<?xml version="1.0" encoding="UTF-8"?>
<SCL release="4" version="2007" revision="B" xmlns:esel="http://www.selinc.com/2006/61850" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" eIEC61850-6-100:version="2019" eIEC61850-6-100:revision="B" eIEC61850-6-100:release="9" xmlns:eIEC61850-6-100="http://www.iec.ch/61850/2019/SCL/6-100" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/SCL" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:siedig="http://www.siemens.com/energy/2011/11/Siedig" xmlns:siebase="http://www.siemens.com/energy/2009/09/siprotec5/SieBase" xmlns:eIEC61850-80-5="http://www.iec.ch/61850/2020/SCL/80-5">
	<Private type="Siemens-SclLib-V5-Version">V10.00.12.000</Private>
	<Private type="Siemens-SclLib-V5-EditTime">21.01.2026 20:44:52</Private>
	<Private type="Siemens-Configurator-Version">8.0.50</Private>
	<Private type="Siemens_SiedigSMVApplicationStorage">
		<siedig:SMVApplicationStorage xmlns:siedig="http://www.siemens.com/energy/2011/11/Siedig">
			<siedig:MacAddrMax>01-0C-CD-04-01-FF</siedig:MacAddrMax>
			<siedig:MacAddrMin>01-0C-CD-04-00-00</siedig:MacAddrMin>
			<siedig:SMVApplication name="CA01KF201/CFG/LLN0/PhsMeas1" desc="" profileName="">
				<siedig:SmvId>4002</siedig:SmvId>
				<siedig:DataSet guidRef="29bfbd637f1c464cad7200cd2b9427a6" />
			</siedig:SMVApplication>
			<siedig:SMVApplication name="CA01KF204/Mod2_MU1/LLN0/PhsMeas1" desc="" profileName="">
				<siedig:SmvId>4004</siedig:SmvId>
				<siedig:DataSet guidRef="1042b2a2e9664001a73c429605a1e33f" />
			</siedig:SMVApplication>
			<siedig:SMVApplication name="T_CMS/MU01/LLN0/PhsMeas1" desc="" profileName="">
				<siedig:SmvId>4000</siedig:SmvId>
				<siedig:DataSet guidRef="4413e5b362b94c0d98894de8bccd04c4" />
			</siedig:SMVApplication>
			<siedig:SMVApplication name="T_VMS/MU01/LLN0/PhsMeas1" desc="" profileName="">
				<siedig:SmvId>4003</siedig:SmvId>
				<siedig:DataSet guidRef="5839d4a6683b4c5a8a9b63619730acaa" />
			</siedig:SMVApplication>
			<siedig:SMVApplication name="FA01KF202/MU01/LLN0/PhsMeas3" desc="" profileName="">
				<siedig:SmvId>4001</siedig:SmvId>
				<siedig:DataSet guidRef="785faf7c46d54a16a6d866aae65e294b" />
			</siedig:SMVApplication>
		</siedig:SMVApplicationStorage>
	</Private>
	<Private type="Siemens_SiedigGooseApplicationStorage">
		<siedig:GooseApplicationStorage xmlns:siedig="http://www.siemens.com/energy/2011/11/Siedig">
			<siedig:MacAddrMin>01-0C-CD-01-00-00</siedig:MacAddrMin>
			<siedig:MacAddrMax>01-0C-CD-01-01-FF</siedig:MacAddrMax>
			<siedig:GooseApplication name="GOOSE Application_0008" profileName="PriorityDetailedSetting">
				<siedig:AppId>0008</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">10</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">2000</siedig:MaxTime>
				<siedig:VLanId>00F</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="d8ee78345c0d4f0f9cb0f3076b815530" />
				<siedig:DataSet guidRef="92bed76ca846414592f7a980ba4ee00c" />
				<siedig:DataSet guidRef="b9ca878124c04be5874695e0f00a6406" />
				<siedig:DataSet guidRef="b639f27307e94a429457965caf7095c2" />
				<siedig:DataSet guidRef="2fbbc279522d4fd2b2c494b8a872cecb" />
				<siedig:DataSet guidRef="60a1d076f48248d48f852c008fae7b16" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Application_0005" profileName="PriorityDetailedSetting">
				<siedig:AppId>0005</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">4</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">1000</siedig:MaxTime>
				<siedig:VLanId>00F</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="a28a6f8cc7dc4296afd5ee4dd62abad7" />
				<siedig:DataSet guidRef="8a80aa322f4a4c17a35b8729337087a1" />
				<siedig:DataSet guidRef="c7a544cafe3a468d85ddf3478b7db6ee" />
			</siedig:GooseApplication>
		</siedig:GooseApplicationStorage>
	</Private>
	<Private type="SEL_ProjectProperties">
		<esel:NonSELEnhancedEditing>True</esel:NonSELEnhancedEditing>
	</Private>
	<Private type="eIEC61850-6-100">
		<eIEC61850-6-100:ServiceSpecifications>
			<eIEC61850-6-100:SMVParameters id="FA01KF202_Sv01_Prot" />
		</eIEC61850-6-100:ServiceSpecifications>
	</Private>
	<Private type="Siemens_SiedigFolderDetails">
		<siedig:FolderDetails>
			<siedig:FolderInfo parentHierarchy="Stage_01_AV_Inputs" folderName="01_Feeder_Protection">
				<siedig:IED uuidRef="c7cfdee3-05bd-4326-a64d-589cddabd73a" name="FA01KF202" />
			</siedig:FolderInfo>
		</siedig:FolderDetails>
	</Private>
	<Header id="Senstation" version="3" revision="42" toolID="IEC 61850 System Configurator, Version: 8.0.50" nameStructure="IEDName">
		<Text>Senstation</Text>
		<History>
			<Hitem version="1" revision="1" when="Tuesday, May 28, 2024 2:46:34 PM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: eduardo.menezes" what="Device FA01KF202 is imported from C:\Users\eduardo.menezes\AppData\Local\Temp\akwgccqb.g02\FA01KF202.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="2" when="Tuesday, May 28, 2024 2:46:35 PM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: eduardo.menezes" what="Device CA01BZ871 is imported from C:\Users\eduardo.menezes\AppData\Local\Temp\akwgccqb.g02\CA01BZ871.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="3" when="Tuesday, May 28, 2024 2:54:07 PM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: eduardo.menezes" what="Device CA01KF201 is imported from C:\Users\eduardo.menezes\Desktop\SenStation config\FT010_scl_IEC61850\Without KF201 - Copy\Senstation\CA01KF201.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="4" when="Tuesday, May 28, 2024 3:34:02 PM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: eduardo.menezes" what="Device CA01BZ871 updated from C:\Users\eduardo.menezes\AppData\Local\Temp\jozrls04.2hl\CA01BZ871.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="5" when="Tuesday, May 28, 2024 11:24:17 PM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: eduardo.menezes" what="Device FA01KF202 updated from C:\Users\eduardo.menezes\AppData\Local\Temp\0csck4uw.d1k\FA01KF202.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="6" when="Tuesday, May 28, 2024 11:24:18 PM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: eduardo.menezes" what="Device CA01BZ871 updated from C:\Users\eduardo.menezes\AppData\Local\Temp\0csck4uw.d1k\CA01BZ871.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="7" when="Tuesday, May 28, 2024 11:57:04 PM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: eduardo.menezes" what="Device CA01BZ871 updated from C:\Users\eduardo.menezes\AppData\Local\Temp\kmsw4p5s.ipv\CA01BZ871.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="8" when="Wednesday, May 29, 2024 12:50:10 PM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="SCD file exported as Edition2B4." why="IEC 61850 System Configurator User Action" />
			<Hitem version="1" revision="9" when="Wednesday, May 29, 2024 1:11:51 PM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="Device T_CMS is imported from Z:\00_PAC\FT_Software\Grid to Great\CMS_ ICD_ file_ ED2Amd1_v1r2.icd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="10" when="Wednesday, May 29, 2024 1:12:07 PM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="Device T_VMS is imported from Z:\00_PAC\FT_Software\Grid to Great\VMS_ ICD_ file_ ED2Amd1_v1r2.icd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="11" when="Wednesday, May 29, 2024 1:27:44 PM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="Device CA01BZ871 updated from C:\Users\marko.gamberger\AppData\Local\Temp\ktsg2gwk.xq0\CA01BZ871.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="12" when="Wednesday, May 29, 2024 2:53:36 PM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="Device CA01BZ871 updated from C:\Users\marko.gamberger\AppData\Local\Temp\rjg4uvq1.hkx\CA01BZ871.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="13" when="Wednesday, May 29, 2024 3:31:14 PM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="Device CA01BZ871 updated from C:\Users\marko.gamberger\AppData\Local\Temp\rthgqngr.wxf\CA01BZ871.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="14" when="Wednesday, May 29, 2024 4:28:52 PM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="Device CA01BZ871 updated from C:\Users\marko.gamberger\AppData\Local\Temp\fiyelq4t.311\CA01BZ871.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="15" when="Wednesday, May 29, 2024 4:37:28 PM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="Device CA01BZ871 updated from C:\Users\marko.gamberger\AppData\Local\Temp\0552s54q.z2n\CA01BZ871.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="16" when="Wednesday, May 29, 2024 6:46:52 PM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="Device CA01BZ871 updated from C:\Users\marko.gamberger\AppData\Local\Temp\zs5gcqyh.zgv\CA01BZ871.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="17" when="Friday, May 31, 2024 12:52:32 PM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="Device CA01BZ871 updated from C:\Users\marko.gamberger\AppData\Local\Temp\5kslzn2h.jgq\CA01BZ871.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="18" when="Friday, June 21, 2024 4:29:36 PM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="Device CA01KF204 is imported from Z:\00_PAC\FT_Software\Backup\2024_06_21 Sip5 Meas MU iid\CA01KF204.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="19" when="Friday, June 21, 2024 4:44:59 PM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="Device CA01BZ871 updated from C:\Users\marko.gamberger\AppData\Local\Temp\lg51cegw.kfj\CA01BZ871.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="20" when="Friday, June 21, 2024 5:03:47 PM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="Device CA01BZ871 updated from C:\Users\marko.gamberger\AppData\Local\Temp\g4mwqx0s.hmt\CA01BZ871.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="21" when="Friday, June 21, 2024 5:40:20 PM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="Device CA01BZ871 updated from C:\Users\marko.gamberger\AppData\Local\Temp\r5jxbm3e.itc\CA01BZ871.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="22" when="Monday, June 24, 2024 11:14:50 AM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="Device CA01BZ871 updated from C:\Users\marko.gamberger\AppData\Local\Temp\owa4dxgi.zfq\CA01BZ871.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="23" when="Monday, June 24, 2024 11:18:46 AM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="Device CA01BZ871 updated from C:\Users\marko.gamberger\AppData\Local\Temp\b1zq2sxa.wjc\CA01BZ871.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="24" when="Monday, June 24, 2024 11:45:06 AM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="Device CA01BZ871 updated from C:\Users\marko.gamberger\AppData\Local\Temp\vvul2o5j.1fl\CA01BZ871.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="25" when="Tuesday, June 25, 2024 10:46:26 AM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="SCD file exported as Edition2B4." why="IEC 61850 System Configurator User Action" />
			<Hitem version="1" revision="26" when="Tuesday, June 25, 2024 10:48:40 AM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="Device T_CMS is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="27" when="Tuesday, June 25, 2024 10:48:48 AM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="Device T_VMS is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="28" when="Tuesday, June 25, 2024 10:49:08 AM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="SCD file exported as Edition2B4." why="IEC 61850 System Configurator User Action" />
			<Hitem version="1" revision="29" when="Tuesday, June 25, 2024 11:05:59 AM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="Device T_CMS is imported from Z:\00_PAC\FT_Software\Backup\2025_06_25 GtG ICD Files\CMS_V1_r5_20240625100323.icd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="30" when="Tuesday, June 25, 2024 11:06:54 AM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="Device T_VMS is imported from Z:\00_PAC\FT_Software\Backup\2025_06_25 GtG ICD Files\VMS_V1_r6_20240625101414.icd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="31" when="Tuesday, June 25, 2024 11:30:51 AM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="SCD file exported as Edition2B4." why="IEC 61850 System Configurator User Action" />
			<Hitem version="1" revision="32" when="Tuesday, June 25, 2024 11:37:59 AM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="SCD file exported as Edition2B4." why="IEC 61850 System Configurator User Action" />
			<Hitem version="1" revision="33" when="Tuesday, June 25, 2024 11:50:18 AM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="SCD file exported as Edition2B4." why="IEC 61850 System Configurator User Action" />
			<Hitem version="1" revision="34" when="Tuesday, June 25, 2024 8:21:04 PM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="Device CA01BZ871 updated from C:\Users\marko.gamberger\AppData\Local\Temp\4ty1s3k4.atq\CA01BZ871.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="35" when="Wednesday, June 26, 2024 11:27:11 AM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="Device CA01BZ871 updated from C:\Users\marko.gamberger\AppData\Local\Temp\cubg21d0.2mp\CA01BZ871.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="36" when="Wednesday, June 26, 2024 2:54:55 PM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="Device CA01BZ871 updated from C:\Users\marko.gamberger\AppData\Local\Temp\zs4noazo.ruo\CA01BZ871.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="37" when="Thursday, June 27, 2024 5:47:45 PM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="Device CA01BZ871 updated from C:\Users\marko.gamberger\AppData\Local\Temp\qztbr1ej.nkv\CA01BZ871.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="38" when="Thursday, June 27, 2024 6:22:30 PM" who="Licenced User:  eduardo.menezes Machine: W10-ENGPC2 User: marko.gamberger" what="Device CA01BZ871 updated from C:\Users\marko.gamberger\AppData\Local\Temp\ggakboa2.qob\CA01BZ871.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="3" revision="39" when="Tuesday, January 20, 2026 3:12:58 PM" who="Licenced User:  prabakaran.selvaraj Machine: VM-ENGPC-1 User: Admin1" what="Automatic archive done at : C:\Users\Admin1\Desktop\DTech26_vPAC\Archive\Senstation_20260120_151258.sz" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="3" revision="40" when="Tuesday, January 20, 2026 3:12:58 PM" who="Licenced User:  prabakaran.selvaraj Machine: VM-ENGPC-1 User: Admin1" what="Station is upgraded from AcSELerator Architect 2.3.16.143 to 8.0.50." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="3" revision="41" when="Tuesday, January 20, 2026 3:41:37 PM" who="Licenced User:  prabakaran.selvaraj Machine: VM-ENGPC-1 User: Admin1" what="Device SenStation is imported from C:\Users\Admin1\Documents\Praba-Backup\Dtech\DTech_v2.icd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="3" revision="42" when="Wednesday, January 21, 2026 10:06:14 AM" who="Licenced User:  prabakaran.selvaraj Machine: VM-ENGPC-1 User: Admin1" what="Device FA01KF202 updated from C:\Users\Admin1\AppData\Local\Temp\twxbg3zh.pyv\FA01KF202.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
		</History>
	</Header>
	<Communication>
		<SubNetwork name="SN102_StnBus" type="8-MMS">
			<Private type="Siemens-Start-Address">172.16.0.1</Private>
			<Private type="Siemens-Default-Subnet-Mask">255.255.255.128</Private>
			<ConnectedAP iedName="FA01KF202" apName="E" redProt="prp">
				<Address>
					<P type="IP" xsi:type="tP_IP">10.10.102.11</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
					<P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
				</Address>
			</ConnectedAP>
			<ConnectedAP iedName="CA01BZ871" apName="E" redProt="prp">
				<Address>
					<P type="IP" xsi:type="tP_IP">10.10.102.10</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-TSEL">0001</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
				</Address>
			</ConnectedAP>
			<ConnectedAP desc="Station Bus" iedName="CA01KF201" apName="S1">
				<Address>
					<P type="IP" xsi:type="tP_IP">10.10.102.12</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
					<P type="OSI-TSEL">0001</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
				</Address>
				<PhysConn type="Connection">
					<P type="Type">FOC</P>
					<P type="Plug">LC</P>
					<P type="Port">5C</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Type">FOC</P>
					<P type="Plug">LC</P>
					<P type="Port">5D</P>
				</PhysConn>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="SN101_EngBus" type="8-MMS">
			<Private type="Siemens-Start-Address">172.16.0.1</Private>
			<Private type="Siemens-Default-Subnet-Mask">255.255.255.128</Private>
			<ConnectedAP iedName="FA01KF202" apName="J">
				<Address>
					<P type="IP" xsi:type="tP_IP">10.10.101.11</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
					<P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
				</Address>
			</ConnectedAP>
			<ConnectedAP iedName="CA01BZ871" apName="J">
				<Address>
					<P type="IP" xsi:type="tP_IP">10.10.101.10</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-TSEL">0001</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
				</Address>
			</ConnectedAP>
			<ConnectedAP desc="Engineering Access" iedName="CA01KF201" apName="E1">
				<Address>
					<P type="IP" xsi:type="tP_IP">10.10.101.12</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
					<P type="OSI-TSEL">0001</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
				</Address>
				<PhysConn type="Connection">
					<P type="Type">FOC</P>
					<P type="Plug">LC</P>
					<P type="Port">5E</P>
				</PhysConn>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="SN103_PrcBus" type="8-MMS">
			<Private type="Siemens-Start-Address">172.16.0.1</Private>
			<Private type="Siemens-Default-Subnet-Mask">255.255.255.128</Private>
			<ConnectedAP iedName="FA01KF202" apName="F" redProt="prp">
				<Address>
					<P type="IP" xsi:type="tP_IP">10.10.103.11</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
					<P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
				</Address>
				<GSE ldInst="CTRL" cbName="GPub01">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-30</P>
						<P type="APPID" xsi:type="tP_APPID">0008</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">00F</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
				<GSE ldInst="CTRL" cbName="GPub02">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID" xsi:type="tP_APPID">0001</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">00F</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
				<SMV ldInst="MU01" cbName="MSVCB03">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-11</P>
						<P type="APPID" xsi:type="tP_APPID">4001</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
					</Address>
				</SMV>
			</ConnectedAP>
			<ConnectedAP iedName="CA01BZ871" apName="F" redProt="prp">
				<Address>
					<P type="IP" xsi:type="tP_IP">10.10.103.10</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-TSEL">0001</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
				</Address>
				<GSE ldInst="CTRL" cbName="GPub02">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-11</P>
						<P type="APPID" xsi:type="tP_APPID">0008</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">00F</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
				<GSE ldInst="CTRL" cbName="GPub01">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-10</P>
						<P type="APPID" xsi:type="tP_APPID">0005</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">00F</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP desc="Process Bus" iedName="CA01KF201" apName="P1">
				<Address>
					<P type="IP" xsi:type="tP_IP">10.10.103.12</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
					<P type="OSI-TSEL">0001</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
				</Address>
				<GSE ldInst="CFG" cbName="GPub01">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-20</P>
						<P type="APPID">0005</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="VLAN-ID">00F</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="CFG" cbName="GPub02">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-21</P>
						<P type="APPID">0005</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="VLAN-ID">00F</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<SMV ldInst="CFG" cbName="MSVCB01">
					<Address>
						<P type="MAC-Address">01-0C-CD-04-00-12</P>
						<P type="APPID">4003</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="VLAN-ID">00F</P>
					</Address>
				</SMV>
				<PhysConn type="Connection">
					<P type="Type">FOC</P>
					<P type="Plug">LC</P>
					<P type="Port">5A</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Type">FOC</P>
					<P type="Plug">LC</P>
					<P type="Port">5B</P>
				</PhysConn>
			</ConnectedAP>
			<ConnectedAP iedName="CA01KF204" apName="F" redProt="prp">
				<Address>
					<P type="IP" xsi:type="tP_IP">10.10.103.13</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
				</Address>
				<SMV ldInst="Mod2_MU1" cbName="MSVCB01">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-23</P>
						<P type="APPID" xsi:type="tP_APPID">4000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
					</Address>
				</SMV>
			</ConnectedAP>
			<ConnectedAP iedName="T_CMS" apName="APPB">
				<SMV desc="9-2LE SV stream (F4000S1I4U4) - currents only" ldInst="MU01" cbName="MSVCB01">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-01</P>
						<P type="APPID" xsi:type="tP_APPID">4000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
					</Address>
				</SMV>
			</ConnectedAP>
			<ConnectedAP iedName="T_VMS" apName="APPB">
				<SMV desc="9-2LE SV stream (F4000S1I4U4) - voltages only" ldInst="MU01" cbName="MSVCB01">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-02</P>
						<P type="APPID" xsi:type="tP_APPID">4000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
					</Address>
				</SMV>
			</ConnectedAP>
			<ConnectedAP iedName="SenStation" apName="NetworkInterface1">
				<Address>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.128</P>
				</Address>
				<GSE ldInst="LD1" cbName="vPRO_GOOSE_PIOC">
					<Address>
						<P type="VLAN-ID">0</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-04-00-01</P>
						<P type="APPID" xsi:type="tP_APPID">03EA</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD1" cbName="vPRO_GOOSE_PTOC">
					<Address>
						<P type="VLAN-ID">0</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-04-00-01</P>
						<P type="APPID" xsi:type="tP_APPID">03EB</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD1" cbName="vPRO_GOOSE_PTTR">
					<Address>
						<P type="VLAN-ID">0</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-04-00-01</P>
						<P type="APPID" xsi:type="tP_APPID">03EC</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED originalSclRelease="4" desc="FA01-KF202" name="FA01KF202" type="7SX85" manufacturer="SIEMENS" configVersion="V09.50.01" originalSclVersion="2007" originalSclRevision="B" owner="Senstation">
		<Private type="Siemens-MasterId">c7cfdee3-05bd-4326-a64d-589cddabd73a</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">7SX85-DAAA-AA0-0AAAA0-A90211-13113B-DBD000-000AC0-CB1BA2-EB0</Private>
		<Private type="Siemens-Siprotec5-Application-Template">7SX85_4I_4U</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">95001</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V09.50.01</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">c7cfdee3-05bd-4326-a64d-589cddabd73a</Private>
		<Private type="Siemens-ModifiedDate">01/21/2026 18:44:52</Private>
		<Private type="Siemens-ModificationCounter">20</Private>
		<Private type="Siemens-s7ManagerName">FA01-KF202</Private>
		<Private type="Siemens-FolderPath">Stage_01_AV_Inputs\01_Feeder_Protection</Private>
		<Private type="Siemens-NoOfSmvsConfigured">2</Private>
		<Services nameLength="64">
			<SettingGroups>
				<SGEdit resvTms="true" />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="200" modify="true" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="false" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" kdaParticipant="false" />
			<SMVSettings cbName="Conf" svID="Conf" samplesPerSec="true" synchSrcId="true" datSet="Fix" optFields="Fix" smpRate="Fix" nofASDU="Fix" kdaParticipant="false">
				<SmpRate>80</SmpRate>
				<SmpRate>256</SmpRate>
				<SamplesPerSec>4000</SamplesPerSec>
				<SamplesPerSec>4800</SamplesPerSec>
				<SamplesPerSec>12800</SamplesPerSec>
				<SamplesPerSec>14400</SamplesPerSec>
				<SamplesPerSec>15360</SamplesPerSec>
			</SMVSettings>
			<GOOSE max="16" fixedOffs="false" goose="true" rGOOSE="false" />
			<SMVsc max="1" />
			<ConfLNs fixPrefix="false" fixLnInst="false" />
			<ConfLdName />
			<SupSubscription maxGo="128" maxSv="0" />
			<ValueHandling setToRO="false" />
		</Services>
		<AccessPoint desc="Port E" name="E" router="false" clock="false">
			<Server timeout="0">
				<Authentication none="true" />
				<LDevice desc="Control" inst="CTRL">
					<Private type="Siemens-MasterId">36aede38-f8f5-42a9-8e4d-b2c7b4e0a1a6</Private>
					<LN0 desc="CTRL/LLN0/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">e7c8971f-7f8b-4f78-9d12-4809fc5cfe63</Private>
						<DataSet name="GoDSet01">
							<Private type="Siemens-GUID">d8ee78345c0d4f0f9cb0f3076b815530</Private>
							<FCDA ldInst="CTRL" prefix="QA01_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="QA01_" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="QB01_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="QB01_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="QB02_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="QB02_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="QC08_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="QC08_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
						</DataSet>
						<DataSet name="DataSet">
							<Private type="Siemens-GUID">b9ca878124c04be5874695e0f00a6406</Private>
							<FCDA ldInst="CTRL" prefix="QA01_" lnClass="XCBR" lnInst="1" doName="LocKey" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="QA01_" lnClass="XCBR" lnInst="1" doName="LocKey" daName="q" fc="ST" />
						</DataSet>
						<ReportControl name="A_URCB" rptID="FA01KF202CTRL/LLN0$RP$A_URCB" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_1" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_1" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_2" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_2" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_3" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_3" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_4" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_4" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_5" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_5" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_6" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_6" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_7" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_7" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_8" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_8" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_9" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_9" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_10" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_10" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_11" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_11" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_12" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_12" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_13" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_13" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_14" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_14" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_15" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_15" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_16" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_16" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_17" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_17" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_18" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_18" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_19" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_19" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_20" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_20" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_21" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_21" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_22" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_22" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_23" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_23" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_24" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_24" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_25" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_25" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_26" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_26" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_27" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_27" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_28" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_28" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_29" rptID="FA01KF202CTRL/LLN0$RP$A_URCB_29" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB" rptID="FA01KF202CTRL/LLN0$BR$A_BRCB" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_1" rptID="FA01KF202CTRL/LLN0$BR$A_BRCB_1" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_2" rptID="FA01KF202CTRL/LLN0$BR$A_BRCB_2" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_3" rptID="FA01KF202CTRL/LLN0$BR$A_BRCB_3" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_4" rptID="FA01KF202CTRL/LLN0$BR$A_BRCB_4" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_5" rptID="FA01KF202CTRL/LLN0$BR$A_BRCB_5" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_6" rptID="FA01KF202CTRL/LLN0$BR$A_BRCB_6" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_7" rptID="FA01KF202CTRL/LLN0$BR$A_BRCB_7" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_8" rptID="FA01KF202CTRL/LLN0$BR$A_BRCB_8" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_9" rptID="FA01KF202CTRL/LLN0$BR$A_BRCB_9" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_10" rptID="FA01KF202CTRL/LLN0$BR$A_BRCB_10" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_11" rptID="FA01KF202CTRL/LLN0$BR$A_BRCB_11" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_12" rptID="FA01KF202CTRL/LLN0$BR$A_BRCB_12" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_13" rptID="FA01KF202CTRL/LLN0$BR$A_BRCB_13" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_14" rptID="FA01KF202CTRL/LLN0$BR$A_BRCB_14" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_15" rptID="FA01KF202CTRL/LLN0$BR$A_BRCB_15" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_16" rptID="FA01KF202CTRL/LLN0$BR$A_BRCB_16" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_17" rptID="FA01KF202CTRL/LLN0$BR$A_BRCB_17" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_18" rptID="FA01KF202CTRL/LLN0$BR$A_BRCB_18" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_19" rptID="FA01KF202CTRL/LLN0$BR$A_BRCB_19" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_20" rptID="FA01KF202CTRL/LLN0$BR$A_BRCB_20" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_21" rptID="FA01KF202CTRL/LLN0$BR$A_BRCB_21" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_22" rptID="FA01KF202CTRL/LLN0$BR$A_BRCB_22" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_23" rptID="FA01KF202CTRL/LLN0$BR$A_BRCB_23" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_24" rptID="FA01KF202CTRL/LLN0$BR$A_BRCB_24" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-01-31 09:32:08</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
						<GSEControl name="GPub01" datSet="GoDSet01" confRev="1" appID="FA01KF202_GoTx01" type="GOOSE">
							<IEDName apRef="F">CA01BZ871</IEDName>
						</GSEControl>
						<GSEControl name="GPub02" datSet="DataSet" confRev="1" appID="FA01KF202_GoTx02" type="GOOSE">
							<IEDName apRef="F">CA01BZ871</IEDName>
						</GSEControl>
					</LN0>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC" prefix="Q001_" lnClass="GAPC" inst="0">
						<Private type="Siemens-MasterId">f8e3b00c-253c-49a3-9bbd-c4780e5ff6f7</Private>
						<DOI desc="Mode (controllable)" name="Mod">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Sw.author. key switch" name="LocKey" />
						<DOI desc="Switching authority" name="SwAuth" />
						<DOI desc="Switching mode" name="SwMod" />
						<DOI desc="Switching auth. station" name="LocSta">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Enable sw. auth. 1" name="SwAuthEna1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Enable sw. auth. 2" name="SwAuthEna2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Enable sw. auth. 3" name="SwAuthEna3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Enable sw. auth. 4" name="SwAuthEna4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Enable sw. auth. 5" name="SwAuthEna5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Bay-related sw.auth." name="BaySwAuth">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw. authorities" name="EnaAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw.auth. valid for" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Num. of specific sw.auth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple specific sw.auth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Ident. sw.auth. 1" name="SwAuthID1" />
						<DOI desc="Ident. sw.auth. 2" name="SwAuthID2" />
						<DOI desc="Ident. sw.auth. 3" name="SwAuthID3" />
						<DOI desc="Ident. sw.auth. 4" name="SwAuthID4" />
						<DOI desc="Ident. sw.auth. 5" name="SwAuthID5" />
						<DOI name="RxOp" desc="RxOp">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxOp1" desc="RxOp1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxOp2" desc="RxOp2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxStr" desc="RxStr">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef iedName="SenStation" ldInst="LD1" lnClass="PIOC" lnInst="1" doName="Op" daName="general" serviceType="GOOSE" srcLDInst="LD1" srcLNClass="LLN0" srcCBName="vPRO_GOOSE_PIOC" pServT="GOOSE" desc="RxOp" intAddr="RxOp;/Op/general" pDO="Op" pDA="general" />
							<ExtRef serviceType="GOOSE" pServT="GOOSE" desc="RxOp1" intAddr="RxOp1;/Op/general" pDO="Op" pDA="general" />
							<ExtRef serviceType="GOOSE" pServT="GOOSE" desc="RxOp1" intAddr="RxOp1;/Op/q" pDO="Op" pDA="q" />
							<ExtRef serviceType="GOOSE" pServT="GOOSE" desc="RxOp2" intAddr="RxOp2;/Op/general" pDO="Op" pDA="general" />
							<ExtRef serviceType="GOOSE" pServT="GOOSE" desc="RxOp2" intAddr="RxOp2;/Op/q" pDO="Op" pDA="q" />
							<ExtRef serviceType="GOOSE" pServT="GOOSE" desc="RxStr" intAddr="RxStr;/Str/general" pDO="Str" pDA="general" />
							<ExtRef serviceType="GOOSE" pServT="GOOSE" desc="RxStr" intAddr="RxStr;/Str/q" pDO="Str" pDA="q" />
							<ExtRef desc="RxOp" intAddr="RxOp;/Op/phsA" pServT="GOOSE" pDO="Op" pDA="phsA" />
							<ExtRef desc="RxOp" intAddr="RxOp;/Op/phsB" pServT="GOOSE" pDO="Op" pDA="phsB" />
							<ExtRef desc="RxOp" intAddr="RxOp;/Op/phsC" pServT="GOOSE" pDO="Op" pDA="phsC" />
							<ExtRef desc="RxOp" intAddr="RxOp;/Op/neut" pServT="GOOSE" pDO="Op" pDA="neut" />
							<ExtRef desc="RxOp" intAddr="RxOp;/Op/q" pServT="GOOSE" pDO="Op" pDA="q" />
							<ExtRef desc="RxOp" intAddr="RxOp;/Op/t" pServT="GOOSE" pDO="Op" pDA="t" />
							<ExtRef desc="RxOp1" intAddr="RxOp1;/Op/phsA" pServT="GOOSE" pDO="Op" pDA="phsA" />
							<ExtRef desc="RxOp1" intAddr="RxOp1;/Op/phsB" pServT="GOOSE" pDO="Op" pDA="phsB" />
							<ExtRef desc="RxOp1" intAddr="RxOp1;/Op/phsC" pServT="GOOSE" pDO="Op" pDA="phsC" />
							<ExtRef desc="RxOp1" intAddr="RxOp1;/Op/neut" pServT="GOOSE" pDO="Op" pDA="neut" />
							<ExtRef desc="RxOp1" intAddr="RxOp1;/Op/t" pServT="GOOSE" pDO="Op" pDA="t" />
							<ExtRef desc="RxOp2" intAddr="RxOp2;/Op/phsA" pServT="GOOSE" pDO="Op" pDA="phsA" />
							<ExtRef desc="RxOp2" intAddr="RxOp2;/Op/phsB" pServT="GOOSE" pDO="Op" pDA="phsB" />
							<ExtRef desc="RxOp2" intAddr="RxOp2;/Op/phsC" pServT="GOOSE" pDO="Op" pDA="phsC" />
							<ExtRef desc="RxOp2" intAddr="RxOp2;/Op/neut" pServT="GOOSE" pDO="Op" pDA="neut" />
							<ExtRef desc="RxOp2" intAddr="RxOp2;/Op/t" pServT="GOOSE" pDO="Op" pDA="t" />
							<ExtRef desc="RxStr" intAddr="RxStr;/Str/dirGeneral" pServT="GOOSE" pDO="Str" pDA="dirGeneral" />
							<ExtRef desc="RxStr" intAddr="RxStr;/Str/phsA" pServT="GOOSE" pDO="Str" pDA="phsA" />
							<ExtRef desc="RxStr" intAddr="RxStr;/Str/dirPhsA" pServT="GOOSE" pDO="Str" pDA="dirPhsA" />
							<ExtRef desc="RxStr" intAddr="RxStr;/Str/phsB" pServT="GOOSE" pDO="Str" pDA="phsB" />
							<ExtRef desc="RxStr" intAddr="RxStr;/Str/dirPhsB" pServT="GOOSE" pDO="Str" pDA="dirPhsB" />
							<ExtRef desc="RxStr" intAddr="RxStr;/Str/phsC" pServT="GOOSE" pDO="Str" pDA="phsC" />
							<ExtRef desc="RxStr" intAddr="RxStr;/Str/dirPhsC" pServT="GOOSE" pDO="Str" pDA="dirPhsC" />
							<ExtRef desc="RxStr" intAddr="RxStr;/Str/neut" pServT="GOOSE" pDO="Str" pDA="neut" />
							<ExtRef desc="RxStr" intAddr="RxStr;/Str/dirNeut" pServT="GOOSE" pDO="Str" pDA="dirNeut" />
							<ExtRef desc="RxStr" intAddr="RxStr;/Str/t" pServT="GOOSE" pDO="Str" pDA="t" />
							<ExtRef iedName="SenStation" ldInst="LD1" prefix="S1" lnClass="PTOC" lnInst="1" doName="Op" daName="general" serviceType="GOOSE" srcLDInst="LD1" srcLNClass="LLN0" srcCBName="vPRO_GOOSE_PTOC" pServT="GOOSE" />
							<ExtRef iedName="SenStation" ldInst="LD1" prefix="S1" lnClass="PTOC" lnInst="1" doName="Str" daName="general" serviceType="GOOSE" srcLDInst="LD1" srcLNClass="LLN0" srcCBName="vPRO_GOOSE_PTOC" pServT="GOOSE" />
							<ExtRef iedName="SenStation" ldInst="LD1" lnClass="PTTR" lnInst="1" doName="Op" daName="general" serviceType="GOOSE" srcLDInst="LD1" srcLNClass="LLN0" srcCBName="vPRO_GOOSE_PTTR" pServT="GOOSE" />
						</Inputs>
					</LN>
					<LN desc="General" lnType="SIPROTEC5_1012" prefix="QA01_" lnClass="GAPC" inst="0">
						<Private type="Siemens-MasterId">2d394f3e-ef45-427b-bfb4-38350d3a5daf</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated normal current" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated voltage" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>66</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Current thresh. CB open" name="PoleOpenA">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Op. mode BFP" name="OpModeRBRF">
							<DAI name="setVal">
								<Val>unbalancing</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Trip logic" lnType="SIPROTEC5_1015" prefix="QA01_" lnClass="PTRC" inst="1">
						<Private type="Siemens-MasterId">65ae9e15-794e-46c3-81c6-fafa092e4f75</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip indication" name="Tr" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Trip ind.:Busbar diff.prt." name="TrpBbpDiff" />
						<DOI desc="Trip ind.:Busbar BFP" name="TrpBbpBFP" />
						<DOI desc="Trip ind.:Busbar ext.trip" name="TrpBbpExt" />
						<DOI desc="Reset of trip command" name="ResetTrip">
							<DAI name="setVal">
								<Val>accelarated</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Circuit break." lnType="SIPROTEC5_1027" prefix="QA01_" lnClass="XCBR" inst="1">
						<Private type="Siemens-MasterId">b815ddc2-0aec-489d-ae91-d5401de309ec</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="External health" name="EEHealth" />
						<DOI desc="Op.ct." name="OpCnt" />
						<DOI desc="Position" name="Pos">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Block opening" name="BlkOpn" />
						<DOI desc="Block closing" name="BlkCls" />
						<DOI desc="ΣI Brk." name="SumSwARs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="Set operation counter" name="SetOpCnt">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Set break.cur.sum phA" name="SetSwASumA">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set break.cur.sum phB" name="SetSwASumB">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set break.cur.sum phC" name="SetSwASumC">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set CB open hours" name="SetOpnHrs">
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Set operating hours" name="SetOpHrs">
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="&gt;Acquisition blocking" name="AqBlk" />
						<DOI desc="&gt;Ready" name="Rdy" />
						<DOI desc="&gt;Reset switch statist." name="RsSwStat" />
						<DOI desc="&gt;Reset AcqBlk&amp;Subst" name="RsAqBlkSub" />
						<DOI desc="&gt;Trip release BBP" name="TripRelViaBi" />
						<DOI desc="&gt;Manual start HSBT" name="OpCBToStr" />
						<DOI desc="Trip/open cmd." name="TripOpnCmd" />
						<DOI desc="Close command" name="ClsCmd" />
						<DOI desc="Command active" name="CmdActv" />
						<DOI desc="Alarm suppression" name="AlmSupp" />
						<DOI desc="Definitive trip" name="DefTr" />
						<DOI desc="ΣIA Brk." name="SumSwARsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="ΣIB Brk." name="SumSwARsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="ΣIC Brk." name="SumSwARsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="Break.-current phs A" name="SwAphsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break.-current phs B" name="SwAphsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break.-current phs C" name="SwAphsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. current 3I0/IN" name="SwANeut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. voltage phs A" name="SwVphsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. voltage phs B" name="SwVphsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. voltage phs C" name="SwVphsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CB open hours" name="CBOpnHrs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operating hours" name="OpHrs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Indicat. of breaking values" name="AnnBrkVal">
							<DAI name="setVal">
								<Val>always</Val>
							</DAI>
						</DOI>
						<DOI desc="BBP trip relays blocked" name="BbpBlockDO" />
						<DOI desc="no release of trip cmd" name="NoTrpRelBi" />
						<DOI desc="&gt;Sw. auth. local" name="LocKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Sw. mode non-interl." name="ModKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Dsc" name="Dsc">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Cmd." name="DPC">
							<SDI name="SBOw" />
							<SDI name="Oper" />
							<SDI name="Cancel" />
						</DOI>
						<DOI desc="RxPos" name="RxPos">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="RxPos" intAddr="RxPos;/DPCSO/origin.orCat" pServT="GOOSE" pDO="DPCSO" pDA="origin.orCat" />
							<ExtRef desc="RxPos" intAddr="RxPos;/DPCSO/origin.orIdent" pServT="GOOSE" pDO="DPCSO" pDA="origin.orIdent" />
							<ExtRef desc="RxPos" intAddr="RxPos;/DPCSO/ctlNum" pServT="GOOSE" pDO="DPCSO" pDA="ctlNum" />
							<ExtRef desc="RxPos" intAddr="RxPos;/DPCSO/stVal" pServT="GOOSE" pDO="DPCSO" pDA="stVal" />
							<ExtRef desc="RxPos" intAddr="RxPos;/DPCSO/q" pServT="GOOSE" pDO="DPCSO" pDA="q" />
							<ExtRef desc="RxPos" intAddr="RxPos;/DPCSO/t" pServT="GOOSE" pDO="DPCSO" pDA="t" />
							<ExtRef desc="RxPos" intAddr="RxPos;/DPCSO/stSeld" pServT="GOOSE" pDO="DPCSO" pDA="stSeld" />
						</Inputs>
					</LN>
					<LN desc="Manual close" lnType="SIPROTEC5_1033" prefix="QA01_" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">ff4933cd-f6c7-4d81-b3a5-29b71cc7f5ae</Private>
						<DOI desc="Mode (controllable)" name="Mod">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block manual close" name="Blk" />
						<DOI desc="&gt;Input" name="Input" />
						<DOI desc="Detected" name="Detected" />
						<DOI desc="Action time" name="ActionTmms">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="CB open dropout delay" name="CbOpDrpDel">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_1034" prefix="QA01_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">cc4e87f8-5494-40e3-83a2-dc8f077749e1</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl">
							<SDI name="Oper" />
						</DOI>
					</LN>
					<LN desc="HSBT interface" lnType="SIPROTEC5_1035" prefix="QA01_" lnClass="GAPC" inst="3">
						<Private type="Siemens-MasterId">3ef02b36-0aa4-49a7-b8f9-ce3a1759c79d</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="CB make time" name="ClsTmms">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>150</Val>
							</DAI>
						</DOI>
						<DOI desc="Vsync ratio (transform.)" name="VAdpFact">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle adjust. (transform.)" name="AdpAngDeg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-179</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Control" lnType="SIPROTEC5_1037" prefix="QA01_" lnClass="CSWI" inst="1">
						<Private type="Siemens-MasterId">9cc5586b-c3e0-4317-971e-e1cdf0191075</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Cmd. with feedback" name="Pos">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="SBOw" />
							<SDI name="Oper" />
							<SDI name="Cancel" />
						</DOI>
						<DOI desc="Sw.author. key switch" name="LocKey" />
						<DOI desc="Switching auth. station" name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Check switching authority" name="SwAuthChk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check if pos. is reached" name="NomEqActl">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check double activat. blk." name="DblActBlk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check blk. by protection" name="BlkByProt">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Swi.dev. related sw.auth." name="OwnSwAuth">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw. authorities" name="EnaAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw.auth. valid for" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Num. of specific sw.auth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple specific sw.auth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Ident. sw.auth. 1" name="SwAuthID1" />
						<DOI desc="Ident. sw.auth. 2" name="SwAuthID2" />
						<DOI desc="Ident. sw.auth. 3" name="SwAuthID3" />
						<DOI desc="Ident. sw.auth. 4" name="SwAuthID4" />
						<DOI desc="Ident. sw.auth. 5" name="SwAuthID5" />
						<DOI desc="Switching authority" name="SwAuth" />
						<DOI desc="Switching mode" name="SwMod" />
						<DOI desc="Enable sw. auth. 1" name="SwAuthEna1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Enable sw. auth. 2" name="SwAuthEna2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Enable sw. auth. 3" name="SwAuthEna3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Enable sw. auth. 4" name="SwAuthEna4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Enable sw. auth. 5" name="SwAuthEna5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Sw. auth. local" name="SwAuthKey">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>persistent</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<SDI name="SBOw" />
							<SDI name="Oper" />
							<SDI name="Cancel" />
						</DOI>
						<DOI desc="Sw. mode non-interl." name="SwModKey">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>persistent</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<SDI name="SBOw" />
							<SDI name="Oper" />
							<SDI name="Cancel" />
						</DOI>
						<DOI desc="Enabled" name="Ena">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate Open" name="OpOpn">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate Close" name="OpCls">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Operate Open" iedName="CA01BZ871" ldInst="CTRL" prefix="PTS2_QA01_" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="OpOpn;/Op/general" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub02" pServT="GOOSE" pDO="Op" pDA="general" />
							<ExtRef desc="Operate Open" intAddr="OpOpn;/Op/phsA" pServT="GOOSE" pDO="Op" pDA="phsA" />
							<ExtRef desc="Operate Open" intAddr="OpOpn;/Op/phsB" pServT="GOOSE" pDO="Op" pDA="phsB" />
							<ExtRef desc="Operate Open" intAddr="OpOpn;/Op/phsC" pServT="GOOSE" pDO="Op" pDA="phsC" />
							<ExtRef desc="Operate Open" intAddr="OpOpn;/Op/neut" pServT="GOOSE" pDO="Op" pDA="neut" />
							<ExtRef desc="Operate Open" iedName="CA01BZ871" ldInst="CTRL" prefix="PTS2_QA01_" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="OpOpn;/Op/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub02" pServT="GOOSE" pDO="Op" pDA="q" />
							<ExtRef desc="Operate Open" intAddr="OpOpn;/Op/t" pServT="GOOSE" pDO="Op" pDA="t" />
							<ExtRef desc="Operate Close" iedName="CA01BZ871" ldInst="CTRL" prefix="PTS2_QA01_" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="OpCls;/Op/general" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub02" pServT="GOOSE" pDO="Op" pDA="general" />
							<ExtRef desc="Operate Close" intAddr="OpCls;/Op/phsA" pServT="GOOSE" pDO="Op" pDA="phsA" />
							<ExtRef desc="Operate Close" intAddr="OpCls;/Op/phsB" pServT="GOOSE" pDO="Op" pDA="phsB" />
							<ExtRef desc="Operate Close" intAddr="OpCls;/Op/phsC" pServT="GOOSE" pDO="Op" pDA="phsC" />
							<ExtRef desc="Operate Close" intAddr="OpCls;/Op/neut" pServT="GOOSE" pDO="Op" pDA="neut" />
							<ExtRef desc="Operate Close" iedName="CA01BZ871" ldInst="CTRL" prefix="PTS2_QA01_" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="OpCls;/Op/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub02" pServT="GOOSE" pDO="Op" pDA="q" />
							<ExtRef desc="Operate Close" intAddr="OpCls;/Op/t" pServT="GOOSE" pDO="Op" pDA="t" />
						</Inputs>
					</LN>
					<LN desc="Interlocking" lnType="SIPROTEC5_LNType_CILO" prefix="QA01_" lnClass="CILO" inst="1">
						<Private type="Siemens-MasterId">b3ba95a1-17a6-498c-a733-c2e111965e93</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Enable opening" name="EnaOpn" />
						<DOI desc="&gt;Enable closing" name="EnaCls" />
						<DOI desc="&gt;Enable opening(fixed)" name="EnaOpnFix" />
						<DOI desc="&gt;Enable closing (fixed)" name="EnaClsFix" />
					</LN>
					<LN desc="CB test" lnType="SIPROTEC5_1038" prefix="QA01_" lnClass="GAPC" inst="4">
						<Private type="Siemens-MasterId">fcb011a5-df2d-4c8f-bced-fe7186756add</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="3-pole open-close" name="StrTst3p">
							<DAI name="operTimeout">
								<Val>5300</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Test execution" name="TstExec" />
						<DOI desc="Trip command issued" name="TstTr" />
						<DOI desc="Close command issued" name="TstCls" />
						<DOI desc="Test canceled" name="TstCnc" />
					</LN>
					<LN desc="Operating time [Opn]" lnType="SIPROTEC5_1040" prefix="QA01_" lnClass="GAPC" inst="5">
						<Private type="Siemens-MasterId">2e66ea95-dec4-49a1-9fdd-f04eed2649ac</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.06</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Setting value" name="Val">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Operating time [Cls]" lnType="SIPROTEC5_1040" prefix="QA01_" lnClass="GAPC" inst="6">
						<Private type="Siemens-MasterId">b8c0f920-a54f-4e8a-b935-bd377b24f211</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Setting value" name="Val">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Pole discrepancy" lnType="SIPROTEC5_1041" prefix="QA01_" lnClass="GAPC" inst="7">
						<Private type="Siemens-MasterId">d5520ee4-1fac-4a1d-823d-11522e538606</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Setting value" name="Val">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Warning" name="Wrn1">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Alarm" name="Alm1">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Startup Position" lnType="SIPROTEC5_1042" prefix="QA01_" lnClass="GAPC" inst="8">
						<Private type="Siemens-MasterId">6857c7ec-99f5-4c4f-aa53-8457636c5e9c</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Open/Close" name="Val" />
					</LN>
					<LN desc="V sync select." lnType="SIPROTEC5_LNType_VSync_Selection_MeasPointID" prefix="QA01_" lnClass="GAPC" inst="9">
						<Private type="Siemens-MasterId">d748ba50-600b-4ca2-9c84-f64bfa312da3</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;V sync1" name="MuIdxVS1" />
						<DOI desc="&gt;V sync2" name="MuIdxVS2" />
						<DOI desc="Sel. V sync1 invalid" name="VS1Invalid" />
						<DOI desc="Sel. V sync2 invalid" name="VS2Invalid" />
					</LN>
					<LN desc="Ext.1-of-N ch." lnType="SIPROTEC5_1043" prefix="QA01_" lnClass="GAPC" inst="10">
						<Private type="Siemens-MasterId">08a3cfaf-ff48-43db-9b35-0e5ef0701d7c</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Release active" name="RelActive" />
						<DOI desc="Release request" name="RelRequest" />
						<DOI desc="Feedba. mon. time release" name="TmOutRel">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Feedba. mon. time reset" name="TmOutReset">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="50BF Ad.CBF 1" lnType="SIPROTEC5_1044" prefix="QA01_" lnClass="RBRF" inst="1">
						<Private type="Siemens-MasterId">9f05be83-c992-4bbd-a4d4-bca5a0ce4cdf</Private>
						<DOI desc="Mode (controllable)" name="Mod">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-10 17:03:21</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Trip T2" name="OpEx" />
						<DOI desc="Retrip T1" name="OpIn" />
						<DOI desc="Delay T1 for 3-pole retrip" name="TPTrTmms">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="&gt;Threshold sensitive" name="ThreshEF" />
						<DOI desc="&gt;Start" name="Initiation" />
						<DOI desc="&gt;Release" name="BFRelease" />
						<DOI desc="&gt;CB defect" name="CBFaulty" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Fail. BI 'start'" name="Initdef3p" />
						<DOI desc="Fail. BI 'release'" name="RelCBdef3p" />
						<DOI desc="Fail. no BI release" name="OpCBdef3p" />
						<DOI desc="BI start routing miss." name="BFInitNR" />
						<DOI desc="BI aux.ct. rout. miss." name="AuxCritNR" />
						<DOI desc="Immediate Operate" name="ImmOp" />
						<DOI desc="CB failure pole" name="CBFailPole" />
						<DOI desc="Oper. del. by inv. meas." name="DlyByInvMV" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold phase current" name="StrValPh">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3062</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold sensitive" name="StrValEF">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3062</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CB aux.cont. crit. allowed" name="CBAuxCrit">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout" name="DropOut">
							<DAI name="setVal">
								<Val>Actual</Val>
							</DAI>
						</DOI>
						<DOI desc="Holding int. start signal" name="StrHldIn">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Holding ext. start signal" name="StrHldExt">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Start via binary input" name="BIStart">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI desc="Retrip after T1" name="ReTripMod">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay T2 for 3-pole trip" name="TPFailTmms">
							<DAI name="setVal">
								<Val>150</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sup.time f. release signal" name="SupTimeRel">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="3I0 criterion" name="PCheck3I0">
							<DAI name="setVal">
								<Val>PlausibilityCheck</Val>
							</DAI>
						</DOI>
						<DOI desc="I2 criterion" name="PCheck3I2">
							<DAI name="setVal">
								<Val>PlausibilityCheck</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold 3I0 dir. release" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold I2 dir. release" name="StrVal3I2">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Monit. time for BI &quot;&gt;Start&quot;" name="BIMoniSt">
							<DAI name="setVal">
								<Val>15000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Monit.tm. f.BI &quot;&gt;Release&quot;" name="BIMoniRel">
							<DAI name="setVal">
								<Val>15000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="CBFP interact. with dBBP" name="IntActDBBP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Immediate dropout" name="ImmedDrop">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="BI start external latch" name="LatchedBI">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Monitoring [gas]" lnType="SIPROTEC5_1046" prefix="QA01_" lnClass="SIMG" inst="1">
						<Private type="Siemens-MasterId">c0dc3236-cfca-4f6f-beda-c01fcedb1961</Private>
						<DOI desc="Mode (controllable)" name="Mod">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-10 17:03:21</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="InsAlm" name="InsAlm">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="InsBlk" name="InsBlk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="InsTr" name="InsTr">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="InsLevMax" name="InsLevMax">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="InsLevMin" name="InsLevMin">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Pres" name="Pres">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Tmp" name="Tmp">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="PresAlm" name="PresAlm">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="DenAlm" name="DenAlm">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="TmpAlm" name="TmpAlm">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="InsBlkTmh" name="InsBlkTmh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Den" name="Den">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Monitoring [opr. mech.]" lnType="SIPROTEC5_1047" prefix="QA01_" lnClass="SOPM" inst="1">
						<Private type="Siemens-MasterId">3ba44bc1-87a5-4fa7-95e8-2b0ee706d26b</Private>
						<DOI desc="Mode (controllable)" name="Mod">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-10 17:03:21</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="MotOp" name="MotOp">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="MotStrAlm" name="MotStrAlm">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="HyAlm" name="HyAlm">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="HyBlk" name="HyBlk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="EnBlk" name="EnBlk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="EnAlm" name="EnAlm">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="MotAlm" name="MotAlm">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="HeatAlm" name="HeatAlm">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="ChaIntvTms" name="ChaIntvTms">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="MotStrNum" name="MotStrNum">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="OpnColAlm1" name="OpnColAlm1">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="SpgDsch" name="SpgDsch">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Control" lnType="SIPROTEC5_1048" prefix="QB01_" lnClass="CSWI" inst="1">
						<Private type="Siemens-MasterId">bfa7340d-0f18-4083-9d5e-1225289f1ddd</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Cmd. with feedback" name="Pos">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
							<SDI name="SBOw" />
							<SDI name="Oper" />
							<SDI name="Cancel" />
						</DOI>
						<DOI desc="Sw.author. key switch" name="LocKey" />
						<DOI desc="Switching auth. station" name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Check switching authority" name="SwAuthChk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check if pos. is reached" name="NomEqActl">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check double activat. blk." name="DblActBlk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check blk. by protection" name="BlkByProt">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Swi.dev. related sw.auth." name="OwnSwAuth">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw. authorities" name="EnaAuthID">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw.auth. valid for" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Num. of specific sw.auth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple specific sw.auth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Ident. sw.auth. 1" name="SwAuthID1" />
						<DOI desc="Ident. sw.auth. 2" name="SwAuthID2" />
						<DOI desc="Ident. sw.auth. 3" name="SwAuthID3" />
						<DOI desc="Ident. sw.auth. 4" name="SwAuthID4" />
						<DOI desc="Ident. sw.auth. 5" name="SwAuthID5" />
						<DOI desc="Switching authority" name="SwAuth" />
						<DOI desc="Switching mode" name="SwMod" />
						<DOI desc="Enable sw. auth. 1" name="SwAuthEna1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Enable sw. auth. 2" name="SwAuthEna2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Enable sw. auth. 3" name="SwAuthEna3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Enable sw. auth. 4" name="SwAuthEna4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Enable sw. auth. 5" name="SwAuthEna5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Sw. auth. local" name="SwAuthKey">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>persistent</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<SDI name="SBOw" />
							<SDI name="Oper" />
							<SDI name="Cancel" />
						</DOI>
						<DOI desc="Sw. mode non-interl." name="SwModKey">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>persistent</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<SDI name="SBOw" />
							<SDI name="Oper" />
							<SDI name="Cancel" />
						</DOI>
						<DOI desc="Enabled" name="Ena">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="SelOpn" name="SelOpn">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="OpOpn" name="OpOpn">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="SelCls" name="SelCls">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCls" name="OpCls">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="OpOpn" iedName="CA01BZ871" ldInst="CTRL" prefix="PTS2_QB01_" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="OpOpn;/Op/general" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub02" pServT="GOOSE" pDO="Op" pDA="general" />
							<ExtRef desc="OpOpn" intAddr="OpOpn;/Op/phsA" pServT="GOOSE" pDO="Op" pDA="phsA" />
							<ExtRef desc="OpOpn" intAddr="OpOpn;/Op/phsB" pServT="GOOSE" pDO="Op" pDA="phsB" />
							<ExtRef desc="OpOpn" intAddr="OpOpn;/Op/phsC" pServT="GOOSE" pDO="Op" pDA="phsC" />
							<ExtRef desc="OpOpn" intAddr="OpOpn;/Op/neut" pServT="GOOSE" pDO="Op" pDA="neut" />
							<ExtRef desc="OpOpn" iedName="CA01BZ871" ldInst="CTRL" prefix="PTS2_QB01_" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="OpOpn;/Op/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub02" pServT="GOOSE" pDO="Op" pDA="q" />
							<ExtRef desc="OpOpn" intAddr="OpOpn;/Op/t" pServT="GOOSE" pDO="Op" pDA="t" />
							<ExtRef desc="OpCls" iedName="CA01BZ871" ldInst="CTRL" prefix="PTS2_QB01_" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="OpCls;/Op/general" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub02" pServT="GOOSE" pDO="Op" pDA="general" />
							<ExtRef desc="OpCls" intAddr="OpCls;/Op/phsA" pServT="GOOSE" pDO="Op" pDA="phsA" />
							<ExtRef desc="OpCls" intAddr="OpCls;/Op/phsB" pServT="GOOSE" pDO="Op" pDA="phsB" />
							<ExtRef desc="OpCls" intAddr="OpCls;/Op/phsC" pServT="GOOSE" pDO="Op" pDA="phsC" />
							<ExtRef desc="OpCls" intAddr="OpCls;/Op/neut" pServT="GOOSE" pDO="Op" pDA="neut" />
							<ExtRef desc="OpCls" iedName="CA01BZ871" ldInst="CTRL" prefix="PTS2_QB01_" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="OpCls;/Op/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub02" pServT="GOOSE" pDO="Op" pDA="q" />
							<ExtRef desc="OpCls" intAddr="OpCls;/Op/t" pServT="GOOSE" pDO="Op" pDA="t" />
						</Inputs>
					</LN>
					<LN desc="Interlocking" lnType="SIPROTEC5_LNType_CILO" prefix="QB01_" lnClass="CILO" inst="1">
						<Private type="Siemens-MasterId">14826844-af24-4ff7-b1c3-6feed140f444</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Enable opening" name="EnaOpn" />
						<DOI desc="&gt;Enable closing" name="EnaCls" />
						<DOI desc="&gt;Enable opening(fixed)" name="EnaOpnFix" />
						<DOI desc="&gt;Enable closing (fixed)" name="EnaClsFix" />
					</LN>
					<LN desc="Disc. switch" lnType="SIPROTEC5_1049" prefix="QB01_" lnClass="XSWI" inst="1">
						<Private type="Siemens-MasterId">82e19a27-b418-4899-bca6-75c1ca9cadac</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Op.ct." name="OpCnt" />
						<DOI desc="Position" name="Pos">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Block opening" name="BlkOpn" />
						<DOI desc="Block closing" name="BlkCls" />
						<DOI desc="Switching-device type" name="SwTyp" />
						<DOI desc="Set operation counter" name="SetOpCnt">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="&gt;Acquisition blocking" name="AqBlk" />
						<DOI desc="&gt;Reset switch statist." name="RsSwStat" />
						<DOI desc="&gt;Reset AcqBlk&amp;Subst" name="RsAqBlkSub" />
						<DOI desc="Open command" name="OpnCmd" />
						<DOI desc="Close command" name="ClsCmd" />
						<DOI desc="Command active" name="CmdActv" />
						<DOI desc="&gt;Sw. auth. local" name="LocKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Sw. mode non-interl." name="ModKey" />
						<DOI desc="&gt;Ready" name="Rdy" />
					</LN>
					<LN desc="Ext.1-of-N ch." lnType="SIPROTEC5_1043" prefix="QB01_" lnClass="GAPC" inst="10">
						<Private type="Siemens-MasterId">2bdb8c0a-da46-4e48-908f-387a2b78cc68</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Release active" name="RelActive" />
						<DOI desc="Release request" name="RelRequest" />
						<DOI desc="Feedba. mon. time release" name="TmOutRel">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Feedba. mon. time reset" name="TmOutReset">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Operating time" lnType="SIPROTEC5_1040" prefix="QB01_" lnClass="GAPC" inst="5">
						<Private type="Siemens-MasterId">5ba8d8fe-5acd-4a3b-879d-88248fcafb4a</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Setting value" name="Val">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Startup Position" lnType="SIPROTEC5_1042" prefix="QB01_" lnClass="GAPC" inst="8">
						<Private type="Siemens-MasterId">56e65b6b-619e-47a8-8379-8024f6d3d7d6</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Open/Close" name="Val" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_SwiDevMoni" prefix="QB01_" lnClass="GAPC" inst="11">
						<Private type="Siemens-MasterId">37bc4501-8c13-4077-a5cd-dfb1409eb0d0</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Start calc. for open" name="StrCalcOpn" />
						<DOI desc="&gt;Start calc. for close" name="StrCalcCls" />
					</LN>
					<LN desc="Discon. monit." lnType="SIPROTEC5_1050" prefix="QB01_" lnClass="SSWI" inst="1">
						<Private type="Siemens-MasterId">d747eae7-1830-49b9-b194-039dd109f4bb</Private>
						<DOI desc="Mode (controllable)" name="Mod">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Aux.-contact time open" name="AuxSwTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.-cont. time close" name="AuxSwTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time open" name="RctTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time close" name="RctTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Aux.c. time open warn." name="AuxTmOpnWrn" />
						<DOI desc="Aux.c. time open alarm" name="AuxTmOpnAlm" />
						<DOI desc="React. time open warn." name="RctTmOpnWrn" />
						<DOI desc="React. time open alarm" name="RctTmOpnAlm" />
						<DOI desc="Aux.c. travel time open" name="AuxTrvTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.c. time close warn." name="AuxTmClsWrn" />
						<DOI desc="Aux.c. time close alarm" name="AuxTmClsAlm" />
						<DOI desc="React. time close warn." name="RctTmClsWrn" />
						<DOI desc="React. time close alarm" name="RctTmClsAlm" />
						<DOI desc="Aux.c. travel time close" name="AuxTrvTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="MechOpnTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmOpnSet">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmOpnWrs">
							<DAI name="setVal">
								<Val>12000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmOpnAls">
							<DAI name="setVal">
								<Val>14000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmOpnSet">
							<DAI name="setVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmOpnWrs">
							<DAI name="setVal">
								<Val>2400</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmOpnAls">
							<DAI name="setVal">
								<Val>2800</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="MechClsTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmClsSet">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmClsWrs">
							<DAI name="setVal">
								<Val>12000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmClsAls">
							<DAI name="setVal">
								<Val>14000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmClsSet">
							<DAI name="setVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmClsWrs">
							<DAI name="setVal">
								<Val>2400</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmClsAls">
							<DAI name="setVal">
								<Val>2800</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Control" lnType="SIPROTEC5_1037" prefix="QB02_" lnClass="CSWI" inst="1">
						<Private type="Siemens-MasterId">888d2a4e-69e3-440a-ac29-962d442fee82</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Cmd. with feedback" name="Pos">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
							<SDI name="SBOw" />
							<SDI name="Oper" />
							<SDI name="Cancel" />
						</DOI>
						<DOI desc="Sw.author. key switch" name="LocKey" />
						<DOI desc="Switching auth. station" name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Check switching authority" name="SwAuthChk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check if pos. is reached" name="NomEqActl">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check double activat. blk." name="DblActBlk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check blk. by protection" name="BlkByProt">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Swi.dev. related sw.auth." name="OwnSwAuth">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw. authorities" name="EnaAuthID">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw.auth. valid for" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Num. of specific sw.auth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple specific sw.auth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Ident. sw.auth. 1" name="SwAuthID1" />
						<DOI desc="Ident. sw.auth. 2" name="SwAuthID2" />
						<DOI desc="Ident. sw.auth. 3" name="SwAuthID3" />
						<DOI desc="Ident. sw.auth. 4" name="SwAuthID4" />
						<DOI desc="Ident. sw.auth. 5" name="SwAuthID5" />
						<DOI desc="Switching authority" name="SwAuth" />
						<DOI desc="Switching mode" name="SwMod" />
						<DOI desc="Enable sw. auth. 1" name="SwAuthEna1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Enable sw. auth. 2" name="SwAuthEna2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Enable sw. auth. 3" name="SwAuthEna3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Enable sw. auth. 4" name="SwAuthEna4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Enable sw. auth. 5" name="SwAuthEna5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Sw. auth. local" name="SwAuthKey">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>persistent</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<SDI name="SBOw" />
							<SDI name="Oper" />
							<SDI name="Cancel" />
						</DOI>
						<DOI desc="Sw. mode non-interl." name="SwModKey">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>persistent</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<SDI name="SBOw" />
							<SDI name="Oper" />
							<SDI name="Cancel" />
						</DOI>
						<DOI desc="Enabled" name="Ena">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="OpOpn" name="OpOpn">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCls" name="OpCls">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="OpOpn" iedName="CA01BZ871" ldInst="CTRL" prefix="PTS2_QB02_" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="OpOpn;/Op/general" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub02" pServT="GOOSE" pDO="Op" pDA="general" />
							<ExtRef desc="OpOpn" intAddr="OpOpn;/Op/phsA" pServT="GOOSE" pDO="Op" pDA="phsA" />
							<ExtRef desc="OpOpn" intAddr="OpOpn;/Op/phsB" pServT="GOOSE" pDO="Op" pDA="phsB" />
							<ExtRef desc="OpOpn" intAddr="OpOpn;/Op/phsC" pServT="GOOSE" pDO="Op" pDA="phsC" />
							<ExtRef desc="OpOpn" intAddr="OpOpn;/Op/neut" pServT="GOOSE" pDO="Op" pDA="neut" />
							<ExtRef desc="OpOpn" iedName="CA01BZ871" ldInst="CTRL" prefix="PTS2_QB02_" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="OpOpn;/Op/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub02" pServT="GOOSE" pDO="Op" pDA="q" />
							<ExtRef desc="OpOpn" intAddr="OpOpn;/Op/t" pServT="GOOSE" pDO="Op" pDA="t" />
							<ExtRef desc="OpCls" iedName="CA01BZ871" ldInst="CTRL" prefix="PTS2_QB02_" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="OpCls;/Op/general" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub02" pServT="GOOSE" pDO="Op" pDA="general" />
							<ExtRef desc="OpCls" intAddr="OpCls;/Op/phsA" pServT="GOOSE" pDO="Op" pDA="phsA" />
							<ExtRef desc="OpCls" intAddr="OpCls;/Op/phsB" pServT="GOOSE" pDO="Op" pDA="phsB" />
							<ExtRef desc="OpCls" intAddr="OpCls;/Op/phsC" pServT="GOOSE" pDO="Op" pDA="phsC" />
							<ExtRef desc="OpCls" intAddr="OpCls;/Op/neut" pServT="GOOSE" pDO="Op" pDA="neut" />
							<ExtRef desc="OpCls" iedName="CA01BZ871" ldInst="CTRL" prefix="PTS2_QB02_" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="OpCls;/Op/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub02" pServT="GOOSE" pDO="Op" pDA="q" />
							<ExtRef desc="OpCls" intAddr="OpCls;/Op/t" pServT="GOOSE" pDO="Op" pDA="t" />
						</Inputs>
					</LN>
					<LN desc="Interlocking" lnType="SIPROTEC5_LNType_CILO" prefix="QB02_" lnClass="CILO" inst="1">
						<Private type="Siemens-MasterId">6b85d90d-d8a5-4447-a0d0-ef54d185bac0</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Enable opening" name="EnaOpn" />
						<DOI desc="&gt;Enable closing" name="EnaCls" />
						<DOI desc="&gt;Enable opening(fixed)" name="EnaOpnFix" />
						<DOI desc="&gt;Enable closing (fixed)" name="EnaClsFix" />
					</LN>
					<LN desc="Disconnector" lnType="SIPROTEC5_1049" prefix="QB02_" lnClass="XSWI" inst="1">
						<Private type="Siemens-MasterId">b5a7d38f-d00d-424d-9faf-13ea93f61628</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Op.ct." name="OpCnt" />
						<DOI desc="Position" name="Pos">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Block opening" name="BlkOpn" />
						<DOI desc="Block closing" name="BlkCls" />
						<DOI desc="Switching-device type" name="SwTyp" />
						<DOI desc="Set operation counter" name="SetOpCnt">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="&gt;Acquisition blocking" name="AqBlk" />
						<DOI desc="&gt;Reset switch statist." name="RsSwStat" />
						<DOI desc="&gt;Reset AcqBlk&amp;Subst" name="RsAqBlkSub" />
						<DOI desc="Open command" name="OpnCmd" />
						<DOI desc="Close command" name="ClsCmd" />
						<DOI desc="Command active" name="CmdActv" />
						<DOI desc="&gt;Sw. auth. local" name="LocKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Sw. mode non-interl." name="ModKey" />
						<DOI desc="&gt;Ready" name="Rdy" />
					</LN>
					<LN desc="Ext.1-of-N ch." lnType="SIPROTEC5_1043" prefix="QB02_" lnClass="GAPC" inst="10">
						<Private type="Siemens-MasterId">8c91ad19-e5d6-45c3-9d67-ce16b325389c</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Release active" name="RelActive" />
						<DOI desc="Release request" name="RelRequest" />
						<DOI desc="Feedba. mon. time release" name="TmOutRel">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Feedba. mon. time reset" name="TmOutReset">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Operating time" lnType="SIPROTEC5_1040" prefix="QB02_" lnClass="GAPC" inst="5">
						<Private type="Siemens-MasterId">e2c82c7f-05b1-44e8-a8a6-4baf3289f92f</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Setting value" name="Val">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Startup Position" lnType="SIPROTEC5_1042" prefix="QB02_" lnClass="GAPC" inst="8">
						<Private type="Siemens-MasterId">9965227e-9d38-4d7e-8946-9cd458aee43d</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Open/Close" name="Val" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_SwiDevMoni" prefix="QB02_" lnClass="GAPC" inst="11">
						<Private type="Siemens-MasterId">9b18cbb8-a2f5-4368-a080-f29eaff51223</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Start calc. for open" name="StrCalcOpn" />
						<DOI desc="&gt;Start calc. for close" name="StrCalcCls" />
					</LN>
					<LN desc="Discon. monit." lnType="SIPROTEC5_1050" prefix="QB02_" lnClass="SSWI" inst="1">
						<Private type="Siemens-MasterId">5a1119c6-9180-4c93-a507-4104460eaba8</Private>
						<DOI desc="Mode (controllable)" name="Mod">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Aux.-contact time open" name="AuxSwTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.-cont. time close" name="AuxSwTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time open" name="RctTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time close" name="RctTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Aux.c. time open warn." name="AuxTmOpnWrn" />
						<DOI desc="Aux.c. time open alarm" name="AuxTmOpnAlm" />
						<DOI desc="React. time open warn." name="RctTmOpnWrn" />
						<DOI desc="React. time open alarm" name="RctTmOpnAlm" />
						<DOI desc="Aux.c. travel time open" name="AuxTrvTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.c. time close warn." name="AuxTmClsWrn" />
						<DOI desc="Aux.c. time close alarm" name="AuxTmClsAlm" />
						<DOI desc="React. time close warn." name="RctTmClsWrn" />
						<DOI desc="React. time close alarm" name="RctTmClsAlm" />
						<DOI desc="Aux.c. travel time close" name="AuxTrvTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="MechOpnTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmOpnSet">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmOpnWrs">
							<DAI name="setVal">
								<Val>12000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmOpnAls">
							<DAI name="setVal">
								<Val>14000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmOpnSet">
							<DAI name="setVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmOpnWrs">
							<DAI name="setVal">
								<Val>2400</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmOpnAls">
							<DAI name="setVal">
								<Val>2800</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="MechClsTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmClsSet">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmClsWrs">
							<DAI name="setVal">
								<Val>12000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmClsAls">
							<DAI name="setVal">
								<Val>14000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmClsSet">
							<DAI name="setVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmClsWrs">
							<DAI name="setVal">
								<Val>2400</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmClsAls">
							<DAI name="setVal">
								<Val>2800</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Control" lnType="SIPROTEC5_1037" prefix="QC08_" lnClass="CSWI" inst="1">
						<Private type="Siemens-MasterId">be729f11-2037-4fcf-aae9-cbdd619c917b</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Cmd. with feedback" name="Pos">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
							<SDI name="SBOw" />
							<SDI name="Oper" />
							<SDI name="Cancel" />
						</DOI>
						<DOI desc="Sw.author. key switch" name="LocKey" />
						<DOI desc="Switching auth. station" name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Check switching authority" name="SwAuthChk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check if pos. is reached" name="NomEqActl">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check double activat. blk." name="DblActBlk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check blk. by protection" name="BlkByProt">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Swi.dev. related sw.auth." name="OwnSwAuth">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw. authorities" name="EnaAuthID">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw.auth. valid for" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Num. of specific sw.auth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple specific sw.auth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Ident. sw.auth. 1" name="SwAuthID1" />
						<DOI desc="Ident. sw.auth. 2" name="SwAuthID2" />
						<DOI desc="Ident. sw.auth. 3" name="SwAuthID3" />
						<DOI desc="Ident. sw.auth. 4" name="SwAuthID4" />
						<DOI desc="Ident. sw.auth. 5" name="SwAuthID5" />
						<DOI desc="Switching authority" name="SwAuth" />
						<DOI desc="Switching mode" name="SwMod" />
						<DOI desc="Enable sw. auth. 1" name="SwAuthEna1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Enable sw. auth. 2" name="SwAuthEna2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Enable sw. auth. 3" name="SwAuthEna3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Enable sw. auth. 4" name="SwAuthEna4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Enable sw. auth. 5" name="SwAuthEna5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Sw. auth. local" name="SwAuthKey">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>persistent</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<SDI name="SBOw" />
							<SDI name="Oper" />
							<SDI name="Cancel" />
						</DOI>
						<DOI desc="Sw. mode non-interl." name="SwModKey">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>persistent</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<SDI name="SBOw" />
							<SDI name="Oper" />
							<SDI name="Cancel" />
						</DOI>
						<DOI desc="Enabled" name="Ena">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="OpOpn" name="OpOpn">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCls" name="OpCls">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="OpOpn" iedName="CA01BZ871" ldInst="CTRL" prefix="PTS2_QC08_" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="OpOpn;/Op/general" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub02" pServT="GOOSE" pDO="Op" pDA="general" />
							<ExtRef desc="OpOpn" intAddr="OpOpn;/Op/phsA" pServT="GOOSE" pDO="Op" pDA="phsA" />
							<ExtRef desc="OpOpn" intAddr="OpOpn;/Op/phsB" pServT="GOOSE" pDO="Op" pDA="phsB" />
							<ExtRef desc="OpOpn" intAddr="OpOpn;/Op/phsC" pServT="GOOSE" pDO="Op" pDA="phsC" />
							<ExtRef desc="OpOpn" intAddr="OpOpn;/Op/neut" pServT="GOOSE" pDO="Op" pDA="neut" />
							<ExtRef desc="OpOpn" iedName="CA01BZ871" ldInst="CTRL" prefix="PTS2_QC08_" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" intAddr="OpOpn;/Op/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub02" pServT="GOOSE" pDO="Op" pDA="q" />
							<ExtRef desc="OpOpn" intAddr="OpOpn;/Op/t" pServT="GOOSE" pDO="Op" pDA="t" />
							<ExtRef desc="OpCls" iedName="CA01BZ871" ldInst="CTRL" prefix="PTS2_QC08_" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="OpCls;/Op/general" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub02" pServT="GOOSE" pDO="Op" pDA="general" />
							<ExtRef desc="OpCls" intAddr="OpCls;/Op/phsA" pServT="GOOSE" pDO="Op" pDA="phsA" />
							<ExtRef desc="OpCls" intAddr="OpCls;/Op/phsB" pServT="GOOSE" pDO="Op" pDA="phsB" />
							<ExtRef desc="OpCls" intAddr="OpCls;/Op/phsC" pServT="GOOSE" pDO="Op" pDA="phsC" />
							<ExtRef desc="OpCls" intAddr="OpCls;/Op/neut" pServT="GOOSE" pDO="Op" pDA="neut" />
							<ExtRef desc="OpCls" iedName="CA01BZ871" ldInst="CTRL" prefix="PTS2_QC08_" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" intAddr="OpCls;/Op/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub02" pServT="GOOSE" pDO="Op" pDA="q" />
							<ExtRef desc="OpCls" intAddr="OpCls;/Op/t" pServT="GOOSE" pDO="Op" pDA="t" />
						</Inputs>
					</LN>
					<LN desc="Interlocking" lnType="SIPROTEC5_LNType_CILO" prefix="QC08_" lnClass="CILO" inst="1">
						<Private type="Siemens-MasterId">6e1dbf93-4225-4553-a27b-5b1a2d2ee6c1</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Enable opening" name="EnaOpn" />
						<DOI desc="&gt;Enable closing" name="EnaCls" />
						<DOI desc="&gt;Enable opening(fixed)" name="EnaOpnFix" />
						<DOI desc="&gt;Enable closing (fixed)" name="EnaClsFix" />
					</LN>
					<LN desc="Earth switch" lnType="SIPROTEC5_1049" prefix="QC08_" lnClass="XSWI" inst="1">
						<Private type="Siemens-MasterId">d8bc8a4e-acd2-4036-8c0d-de5ba5c7b957</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Op.ct." name="OpCnt" />
						<DOI desc="Position" name="Pos">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Block opening" name="BlkOpn" />
						<DOI desc="Block closing" name="BlkCls" />
						<DOI desc="Switching-device type" name="SwTyp" />
						<DOI desc="Set operation counter" name="SetOpCnt">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="&gt;Acquisition blocking" name="AqBlk" />
						<DOI desc="&gt;Reset switch statist." name="RsSwStat" />
						<DOI desc="&gt;Reset AcqBlk&amp;Subst" name="RsAqBlkSub" />
						<DOI desc="Open command" name="OpnCmd" />
						<DOI desc="Close command" name="ClsCmd" />
						<DOI desc="Command active" name="CmdActv" />
						<DOI desc="&gt;Sw. auth. local" name="LocKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Sw. mode non-interl." name="ModKey" />
						<DOI desc="&gt;Ready" name="Rdy" />
					</LN>
					<LN desc="Ext.1-of-N ch." lnType="SIPROTEC5_1043" prefix="QC08_" lnClass="GAPC" inst="10">
						<Private type="Siemens-MasterId">3df9e4c4-51d6-4037-beb3-277895538fb1</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Release active" name="RelActive" />
						<DOI desc="Release request" name="RelRequest" />
						<DOI desc="Feedba. mon. time release" name="TmOutRel">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Feedba. mon. time reset" name="TmOutReset">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Operating time" lnType="SIPROTEC5_1040" prefix="QC08_" lnClass="GAPC" inst="5">
						<Private type="Siemens-MasterId">753681d1-4778-402d-87c2-302ee16056b1</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Setting value" name="Val">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Startup Position" lnType="SIPROTEC5_1042" prefix="QC08_" lnClass="GAPC" inst="8">
						<Private type="Siemens-MasterId">09d446b2-39db-4aa0-a24d-5e163660abd3</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Open/Close" name="Val" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_SwiDevMoni" prefix="QC08_" lnClass="GAPC" inst="11">
						<Private type="Siemens-MasterId">cc6cc399-777a-4944-8a14-a1a0b66f2fcb</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Start calc. for open" name="StrCalcOpn" />
						<DOI desc="&gt;Start calc. for close" name="StrCalcCls" />
					</LN>
					<LN desc="Discon. monit." lnType="SIPROTEC5_1050" prefix="QC08_" lnClass="SSWI" inst="1">
						<Private type="Siemens-MasterId">64918f5d-1018-412b-9ffc-736ec7f091fa</Private>
						<DOI desc="Mode (controllable)" name="Mod">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Aux.-contact time open" name="AuxSwTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.-cont. time close" name="AuxSwTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time open" name="RctTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time close" name="RctTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Aux.c. time open warn." name="AuxTmOpnWrn" />
						<DOI desc="Aux.c. time open alarm" name="AuxTmOpnAlm" />
						<DOI desc="React. time open warn." name="RctTmOpnWrn" />
						<DOI desc="React. time open alarm" name="RctTmOpnAlm" />
						<DOI desc="Aux.c. travel time open" name="AuxTrvTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.c. time close warn." name="AuxTmClsWrn" />
						<DOI desc="Aux.c. time close alarm" name="AuxTmClsAlm" />
						<DOI desc="React. time close warn." name="RctTmClsWrn" />
						<DOI desc="React. time close alarm" name="RctTmClsAlm" />
						<DOI desc="Aux.c. travel time close" name="AuxTrvTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="MechOpnTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmOpnSet">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmOpnWrs">
							<DAI name="setVal">
								<Val>12000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmOpnAls">
							<DAI name="setVal">
								<Val>14000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmOpnSet">
							<DAI name="setVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmOpnWrs">
							<DAI name="setVal">
								<Val>2400</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmOpnAls">
							<DAI name="setVal">
								<Val>2800</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="MechClsTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmClsSet">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmClsWrs">
							<DAI name="setVal">
								<Val>12000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmClsAls">
							<DAI name="setVal">
								<Val>14000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmClsSet">
							<DAI name="setVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmClsWrs">
							<DAI name="setVal">
								<Val>2400</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmClsAls">
							<DAI name="setVal">
								<Val>2800</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="9-2 Merg.unit" lnType="SIPROTEC5_LNType_LCCH_ComProtPBMergingUnit" prefix="PBMU_" lnClass="LCCH" inst="1">
						<Private type="Siemens-MasterId">569e66f5-4332-4ca2-a782-0649814d02ce</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-01-31 10:05:59</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
					</LN>
				</LDevice>
				<LDevice desc="Fault recorder" inst="DR">
					<Private type="Siemens-MasterId">3effd66f-18da-4794-92ce-c77d6ce43420</Private>
					<LN0 desc="DR/LLN0/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">f3de1da0-d93c-4e28-8bc2-d5389edd6f0c</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-01-31 09:32:08</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="General" lnType="SIPROTEC5_1051" lnClass="GAPC" inst="0" prefix="">
						<Private type="Siemens-MasterId">c727ade2-911a-4149-8f3e-78b0920e5f3e</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Scaling COMTRADE" name="CtdValType">
							<DAI name="setVal">
								<Val>Primary values</Val>
							</DAI>
						</DOI>
						<DOI desc="COMTRADE revision year" name="CRevYear">
							<DAI name="setVal">
								<Val>Comtrade 2013</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Grnd.-flt log" lnType="SIPROTEC5_1052" lnClass="GAPC" inst="1" prefix="">
						<Private type="Siemens-MasterId">864fd5f6-78ef-43b1-8ec1-1a2064b23545</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault number" name="GflNum" />
						<DOI desc="Ground-fault log is full" name="GflFull" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_1053" lnClass="GAPC" inst="2" prefix="">
						<Private type="Siemens-MasterId">86840ab6-36f2-444c-8bb9-32f6d616d148</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Control" lnType="SIPROTEC5_1054" lnClass="RDRE" inst="1" prefix="">
						<Private type="Siemens-MasterId">be1e4b17-59f2-4435-9d3f-9de0505cd730</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Start record" name="RcdTrg">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Reset memory" name="MemRs">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Clear memory" name="MemClr">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Record made" name="RcdMade" />
						<DOI desc="Fault number" name="FltNum" />
						<DOI desc="Recording started" name="RcdStr" />
						<DOI desc="Pre-trigger time" name="PreTmms">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4000</Val>
							</DAI>
						</DOI>
						<DOI desc="Post-trigger time" name="PstTmms">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;External start" name="StrExt" />
						<DOI desc="&gt;Manual start" name="ManTrg" />
						<DOI desc="Fault recording" name="RcdStart">
							<DAI name="setVal">
								<Val>Start with pickup</Val>
							</DAI>
						</DOI>
						<DOI desc="Storage" name="RcdStore">
							<DAI name="setVal">
								<Val>Store without release</Val>
							</DAI>
						</DOI>
						<DOI desc="Maximum record time" name="MaxTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>200</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20000</Val>
							</DAI>
						</DOI>
						<DOI desc="Manual record time" name="ManTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>200</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampling frequency" name="SmpRate">
							<DAI name="setVal">
								<Val>8 kHz</Val>
							</DAI>
						</DOI>
						<DOI desc="Cal.zero.seq.cur.channel" name="CalcINChl">
							<DAI name="setVal">
								<Val>3I0</Val>
							</DAI>
						</DOI>
						<DOI desc="Cal.zero seq.volt.channel" name="CalcVNChl">
							<DAI name="setVal">
								<Val>3V0</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault log is full" name="FltLogFull" />
					</LN>
				</LDevice>
				<LDevice desc="Measurement" inst="MEAS">
					<Private type="Siemens-MasterId">fa9d11df-ec9e-40db-8090-294a910a6d9f</Private>
					<LN0 desc="MEAS/LLN0/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">69f29c15-63e6-45e6-9be7-2edcd242010e</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-01-31 09:32:08</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="RMS" lnType="SIPROTEC5_1055" prefix="Q001_" lnClass="MMXU" inst="1">
						<Private type="Siemens-MasterId">94a38e3a-92e0-4c4b-bf51-b61bbd917266</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>66</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>66</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>66</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>4000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="Vneut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>38.1062355</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="Aneut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>4000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="RMS" lnType="SIPROTEC5_1056" prefix="Q001_" lnClass="MMXN" inst="1">
						<Private type="Siemens-MasterId">e28ec4d6-f7a9-4bdf-bbfc-3f95f3e13d15</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI desc="INp.line" name="ANparLn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY traf." name="AstarPt">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Power" lnType="SIPROTEC5_1057" prefix="Q001_" lnClass="MMXU" inst="2">
						<Private type="Siemens-MasterId">37ea7b1a-6163-40b7-a782-5583bb3b1666</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="P tot" name="TotW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>457.2614</Val>
							</DAI>
						</DOI>
						<DOI desc="Q tot" name="TotVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>457.2614</Val>
							</DAI>
						</DOI>
						<DOI desc="S tot" name="TotVA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>457.2614</Val>
							</DAI>
						</DOI>
						<DOI desc="cos φ" name="TotPF">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="f" name="Hz">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>50</Val>
							</DAI>
						</DOI>
						<DOI desc="P" name="W">
							<SDI desc="P:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>152.420471</Val>
								</DAI>
							</SDI>
							<SDI desc="P:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>152.420471</Val>
								</DAI>
							</SDI>
							<SDI desc="P:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>152.420471</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Q" name="VAr">
							<SDI desc="Q:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>152.420471</Val>
								</DAI>
							</SDI>
							<SDI desc="Q:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>152.420471</Val>
								</DAI>
							</SDI>
							<SDI desc="Q:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>152.420471</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="S" name="VA">
							<SDI desc="S:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>152.420471</Val>
								</DAI>
							</SDI>
							<SDI desc="S:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>152.420471</Val>
								</DAI>
							</SDI>
							<SDI desc="S:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>152.420471</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_1058" prefix="Q001_" lnClass="MMXU" inst="3">
						<Private type="Siemens-MasterId">9ecb155e-2956-427c-a00b-b2da10d6022d</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>66</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>66</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>66</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>4000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>38.1062355</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="AneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>4000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_1059" prefix="Q001_" lnClass="MMXN" inst="2">
						<Private type="Siemens-MasterId">a4e191a2-8243-40b6-8252-02eaedb77fa9</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="V" name="VxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vsy" name="VsynxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="INp.line" name="ANparLnC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY traf." name="AstarPtC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="I" name="AxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vseq:0" name="Vseq0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Sy.co." lnType="SIPROTEC5_1060" prefix="Q001_" lnClass="MSQI" inst="1">
						<Private type="Siemens-MasterId">65ff3013-770b-43a8-8353-4fbf61935f39</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Iseq" name="SeqA">
							<SDI desc="Iseq:1" name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iseq:2" name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iseq:0" name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>4000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vseq" name="SeqV">
							<SDI desc="Vseq:1" name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
							<SDI desc="Vseq:2" name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
							<SDI desc="Vseq:0" name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Energy" lnType="SIPROTEC5_1061" prefix="Q001_" lnClass="MMTR" inst="1">
						<Private type="Siemens-MasterId">dd149ea7-57b0-46dd-b119-a2ac77e75c19</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Wp+" name="SupWh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.00762102334</Val>
							</DAI>
						</DOI>
						<DOI desc="Wq+" name="SupVArh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.00762102334</Val>
							</DAI>
						</DOI>
						<DOI desc="Wp-" name="DmdWh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.00762102334</Val>
							</DAI>
						</DOI>
						<DOI desc="Wq-" name="DmdVArh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.00762102334</Val>
							</DAI>
						</DOI>
						<DOI desc="Set Wp+" name="SetSupWh">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set Wq+" name="SetSupVArh">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set Wp-" name="SetDmdWh">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set Wq-" name="SetDmdVArh">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_1058" prefix="QA01_" lnClass="MMXU" inst="1">
						<Private type="Siemens-MasterId">abacc1d8-350f-4169-9bbe-e8d05ca08a5a</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>66</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>66</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>66</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>4000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>38.1062355</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="AneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>4000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="General" lnType="SIPROTEC5_1062" prefix="QA01_" lnClass="GAPC" inst="11">
						<Private type="Siemens-MasterId">c7f5913f-cb90-4ed0-8f4c-c1e04902046b</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Apply PhaseA config to all " name="PhAforAll">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Start calc. for open" name="StrCalcOpn" />
						<DOI desc="&gt;Start calc. for close" name="StrCalcCls" />
					</LN>
					<LN desc="3-Phase" lnType="SIPROTEC5_1063" prefix="QA01_" lnClass="SCBR" inst="4">
						<Private type="Siemens-MasterId">d7ccd61f-2e75-4ef6-9795-3af61a3af295</Private>
						<DOI desc="Mode (controllable)" name="Mod">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Coil open" name="ColOpn" />
						<DOI desc="Aux.-contact time open" name="AuxSwTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.-cont. time close" name="AuxSwTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time open" name="RctTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time close" name="RctTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Pole scatter time open" name="ScatTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="ScatterTm open warn." name="ScatTmOpnWrn" />
						<DOI desc="ScatterTm open alarm" name="ScatTmOpnAlm" />
						<DOI desc="Pole scatter time close" name="ScatTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="ScatterTm close warn." name="ScatTmClsWrn" />
						<DOI desc="ScatterTm close alarm" name="ScatTmClsAlm" />
						<DOI desc="Aux.c. time open warn." name="AuxTmOpnWrn" />
						<DOI desc="Aux.c. time open alarm" name="AuxTmOpnAlm" />
						<DOI desc="React. time open warn." name="RctTmOpnWrn" />
						<DOI desc="React. time open alarm" name="RctTmOpnAlm" />
						<DOI desc="Aux.c. travel time open" name="AuxTrvTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.c. time close warn." name="AuxTmClsWrn" />
						<DOI desc="Aux.c. time close alarm" name="AuxTmClsAlm" />
						<DOI desc="React. time close warn." name="RctTmClsWrn" />
						<DOI desc="React. time close alarm" name="RctTmClsAlm" />
						<DOI desc="Aux.c. travel time close" name="AuxTrvTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="ScatTmOpnAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold for warning" name="ScatTmOpnWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold for alarm" name="ScatTmOpnAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="ScatTmClsAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold for warning" name="ScatTmClsWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold for alarm" name="ScatTmClsAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Oper.current threshold" name="ScatTmClsThs">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="MechOpnTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmOpnSet">
							<DAI name="setVal">
								<Val>35</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmOpnWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmOpnAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmOpnSet">
							<DAI name="setVal">
								<Val>15</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmOpnWrs">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmOpnAls">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="MechClsTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmClsSet">
							<DAI name="setVal">
								<Val>35</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmClsWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmClsAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmClsSet">
							<DAI name="setVal">
								<Val>15</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmClsWrs">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmClsAls">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Phase A" lnType="SIPROTEC5_1064" prefix="QA01_" lnClass="SCBR" inst="1">
						<Private type="Siemens-MasterId">06e12e7a-8e6e-40c1-ba68-a7e6ad153afd</Private>
						<DOI desc="Mode (controllable)" name="Mod">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Coil open" name="ColOpn" />
						<DOI desc="2P abrasion last sw.op." name="ActAbr" />
						<DOI desc="2P abrasion cumulated" name="AccmAbr" />
						<DOI desc="2P abrasion warning" name="AbrWrn" />
						<DOI desc="2P abrasion alarm" name="AbrAlm" />
						<DOI desc="Aux.-contact time open" name="AuxSwTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.-cont. time close" name="AuxSwTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time open" name="RctTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time close" name="RctTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Abrasion warn. threshold" name="AbrWrnLev">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1E+07</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Abrasion alarm threshold" name="AbrAlmLev">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1E+07</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="2P abrasion remaining" name="RmnAbr" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="ΣIx" name="SumIx">
							<DAI name="pulsQty">
								<Val>0.01</Val>
							</DAI>
						</DOI>
						<DOI desc="Warning ΣIx" name="AbrWrnIx" />
						<DOI desc="ΣI²t" name="SumI2t">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/Ir*s</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.01</Val>
							</DAI>
						</DOI>
						<DOI desc="Warning ΣI²t" name="AbrWrnI2t" />
						<DOI desc="Make time" name="MakeTm">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Make-time warning" name="MakeTmWrn" />
						<DOI desc="Make-time alarm" name="MakeTmAlm" />
						<DOI desc="Break time" name="BreakTm">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break-time warning" name="BreakTmWrn" />
						<DOI desc="Break-time alarm" name="BreakTmAlm" />
						<DOI desc="Aux.c. time open warn." name="AuxTmOpnWrn" />
						<DOI desc="Aux.c. time open alarm" name="AuxTmOpnAlm" />
						<DOI desc="React. time open warn." name="RctTmOpnWrn" />
						<DOI desc="React. time open alarm" name="RctTmOpnAlm" />
						<DOI desc="Aux.c. travel time open" name="AuxTrvTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.c. time close warn." name="AuxTmClsWrn" />
						<DOI desc="Aux.c. time close alarm" name="AuxTmClsAlm" />
						<DOI desc="React. time close warn." name="RctTmClsWrn" />
						<DOI desc="React. time close alarm" name="RctTmClsAlm" />
						<DOI desc="Aux.c. travel time close" name="AuxTrvTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Opening time" name="OpnTmRtg">
							<DAI name="setVal">
								<Val>65</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI desc="Break time" name="BreakTmRtg">
							<DAI name="setVal">
								<Val>80</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600</Val>
							</DAI>
						</DOI>
						<DOI desc="Make time" name="MakeTmRtg">
							<DAI name="setVal">
								<Val>80</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="Act2P">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching cycles at Ir" name="OpCyARtg">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated short-circ.cur. Isc" name="AScRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>25000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Switching cycles at Isc" name="OpCyAScRtg">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="ActIx">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent" name="ExpIx">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold" name="StrValIx">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1E+07</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="ActI2t">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValI2t">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/Ir*s</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.14E+07</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="MakeTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold for warning" name="MakeTmWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold for alarm" name="MakeTmAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Oper.current threshold" name="MakeTmOpA">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Delay correction time" name="MakeTmDl">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>50</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="BreakTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold for warning" name="BreakTmWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold for alarm" name="BreakTmAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Delay correction time" name="BreakTmDl">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>50</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="MechOpnTmAct">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmOpnSet">
							<DAI name="setVal">
								<Val>35</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmOpnWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmOpnAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmOpnSet">
							<DAI name="setVal">
								<Val>15</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmOpnWrs">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmOpnAls">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="MechClsTmAct">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmClsSet">
							<DAI name="setVal">
								<Val>35</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmClsWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmClsAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmClsSet">
							<DAI name="setVal">
								<Val>15</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmClsWrs">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmClsAls">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="2P abrasion remaining" name="CtlRmnAbr">
							<DAI name="minVal">
								<Val>-10000000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="ΣIx" name="CtlSumIx">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="ΣI²t" name="CtlSumI2T">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/Ir*s</Val>
								</DAI>
							</SDI>
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Phase B" lnType="SIPROTEC5_1064" prefix="QA01_" lnClass="SCBR" inst="2">
						<Private type="Siemens-MasterId">e1f350ce-e6b9-481b-9abb-0980741ff787</Private>
						<DOI desc="Mode (controllable)" name="Mod">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Coil open" name="ColOpn" />
						<DOI desc="2P abrasion last sw.op." name="ActAbr" />
						<DOI desc="2P abrasion cumulated" name="AccmAbr" />
						<DOI desc="2P abrasion warning" name="AbrWrn" />
						<DOI desc="2P abrasion alarm" name="AbrAlm" />
						<DOI desc="Aux.-contact time open" name="AuxSwTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.-cont. time close" name="AuxSwTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time open" name="RctTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time close" name="RctTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Abrasion warn. threshold" name="AbrWrnLev">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1E+07</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Abrasion alarm threshold" name="AbrAlmLev">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1E+07</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="2P abrasion remaining" name="RmnAbr" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="ΣIx" name="SumIx">
							<DAI name="pulsQty">
								<Val>0.01</Val>
							</DAI>
						</DOI>
						<DOI desc="Warning ΣIx" name="AbrWrnIx" />
						<DOI desc="ΣI²t" name="SumI2t">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/Ir*s</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.01</Val>
							</DAI>
						</DOI>
						<DOI desc="Warning ΣI²t" name="AbrWrnI2t" />
						<DOI desc="Make time" name="MakeTm">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Make-time warning" name="MakeTmWrn" />
						<DOI desc="Make-time alarm" name="MakeTmAlm" />
						<DOI desc="Break time" name="BreakTm">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break-time warning" name="BreakTmWrn" />
						<DOI desc="Break-time alarm" name="BreakTmAlm" />
						<DOI desc="Aux.c. time open warn." name="AuxTmOpnWrn" />
						<DOI desc="Aux.c. time open alarm" name="AuxTmOpnAlm" />
						<DOI desc="React. time open warn." name="RctTmOpnWrn" />
						<DOI desc="React. time open alarm" name="RctTmOpnAlm" />
						<DOI desc="Aux.c. travel time open" name="AuxTrvTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.c. time close warn." name="AuxTmClsWrn" />
						<DOI desc="Aux.c. time close alarm" name="AuxTmClsAlm" />
						<DOI desc="React. time close warn." name="RctTmClsWrn" />
						<DOI desc="React. time close alarm" name="RctTmClsAlm" />
						<DOI desc="Aux.c. travel time close" name="AuxTrvTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Opening time" name="OpnTmRtg">
							<DAI name="setVal">
								<Val>65</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI desc="Break time" name="BreakTmRtg">
							<DAI name="setVal">
								<Val>80</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600</Val>
							</DAI>
						</DOI>
						<DOI desc="Make time" name="MakeTmRtg">
							<DAI name="setVal">
								<Val>80</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="Act2P">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching cycles at Ir" name="OpCyARtg">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated short-circ.cur. Isc" name="AScRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>25000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Switching cycles at Isc" name="OpCyAScRtg">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="ActIx">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent" name="ExpIx">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold" name="StrValIx">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1E+07</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="ActI2t">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValI2t">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/Ir*s</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.14E+07</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="MakeTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold for warning" name="MakeTmWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold for alarm" name="MakeTmAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Oper.current threshold" name="MakeTmOpA">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Delay correction time" name="MakeTmDl">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>50</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="BreakTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold for warning" name="BreakTmWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold for alarm" name="BreakTmAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Delay correction time" name="BreakTmDl">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>50</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="MechOpnTmAct">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmOpnSet">
							<DAI name="setVal">
								<Val>35</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmOpnWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmOpnAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmOpnSet">
							<DAI name="setVal">
								<Val>15</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmOpnWrs">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmOpnAls">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="MechClsTmAct">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmClsSet">
							<DAI name="setVal">
								<Val>35</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmClsWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmClsAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmClsSet">
							<DAI name="setVal">
								<Val>15</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmClsWrs">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmClsAls">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="2P abrasion remaining" name="CtlRmnAbr">
							<DAI name="minVal">
								<Val>-10000000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="ΣIx" name="CtlSumIx">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="ΣI²t" name="CtlSumI2T">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/Ir*s</Val>
								</DAI>
							</SDI>
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Phase C" lnType="SIPROTEC5_1064" prefix="QA01_" lnClass="SCBR" inst="3">
						<Private type="Siemens-MasterId">5bac17c9-3e83-4ca4-8cb1-395b6333402f</Private>
						<DOI desc="Mode (controllable)" name="Mod">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Coil open" name="ColOpn" />
						<DOI desc="2P abrasion last sw.op." name="ActAbr" />
						<DOI desc="2P abrasion cumulated" name="AccmAbr" />
						<DOI desc="2P abrasion warning" name="AbrWrn" />
						<DOI desc="2P abrasion alarm" name="AbrAlm" />
						<DOI desc="Aux.-contact time open" name="AuxSwTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.-cont. time close" name="AuxSwTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time open" name="RctTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time close" name="RctTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Abrasion warn. threshold" name="AbrWrnLev">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1E+07</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Abrasion alarm threshold" name="AbrAlmLev">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1E+07</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="2P abrasion remaining" name="RmnAbr" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="ΣIx" name="SumIx">
							<DAI name="pulsQty">
								<Val>0.01</Val>
							</DAI>
						</DOI>
						<DOI desc="Warning ΣIx" name="AbrWrnIx" />
						<DOI desc="ΣI²t" name="SumI2t">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/Ir*s</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.01</Val>
							</DAI>
						</DOI>
						<DOI desc="Warning ΣI²t" name="AbrWrnI2t" />
						<DOI desc="Make time" name="MakeTm">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Make-time warning" name="MakeTmWrn" />
						<DOI desc="Make-time alarm" name="MakeTmAlm" />
						<DOI desc="Break time" name="BreakTm">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break-time warning" name="BreakTmWrn" />
						<DOI desc="Break-time alarm" name="BreakTmAlm" />
						<DOI desc="Aux.c. time open warn." name="AuxTmOpnWrn" />
						<DOI desc="Aux.c. time open alarm" name="AuxTmOpnAlm" />
						<DOI desc="React. time open warn." name="RctTmOpnWrn" />
						<DOI desc="React. time open alarm" name="RctTmOpnAlm" />
						<DOI desc="Aux.c. travel time open" name="AuxTrvTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.c. time close warn." name="AuxTmClsWrn" />
						<DOI desc="Aux.c. time close alarm" name="AuxTmClsAlm" />
						<DOI desc="React. time close warn." name="RctTmClsWrn" />
						<DOI desc="React. time close alarm" name="RctTmClsAlm" />
						<DOI desc="Aux.c. travel time close" name="AuxTrvTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Opening time" name="OpnTmRtg">
							<DAI name="setVal">
								<Val>65</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI desc="Break time" name="BreakTmRtg">
							<DAI name="setVal">
								<Val>80</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600</Val>
							</DAI>
						</DOI>
						<DOI desc="Make time" name="MakeTmRtg">
							<DAI name="setVal">
								<Val>80</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="Act2P">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching cycles at Ir" name="OpCyARtg">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated short-circ.cur. Isc" name="AScRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>25000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Switching cycles at Isc" name="OpCyAScRtg">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="ActIx">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent" name="ExpIx">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold" name="StrValIx">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1E+07</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="ActI2t">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValI2t">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/Ir*s</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.14E+07</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="MakeTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold for warning" name="MakeTmWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold for alarm" name="MakeTmAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Oper.current threshold" name="MakeTmOpA">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Delay correction time" name="MakeTmDl">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>50</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="BreakTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold for warning" name="BreakTmWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold for alarm" name="BreakTmAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Delay correction time" name="BreakTmDl">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>50</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="MechOpnTmAct">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmOpnSet">
							<DAI name="setVal">
								<Val>35</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmOpnWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmOpnAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmOpnSet">
							<DAI name="setVal">
								<Val>15</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmOpnWrs">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmOpnAls">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="MechClsTmAct">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmClsSet">
							<DAI name="setVal">
								<Val>35</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmClsWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmClsAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmClsSet">
							<DAI name="setVal">
								<Val>15</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmClsWrs">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmClsAls">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="2P abrasion remaining" name="CtlRmnAbr">
							<DAI name="minVal">
								<Val>-10000000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="ΣIx" name="CtlSumIx">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="ΣI²t" name="CtlSumI2T">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/Ir*s</Val>
								</DAI>
							</SDI>
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="F:ETH-BD-2FO_MU 1" inst="MU01">
					<Private type="Siemens-MasterId">29cdae30-d6aa-44af-931d-7f945f3599bd</Private>
					<LN0 desc="MU01/LLN0/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">3686d270-d776-46b2-93d3-6b4419831e78</Private>
						<DataSet name="PhsMeas3">
							<Private type="Siemens-GUID">785faf7c46d54a16a6d866aae65e294b</Private>
							<FCDA ldInst="PROT" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX" />
						</DataSet>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-01-31 10:05:59</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
						<SampledValueControl name="MSVCB03" datSet="PhsMeas3" confRev="40001" smvID="FA01KF202_Sv01_Prot" smpRate="4000" nofASDU="1" smpMod="SmpPerSec" multicast="true">
							<Private type="Siemens-DirectionIN">IN = +3I0</Private>
							<IEDName apRef="F">CA01BZ871</IEDName>
							<SmvOpts sampleSynchronized="true" synchSourceId="true" refreshTime="false" sampleRate="false" dataSet="false" security="false" />
						</SampledValueControl>
					</LN0>
					<LN desc="Device MU" lnType="SIPROTEC5_1065" lnClass="LPHD" inst="1" prefix="">
						<Private type="Siemens-MasterId">64d0c52b-9f73-4782-b879-61bcb63de10a</Private>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-01-31 10:05:59</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Physical device name" name="PhyNam">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5 Merging unit</Val>
							</DAI>
						</DOI>
						<DOI desc="Physical health" name="PhyHealth" />
						<DOI desc="Proxy" name="Proxy" />
						<DOI desc="NamVariant" name="NamVariant">
							<DAI name="val">
								<Val>F4000S1I0-24U0-24;F4800S1-2I0-24U0-24;F12800S8I0-16U0-16;F14400S6I0-24U0-24;F15360S8I0-16U0-16;</Val>
							</DAI>
						</DOI>
						<DOI desc="NamHzRtg" name="NamHzRtg">
							<DAI name="val">
								<Val>50;60</Val>
							</DAI>
						</DOI>
						<DOI desc="NamHoldRtg" name="NamHoldRtg">
							<DAI name="val">
								<Val>0-3600</Val>
							</DAI>
						</DOI>
						<DOI desc="NamMaxDlRtg" name="NamMaxDlRtg">
							<DAI name="val">
								<Val>1150</Val>
							</DAI>
						</DOI>
						<DOI desc="Max.delay time of samples" name="MaxDl">
							<DAI name="setVal">
								<Val>1150</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>µ</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Protection" inst="PROT">
					<Private type="Siemens-MasterId">86c85fbd-f22e-4a33-ac74-ec5428a5496d</Private>
					<LN0 desc="General" lnType="SIPROTEC5_1066" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">9deb96ca-71b1-441c-9b65-eac2c2af542c</Private>
						<DOI desc="Application mode" name="Mod">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health (61850 only)" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-01-31 09:32:08</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="LED reset" name="LEDRs">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Sw.authority key/set" name="LocKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. station" name="LocSta">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Multiple sw.auth. levels" name="MltLev">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Protection on" name="ProtOnOff">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Device logout" name="FnctLO">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Enable sw. auth. 1" name="SwAuthEna1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Enable sw. auth. 2" name="SwAuthEna2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Enable sw. auth. 3" name="SwAuthEna3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Enable sw. auth. 4" name="SwAuthEna4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Enable sw. auth. 5" name="SwAuthEna5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper" />
						</DOI>
						<DOI desc="&gt;LED reset" name="LedTstStrt" />
						<DOI desc="&gt;Dev. funct.logout on" name="FloOn" />
						<DOI desc="&gt;Dev. funct.logout off" name="FloOff" />
						<DOI desc="&gt;SG choice bit 1" name="SGChoiceB1" />
						<DOI desc="&gt;SG choice bit 2" name="SGChoiceB2" />
						<DOI desc="&gt;SG choice bit 3" name="SGChoiceB3" />
						<DOI desc="&gt;Light on" name="LightOn" />
						<DOI desc="&gt;Block relays" name="BOBlocked" />
						<DOI desc="Protection inactive" name="Inactive" />
						<DOI desc="Health" name="HealthDev" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Logged off via control" name="FloCmd" />
						<DOI desc="Device logged off" name="FloState" />
						<DOI desc="Switching authority" name="SwAuth" />
						<DOI desc="Switching mode" name="SwMod" />
						<DOI desc="Acq.blocking active" name="AcqBlkAct" />
						<DOI desc="Manual update active" name="SubstAct" />
						<DOI desc="Active settings group" name="ActiveSG" />
						<DOI desc="Functions in Test mode" name="FunInTest" />
						<DOI desc="Set. format residu. comp." name="ResCmpFmt">
							<DAI name="setVal">
								<Val>RERL_XEXL</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw. authorities" name="EnaAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw.auth. valid for" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Num. of specific sw.auth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple specific sw.auth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Ident. sw.auth. 1" name="SwAuthID1" />
						<DOI desc="Ident. sw.auth. 2" name="SwAuthID2" />
						<DOI desc="Ident. sw.auth. 3" name="SwAuthID3" />
						<DOI desc="Ident. sw.auth. 4" name="SwAuthID4" />
						<DOI desc="Ident. sw.auth. 5" name="SwAuthID5" />
						<DOI desc="Show int.lck.cond. on HMI" name="ShowLckCnd">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Activate device test mode" name="EnTestMod">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Oper.bin.outp. under test" name="RelBoOnTst">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Reserv.time for com.prot." name="ResvTms">
							<DAI name="setVal">
								<Val>120</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="In Test Mode" name="InTestMod" />
						<DOI desc="In Test Mode LED" name="InTestModLED" />
						<SettingControl numOfSGs="1" actSG="1">
							<Private type="Siemens-MasterId">1aaeaa28-5e8a-41ee-a7b0-75c2484cce86</Private>
						</SettingControl>
					</LN0>
					<LN desc="Device" lnType="SIPROTEC5_1067" lnClass="LPHD" inst="0" prefix="">
						<Private type="Siemens-MasterId">7e7f1104-0ab9-4785-a345-f0a12372f6c4</Private>
						<DOI desc="Physical device name" name="PhyNam">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>7SX85-DAAA-AA0-0AAAA0-A90211-13113B-DBD000-000AC0-CB1BA2-EB0</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V09.50</Val>
							</DAI>
							<DAI name="model">
								<Val>7SX85</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5</Val>
							</DAI>
						</DOI>
						<DOI desc="Physical health" name="PhyHealth" />
						<DOI desc="Proxy" name="Proxy" />
						<DOI desc="Device startup" name="PwrUp" />
						<DOI desc="GOOSE/SV sim.mode" name="Sim">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Device operating hours" name="OpTmh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;GOOSE Stop" name="GoStop" />
						<DOI desc="&gt;SV Stop" name="SvStop" />
						<DOI desc="Life contact" name="LifeCon" />
						<DOI desc="Battery failure" name="BatFail" />
						<DOI desc="Clock fail" name="ClkFail" />
						<DOI desc="Error meas. trans." name="ErrMeasT" />
						<DOI desc="Compensation error" name="ErrComp" />
						<DOI desc="Offset error" name="ErrOffset" />
						<DOI desc="DIGSI active" name="DigsiAct" />
						<DOI desc="Simulation mode active" name="SimuMode" />
						<DOI desc="Commiss. mode active" name="CommMode" />
						<DOI desc="Error memory" name="ErrMemory" />
						<DOI desc="Auxiliary power fail" name="AuxPwrFail" />
						<DOI desc="SEU happened" name="SeuHappened" />
						<DOI desc="Power sup. Module fail." name="PSModFail" />
						<DOI desc="Power sup. Module OK" name="PSModOK" />
						<DOI desc="OSOP not connected" name="OsopNotCon" />
						<DOI desc="Pow. sup. aux. pow. fail." name="PSAuxPwrFail" />
						<DOI desc="Power sup.aux.pow.OK" name="PSAuxPwrOK" />
						<DOI desc="Power sup. Module fail." name="PSModFailSps" />
						<DOI desc="Pow. sup. aux. pow. fail." name="PSAuxFailSps" />
						<DOI desc="Cyber Security state" name="Logon" />
						<DOI desc="Cyber-security event" name="CybSecEvt" />
						<DOI desc="Event lost" name="MsgLost" />
						<DOI desc="Chatter blocking" name="ChtBlk" />
						<DOI desc="Flash disk health" name="FlshDskHth" />
						<DOI desc="Process mode inactive" name="PrcModIna" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_1068" prefix="BZ00_" lnClass="GAPC" inst="0">
						<Private type="Siemens-MasterId">508120f2-c14a-4020-ab99-a4833d6cf75a</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Phs-rotation reversal" name="PhaseRev" />
						<DOI desc="&gt;Invert Phases" name="InvPhases" />
						<DOI desc="Phase sequence" name="PhsSeq">
							<DAI name="setVal">
								<Val>ABC</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase sequence ABC" name="PhRevABC" />
						<DOI desc="Phase sequence ACB" name="PhRevACB" />
						<DOI desc="Freq.out of oper.range" name="FOutOfRg" />
					</LN>
					<LN desc="CT 3-phase" lnType="SIPROTEC5_1069" prefix="I01Z_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">1328425f-a5b3-4d66-a2c7-184f8d35aa0e</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Disconnection" name="CtrlIn">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="&gt;Disconnection on" name="DisSet" />
						<DOI desc="&gt;Disconnection off" name="DisReset" />
						<DOI desc="Phases AB inverted" name="InvPhABCur" />
						<DOI desc="Phases BC inverted" name="InvPhBCCur" />
						<DOI desc="Phases AC inverted" name="InvPhACCur" />
						<DOI desc="Disconnection via BI" name="StateBi" />
						<DOI desc="Disconnect. via control" name="StateCmd" />
						<DOI desc="Inverted phases" name="InvertedPh">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="CT connection" name="CTConnect">
							<DAI name="setVal">
								<Val>3-phase + IN</Val>
							</DAI>
						</DOI>
						<DOI desc="Neutr.point in dir.of ref.obj" name="CTSPInDir">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert current polarity" name="CtInvPol">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated secondary current" name="ARtgSec">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRange">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AInternTyp">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated secondary current" name="ARtgSecIN">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRgIN">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AIntTypIN">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRgIN2">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AIntTypIN2">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="CT error changeover" name="KToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT error A" name="ErrKToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT error B" name="ErrRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Measuring-point ID" name="MuIndex">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Tracking" name="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="Current check" name="MUDisActTr">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="I&lt; threshold" name="MUDisTr">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="CT 1" lnType="SIPROTEC5_1070" prefix="I01A" lnClass="TCTR" inst="1">
						<Private type="Siemens-MasterId">d7023aa0-85f8-4687-8112-ef2300bc9a8c</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamAccRtg" name="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI desc="NamARtg" name="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI desc="NamClipRtg" name="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 2" lnType="SIPROTEC5_1070" prefix="I01B" lnClass="TCTR" inst="2">
						<Private type="Siemens-MasterId">6b6f2457-3078-4a78-884c-3df4b9225a3e</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamAccRtg" name="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI desc="NamARtg" name="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI desc="NamClipRtg" name="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 3" lnType="SIPROTEC5_1070" prefix="I01C" lnClass="TCTR" inst="3">
						<Private type="Siemens-MasterId">a2ce61ee-e03c-4e3b-bac7-74d89791475c</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamAccRtg" name="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI desc="NamARtg" name="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI desc="NamClipRtg" name="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 4" lnType="SIPROTEC5_1070" prefix="I01N" lnClass="TCTR" inst="4">
						<Private type="Siemens-MasterId">fed8fd1c-a676-440f-a4b2-2db2410fbb96</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamAccRtg" name="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI desc="NamARtg" name="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI desc="NamClipRtg" name="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Brk.wire det." lnType="SIPROTEC5_1071" prefix="I01Z_" lnClass="SBWI" inst="1">
						<Private type="Siemens-MasterId">9fbbdc8c-ce1b-444c-bf69-ed96f9881ec3</Private>
						<DOI desc="Mode (controllable)" name="Mod">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="ResetBW" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Phs A BW suspected" name="PhABWsus" />
						<DOI desc="Phs B BW suspected" name="PhBBWsus" />
						<DOI desc="Phs C BW suspected" name="PhCBWsus" />
						<DOI desc="Phase A broken wire" name="PhABW" />
						<DOI desc="Phase B broken wire" name="PhBBW" />
						<DOI desc="Phase C broken wire" name="PhCBW" />
						<DOI desc="Broken wire suspected" name="BWsus" />
						<DOI desc="Broken wire confirmed" name="BrokenWire" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode of blocking" name="BlkMod">
							<DAI name="setVal">
								<Val>Blocking</Val>
							</DAI>
						</DOI>
						<DOI desc="Delta value for autoblock" name="DltAblk">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.004</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. balan. I" lnType="SIPROTEC5_1072" prefix="I01Z_" lnClass="SSYM" inst="1">
						<Private type="Siemens-MasterId">fd1c3db9-a167-4fc7-baf1-dac0bbaadef5</Private>
						<DOI desc="Mode (controllable)" name="Mod">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="BalLimit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold min/max" name="BalFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. ph.seq.I" lnType="SIPROTEC5_1073" prefix="I01Z_" lnClass="SPSQ" inst="1">
						<Private type="Siemens-MasterId">3f0fe8d1-3026-477e-9375-828dac2efcc4</Private>
						<DOI desc="Mode (controllable)" name="Mod">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="RlsThrshld">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. sum I" lnType="SIPROTEC5_1074" prefix="I01Z_" lnClass="SSUM" inst="1">
						<Private type="Siemens-MasterId">44a06b48-e31c-425d-8e8c-88cb0dd1db3c</Private>
						<DOI desc="Mode (controllable)" name="Mod">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope factor" name="SumAFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold" name="SumAThrld">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv.ADC sum I" lnType="SIPROTEC5_1075" prefix="I01Z_" lnClass="SADC" inst="1">
						<Private type="Siemens-MasterId">92320149-0da5-4635-ab96-87988d9d39fe</Private>
						<DOI desc="Mode (controllable)" name="Mod">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="VT 3-phase" lnType="SIPROTEC5_1076" prefix="U01Z_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">6201808d-a0b0-40b6-a06b-d6cc2dcc3c16</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="VT connection" name="VTConnect">
							<DAI name="setVal">
								<Val>3 ph-to-gnd volt. + VN</Val>
							</DAI>
						</DOI>
						<DOI desc="Inverted phases" name="InvertedPh">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated secondary voltage" name="VRtgSec">
							<SDI name="setMag">
								<DAI name="f">
									<Val>110</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>230</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Matching ratio Vph/VN" name="VRatPhVddn">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Measuring-point ID" name="MuIndex">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Tracking" name="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="Phases AB inverted" name="InvPhABVol" />
						<DOI desc="Phases BC inverted" name="InvPhBCVol" />
						<DOI desc="Phases AC inverted" name="InvPhACVol" />
					</LN>
					<LN desc="VT 1" lnType="SIPROTEC5_1077" prefix="U01A" lnClass="TVTR" inst="1">
						<Private type="Siemens-MasterId">35f1cba2-e1fc-4baa-a017-7a7ab9e7650e</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated primary voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>38.1051178</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.14918327</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamAccRtg" name="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI desc="NamVRtg" name="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamClipRtg" name="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="VT 2" lnType="SIPROTEC5_1077" prefix="U01B" lnClass="TVTR" inst="2">
						<Private type="Siemens-MasterId">f8802a98-e4ab-4d09-88b1-8526ecb46de4</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated primary voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>38.1051178</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.14918327</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamAccRtg" name="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI desc="NamVRtg" name="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamClipRtg" name="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="VT 3" lnType="SIPROTEC5_1077" prefix="U01C" lnClass="TVTR" inst="3">
						<Private type="Siemens-MasterId">ce3fba77-ae3b-479d-9d10-ec1f966c847e</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated primary voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>38.1051178</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.14918327</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamAccRtg" name="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI desc="NamVRtg" name="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamClipRtg" name="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="VT 4" lnType="SIPROTEC5_1077" prefix="U01N" lnClass="TVTR" inst="4">
						<Private type="Siemens-MasterId">5f2208e7-cfa4-471a-8927-a35137ed9e01</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated primary voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>38.1051178</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.14918327</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamAccRtg" name="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI desc="NamVRtg" name="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamClipRtg" name="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Supv. balan. V" lnType="SIPROTEC5_1072" prefix="U01Z_" lnClass="SSYM" inst="1">
						<Private type="Siemens-MasterId">50330c68-a4b5-4b32-8cfd-fde4ee40f5df</Private>
						<DOI desc="Mode (controllable)" name="Mod">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="BalLimit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>19.0520153</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>112.2</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold min/max" name="BalFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.75</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.58</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. ph.seq.V" lnType="SIPROTEC5_1078" prefix="U01Z_" lnClass="SPSQ" inst="1">
						<Private type="Siemens-MasterId">927f5002-09c1-4db9-8841-5ec5a46724a5</Private>
						<DOI desc="Mode (controllable)" name="Mod">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Supv. sum V" lnType="SIPROTEC5_1079" prefix="U01Z_" lnClass="SSUM" inst="1">
						<Private type="Siemens-MasterId">58672a4f-6ce7-4587-aa39-9133ef48ec7e</Private>
						<DOI desc="Mode (controllable)" name="Mod">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>9.526008</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>112.2</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="VT miniatureCB" lnType="SIPROTEC5_1080" prefix="U01Z_" lnClass="SFFM" inst="1">
						<Private type="Siemens-MasterId">a6e4bb51-2351-400a-a2a6-5101b67b2f52</Private>
						<DOI desc="Mode (controllable)" name="Mod">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Open" name="VTmcb" />
						<DOI desc="Response time" name="ProtDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="General" lnType="SIPROTEC5_1081" prefix="PR00_" lnClass="GAPC" inst="0">
						<Private type="Siemens-MasterId">23cbc853-0b2a-4945-9d10-222ba404603a</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated current" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated voltage" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>66</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated apparent power" name="VARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>457.2614</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Power-sys. neutral point" name="SysNeutPt">
							<DAI name="setVal">
								<Val>grounded</Val>
							</DAI>
						</DOI>
						<DOI desc="P, Q sign" name="PQSign">
							<DAI name="setVal">
								<Val>not reversed</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" prefix="PR00_" lnClass="PTRC" inst="1">
						<Private type="Siemens-MasterId">5e381461-3492-4032-8d24-629a2eec83e0</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Brk.wire conf" lnType="SIPROTEC5_1082" prefix="PR00_" lnClass="SBWI" inst="1">
						<Private type="Siemens-MasterId">c2df37b0-c02d-4da0-b596-1780d4f31b8e</Private>
						<DOI desc="Mode (controllable)" name="Mod">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_1034" prefix="PR00_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">4cf75d66-4a30-48a6-86ae-4aa361c68cca</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl">
							<SDI name="Oper" />
						</DOI>
					</LN>
					<LN desc="OC group ind." lnType="SIPROTEC5_LNType_OC_Group_Indication" prefix="PR00_" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">ee0f78a9-0805-4cac-815f-12a2408bc5f0</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
					</LN>
					<LN desc="Curr.criterion" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" prefix="PR00_" lnClass="ROPA" inst="1">
						<Private type="Siemens-MasterId">b5fbd484-7cba-4b0d-8407-f97cac1328a4</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
					</LN>
					<LN desc="Closure detec." lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognitionBasic" prefix="PROM_" lnClass="RSSR" inst="1">
						<Private type="Siemens-MasterId">e6335864-179d-40b9-a038-0a5b9fe10880</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Disconnector open" name="DisCntrOpn" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Closure" name="SwitchOn" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_1083" prefix="PR50_" lnClass="GAPC" inst="0">
						<Private type="Siemens-MasterId">6c104ef4-1438-4426-9484-0c478379b444</Private>
						<DOI desc="Mode (controllable)" name="Mod">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Activation emg. mode" name="ActEmgMod" />
						<DOI desc="Emergency mode act." name="EmgcyMod" />
						<DOI desc="Emergency mode" name="EmgMod">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_1_3pol" prefix="PR50_" lnClass="PTRC" inst="1">
						<Private type="Siemens-MasterId">453a8ece-ce6a-4fb5-834d-e6252d3bf6c8</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Inverse-T 1" lnType="SIPROTEC5_1084" prefix="PR50_" lnClass="PTOC" inst="1">
						<Private type="Siemens-MasterId">d80dae59-676e-4ed1-b4c2-6bff6d4f747e</Private>
						<DOI desc="Mode (controllable)" name="Mod">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3674</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMult">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.25</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reset" name="TypRsCrv">
							<DAI name="setVal">
								<Val>Inverse Reset</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Pickup delay" name="StrDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Activ. dyn. settings" name="ActDynSet" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Dyn.set. AR cycle1act." name="DySgRc1CAc" />
						<DOI desc="Dyn.set. AR cycle2act." name="DySgRc2CAc" />
						<DOI desc="Dyn.set. AR cycle3act." name="DySgRc3CAc" />
						<DOI desc="Dyn.set. ARcycl.&gt;3act" name="DySgRG3CAc" />
						<DOI desc="Dyn.set. CLP active" name="DySgCLPAct" />
						<DOI desc="Dyn.set. BI active" name="DynSgBIAct" />
						<DOI desc="Dyn. set. blks. pickup" name="DynBlkStr" />
						<DOI desc="Disk emulation running" name="DskRng" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="I0el.Iph" name="I0ElimIph">
							<SDI desc="I0el.Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI desc="I0el.Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI desc="I0el.Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>4000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="1-pole operate allowed" name="OnePoleOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Dynamic settings" name="EnblDynSet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>TrueRMS</Val>
							</DAI>
						</DOI>
						<DOI desc="I0 elimination" name="I0Elim">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Effect. by AR off/n.ready" name="DynStRcONR">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStRcONR">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Effected by AR cycle 1" name="DynSetRc1C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgRc1C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValRc1C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4593</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMultRc1C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effected by AR cycle 2" name="DynSetRc2C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgRc2C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValRc2C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4593</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMultRc2C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effected by AR cycle 3" name="DynSetRc3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgRc3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValRc3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4593</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMultRc3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effected by AR cycle gr. 3" name="DynStRcG3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStRcG3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVaRcG3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4593</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMulRcG3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effect. b. cold-load pickup" name="DynSetCLP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgCLP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValCLP">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4593</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMultCLP">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effected by binary input" name="DynSetBI">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgBI">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValBI">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4593</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMultBI">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Additional time delay" name="AddDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI desc="Min. time of the curve" name="ChMinOpTm">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Definite-T 1" lnType="SIPROTEC5_1085" prefix="PR50_" lnClass="PTOC" inst="2">
						<Private type="Siemens-MasterId">f2fdb09f-72f3-484c-bfd7-22926bdacc9a</Private>
						<DOI desc="Mode (controllable)" name="Mod">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>6124</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>600</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout delay" name="RsDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Pickup delay" name="StrDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Activ. dyn. settings" name="ActDynSet" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Dyn.set. AR cycle1act." name="DySgRc1CAc" />
						<DOI desc="Dyn.set. AR cycle2act." name="DySgRc2CAc" />
						<DOI desc="Dyn.set. AR cycle3act." name="DySgRc3CAc" />
						<DOI desc="Dyn.set. ARcycl.&gt;3act" name="DySgRG3CAc" />
						<DOI desc="Dyn.set. CLP active" name="DySgCLPAct" />
						<DOI desc="Dyn.set. BI active" name="DynSgBIAct" />
						<DOI desc="Dyn. set. blks. pickup" name="DynBlkStr" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="I0el.Iph" name="I0ElimIph">
							<SDI desc="I0el.Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI desc="I0el.Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI desc="I0el.Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>4000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="1-pole operate allowed" name="OnePoleOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Dynamic settings" name="EnblDynSet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI desc="I0 elimination" name="I0Elim">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout ratio" name="DrpoutRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effect. by AR off/n.ready" name="DynStRcONR">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStRcONR">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Effected by AR cycle 1" name="DynSetRc1C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgRc1C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValRc1C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4593</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmRc1C">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Effected by AR cycle 2" name="DynSetRc2C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgRc2C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValRc2C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4593</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmRc2C">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Effected by AR cycle 3" name="DynSetRc3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgRc3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValRc3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4593</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmRc3C">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Effected by AR cycle gr. 3" name="DynStRcG3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStRcG3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVaRcG3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4593</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTRcG3C">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Effect. b. cold-load pickup" name="DynSetCLP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgCLP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValCLP">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4593</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmCLP">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Effected by binary input" name="DynSetBI">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgBI">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValBI">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4593</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmBI">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate delay mode" name="OpDlMode">
							<DAI name="setVal">
								<Val>RunningDur.DODelay</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" prefix="PR51_" lnClass="PTRC" inst="1">
						<Private type="Siemens-MasterId">39ee041b-5757-45bc-82c9-fbb418ae4b42</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-13 07:10:26</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Standard 1" lnType="SIPROTEC5_1086" prefix="PR51_" lnClass="PIOC" inst="1">
						<Private type="Siemens-MasterId">5a76e544-cbd8-4e34-88d7-6bdc21e9e761</Private>
						<DOI desc="Mode (controllable)" name="Mod">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-13 07:10:26</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30620</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="&gt;release" name="RelStg" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Rel. by CB switch on" name="RelCBSwON" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Activation" name="ActFn">
							<DAI name="setVal">
								<Val>Closure</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout ratio" name="DrpoutRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Group Indicat." lnType="SIPROTEC5_LNType_CALH_LGOS" lnClass="CALH" inst="1" prefix="">
						<Private type="Siemens-MasterId">cd7f7336-fcb8-4ca1-bb30-1a22177f23f1</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-21 12:36:43</Val>
							</DAI>
						</DOI>
						<DOI desc="Group alarm" name="GrAlm" />
						<DOI desc="Group indication" name="GrInd" />
					</LN>
					<LN desc="Subscription 1" lnType="SIPROTEC5_1087" lnClass="LGOS" inst="1" prefix="">
						<Private type="Siemens-MasterId">cc371566-963e-45db-9c49-485efd35927b</Private>
						<DOI desc="Mode (controllable)" name="Mod">
							<SDI name="Oper" />
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-21 12:36:43</Val>
							</DAI>
						</DOI>
						<DOI desc="Needs commissioning" name="NdsCom" />
						<DOI desc="Status subscription" name="St" />
						<DOI desc="Status Sim messages" name="SimSt" />
						<DOI desc="Exp. conf. rev." name="ConfRevNum" />
						<DOI desc="Rec. conf. rev." name="RxConfRevNum" />
						<DOI desc="Ref. GOOSE CB" name="GoCBRef">
							<DAI name="setSrcRef" valImport="true">
								<Val>CA01BZ871CTRL/LLN0.GPub02</Val>
							</DAI>
						</DOI>
						<DOI desc="Diagnosis error" name="DiagErr" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="2" lnType="SIPROTEC5_1087" desc="">
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="Oper" />
						</DOI>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-11-21 12:36:43</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>SenStationLD1/LLN0.vPRO_GOOSE_PTOC</Val>
							</DAI>
						</DOI>
						<DOI name="DiagErr" desc="Diagnosis error" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="3" lnType="SIPROTEC5_1087" desc="">
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="Oper" />
						</DOI>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-11-21 12:36:43</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>SenStationLD1/LLN0.vPRO_GOOSE_PTTR</Val>
							</DAI>
						</DOI>
						<DOI name="DiagErr" desc="Diagnosis error" />
					</LN>
				</LDevice>
				<LDevice desc="IED internal" inst="SYS1" ldName="ST01_FA01_Q001_BU01">
					<Private type="Siemens-MasterId">74af16fa-64b1-45db-9cd0-a933e18aa5a1</Private>
					<LN0 desc="SYS1/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">5e9e32c5-7653-4091-8e2a-81fe4847aed7</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-13 07:10:26</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_1034" lnClass="GAPC" inst="0" prefix="">
						<Private type="Siemens-MasterId">3122f15b-80b6-42a6-bf2a-c895d1dc6d30</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-13 07:10:26</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl">
							<SDI name="Oper" />
						</DOI>
					</LN>
					<LN desc="Alarm handling" lnType="SIPROTEC5_LNType_CALH_Application" lnClass="CALH" inst="0" prefix="">
						<Private type="Siemens-MasterId">7d6ff68f-d73c-4a04-b168-cca8cd9d9b59</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Group alarm" name="GrAlm" />
						<DOI desc="Group warning" name="GrWrn" />
						<DOI desc="Group indication" name="GrInd" />
						<DOI desc="&gt;Group indication" name="GrIndIn" />
						<DOI desc="&gt;Group Warning" name="GrWrnIn" />
						<DOI desc="&gt;Group Alarm" name="GrAlmIn" />
					</LN>
					<LN desc="Time managem." lnType="SIPROTEC5_1088" lnClass="LTIM" inst="0" prefix="">
						<Private type="Siemens-MasterId">1df90f14-be0f-4892-8d11-b2ac444d282f</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Daylight saving time" name="TmDT" />
						<DOI desc="Time zone offset to UTC" name="TmOfsTmm">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>15</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Switch daylight sav. time" name="TmUseDT">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Start of daylight sav. time" name="TmChgDT">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>March</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>2</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="End of daylight sav. time" name="TmChgST">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>October</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>3</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Clock set manually" name="ClkSetMan" />
						<DOI desc="Offset daylight sav. time" name="TmOfsDT">
							<SDI name="setMag">
								<DAI name="i">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="i">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="i">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="i">
									<Val>15</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Date format" name="DateFormat">
							<DAI name="setVal">
								<Val>DD.MM.YYYY</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Time syn." lnType="SIPROTEC5_1089" lnClass="LTMS" inst="0" prefix="">
						<Private type="Siemens-MasterId">0e12e909-76b1-4cdd-9f4b-9d9045b84f93</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Current time source" name="TmSrc" />
						<DOI desc="Type of clock source" name="TmSrcTyp" />
						<DOI desc="Status time source 1" name="TmChSt1" />
						<DOI desc="Status time source 2" name="TmChSt2" />
						<DOI desc="Time sync. error" name="TmSynErr" />
						<DOI desc="Leap second" name="LeapSecond" />
						<DOI desc="High accuracy" name="Sync" />
						<DOI desc="Fault indication after" name="FltTmSyn">
							<SDI name="setMag">
								<DAI name="i">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="i">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="i">
									<Val>3600</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="i">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time source 1" name="TmSrc1Std">
							<DAI name="setVal">
								<Val>IEEE1588</Val>
							</DAI>
						</DOI>
						<DOI desc="Port time prot. 1" name="TmSrc1Port">
							<DAI name="setVal">
								<Val>PortF</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel time prot. 1" name="TmSrc1Ch">
							<DAI name="setVal">
								<Val>Ch1</Val>
							</DAI>
						</DOI>
						<DOI desc="Time source 2" name="TmSrc2Std">
							<DAI name="setVal">
								<Val>none</Val>
							</DAI>
						</DOI>
						<DOI desc="Port time prot. 2" name="TmSrc2Port">
							<DAI name="setVal">
								<Val>NotUsed</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel time prot. 2" name="TmSrc2Ch">
							<DAI name="setVal">
								<Val>NotUsed</Val>
							</DAI>
						</DOI>
						<DOI desc="Time zone time source 1" name="TmZnTmSrc1">
							<DAI name="setVal">
								<Val>UTC</Val>
							</DAI>
						</DOI>
						<DOI desc="Time zone time source 2" name="TmZnTmSrc2">
							<DAI name="setVal">
								<Val>local</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Service track." lnType="SIPROTEC5_LNType_LTRK_Application" lnClass="LTRK" inst="0" prefix="">
						<Private type="Siemens-MasterId">51294348-ffeb-47c2-9e00-a28e8bf0ece0</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Common Tracking" name="GenTrk" />
						<DOI desc="Settings grps. access" name="SgcbTrk" />
					</LN>
					<LN desc="LED not in FG" lnType="SIPROTEC5_1034" lnClass="GAPC" inst="1" prefix="">
						<Private type="Siemens-MasterId">ee6572b3-c4c5-4e8c-ab10-fb926266db8f</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl">
							<SDI name="Oper" />
						</DOI>
					</LN>
					<LN desc="Binary input  1.1" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="1" prefix="">
						<Private type="Siemens-MasterId">6459c9a9-6392-4145-b4b2-90d07db5b7c1</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  1.2" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="2" prefix="">
						<Private type="Siemens-MasterId">4cab47a9-2cd2-4186-8b8e-47a73e56bdc3</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  1.3" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="3" prefix="">
						<Private type="Siemens-MasterId">48ccb55f-4045-4e38-a81d-83296849e250</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  1.4" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="4" prefix="">
						<Private type="Siemens-MasterId">719faa2b-3f92-44fa-885f-f5b5a46aa2db</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  1.5" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="5" prefix="">
						<Private type="Siemens-MasterId">776184e0-9313-4ddc-9a46-288cb3b3ecc7</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  1.6" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="6" prefix="">
						<Private type="Siemens-MasterId">33cb3d54-5a64-4122-abf2-3b38a78244ad</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  1.7" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="7" prefix="">
						<Private type="Siemens-MasterId">c752d5ea-4f2d-48a8-9e00-1c56eeb1e614</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  1.8" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="8" prefix="">
						<Private type="Siemens-MasterId">8d2d9939-749d-4140-8e51-da6ef27c6c5e</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  2.1" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="9" prefix="">
						<Private type="Siemens-MasterId">9e0387c4-095a-4f40-ae35-def0ac755941</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  2.2" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="10" prefix="">
						<Private type="Siemens-MasterId">97e5186a-8dbf-4f2a-adbc-899b9ddfe71b</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  2.3" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="11" prefix="">
						<Private type="Siemens-MasterId">7f6f3829-1d91-4f72-94ef-c6f954b15aac</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.1" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="12" prefix="">
						<Private type="Siemens-MasterId">e370c102-674f-4168-b97f-3eee6b0a470e</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.2" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="13" prefix="">
						<Private type="Siemens-MasterId">61b3c1ec-668b-4734-93e5-f0c5adc92e84</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.3" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="14" prefix="">
						<Private type="Siemens-MasterId">fdc35692-552a-4bb3-8ae5-9fd4619479c9</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.4" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="15" prefix="">
						<Private type="Siemens-MasterId">fd3428bd-5860-4655-be58-4ae33909b6a4</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.5" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="16" prefix="">
						<Private type="Siemens-MasterId">24082329-e5c4-4026-a912-74c6c8f1822e</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.6" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="17" prefix="">
						<Private type="Siemens-MasterId">aebe3895-3a39-481f-858a-e200f98b6c28</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.7" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="18" prefix="">
						<Private type="Siemens-MasterId">e543ec24-414e-4851-8fac-c55a2b73f0f7</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.8" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="19" prefix="">
						<Private type="Siemens-MasterId">8dad9110-62b4-47b2-9bcd-7d57ade8e6d0</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.9" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="20" prefix="">
						<Private type="Siemens-MasterId">37ea7517-0870-4cd5-ba4b-0435bdb84dfd</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.10" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="21" prefix="">
						<Private type="Siemens-MasterId">e295489a-9230-4018-8650-a4bc7a57365b</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.11" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="22" prefix="">
						<Private type="Siemens-MasterId">7d36f352-d90a-47ec-b38b-89fcdeb0c348</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.12" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="23" prefix="">
						<Private type="Siemens-MasterId">99b8250f-bad2-4773-97f5-fccbcd8f954e</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.13" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="24" prefix="">
						<Private type="Siemens-MasterId">fa6a442b-52fd-4e86-98f9-04ee946c48a8</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.14" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="25" prefix="">
						<Private type="Siemens-MasterId">e9dc54a4-8c8d-48a4-9ba1-8bb3da1f37aa</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.15" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="26" prefix="">
						<Private type="Siemens-MasterId">b18fe648-2b49-4fc0-be3a-42ea4f27ee6d</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.16" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="27" prefix="">
						<Private type="Siemens-MasterId">2b767e4b-15be-4523-8369-a61ddd8a0d76</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.17" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="28" prefix="">
						<Private type="Siemens-MasterId">99d0275f-a447-486e-aa8a-bf8fc7fb5fca</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.18" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="29" prefix="">
						<Private type="Siemens-MasterId">7af6d34c-30fc-4f31-a41e-71ef57f44144</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.19" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="30" prefix="">
						<Private type="Siemens-MasterId">0c569d64-52cc-467c-97a6-a0e0b78f733d</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.20" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="31" prefix="">
						<Private type="Siemens-MasterId">363fa957-3d0b-4e07-9425-57826845d930</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.21" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="32" prefix="">
						<Private type="Siemens-MasterId">1f9aa7fa-448d-4d76-8051-7429346659c3</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.22" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="33" prefix="">
						<Private type="Siemens-MasterId">66ef550d-d537-49bc-ab17-a92ac38ca5d6</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.23" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="34" prefix="">
						<Private type="Siemens-MasterId">cab6527d-72ee-4fcf-8172-68566ca7198f</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.24" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="35" prefix="">
						<Private type="Siemens-MasterId">26ccecba-3eac-49ca-96fb-af09ab4187c2</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary output  1.1" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="1" prefix="">
						<Private type="Siemens-MasterId">bba9497f-12c7-4736-89ac-1bcf61137ffd</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  1.2" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="2" prefix="">
						<Private type="Siemens-MasterId">178a8917-38ca-4503-b65f-9ddbc7c79f30</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  1.3" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="3" prefix="">
						<Private type="Siemens-MasterId">b1bf36f9-b973-4880-b546-960e52e47dd9</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  1.4" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="4" prefix="">
						<Private type="Siemens-MasterId">f7c9e42b-c96e-452b-a470-af081e84f4f0</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  1.5" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="5" prefix="">
						<Private type="Siemens-MasterId">c338a296-4828-4e78-bc8c-ff374a60e14e</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  1.6" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="6" prefix="">
						<Private type="Siemens-MasterId">6d6405d4-6e97-4052-9b98-78b7bddd9136</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  2.1" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="7" prefix="">
						<Private type="Siemens-MasterId">96da357d-99ea-41c5-b648-40d491c01c62</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  2.2" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="8" prefix="">
						<Private type="Siemens-MasterId">e37b69c5-130b-4ea8-b053-bc8f7fab93dd</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.1" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="9" prefix="">
						<Private type="Siemens-MasterId">4b83825d-c424-46f0-8230-6bb94936ab60</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.2" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="10" prefix="">
						<Private type="Siemens-MasterId">b2942c11-403a-4215-b364-55231c8fd079</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.3" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="11" prefix="">
						<Private type="Siemens-MasterId">b4ac77f7-7f8c-4972-ab88-ebc01d1c5149</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.4" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="12" prefix="">
						<Private type="Siemens-MasterId">1dbedce5-8c56-4379-9f9d-1c59f81b35e5</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.5" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="13" prefix="">
						<Private type="Siemens-MasterId">36ecbf0a-2ec5-49e9-bda0-b0a53fe900f0</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.6" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="14" prefix="">
						<Private type="Siemens-MasterId">dd88387b-6d64-4581-99d7-39788e22a194</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.7" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="15" prefix="">
						<Private type="Siemens-MasterId">422bf222-8bfd-4796-b0b6-ddc45c3424d0</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.8" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="16" prefix="">
						<Private type="Siemens-MasterId">20ee2e08-eea4-40aa-9425-5c7d4f1c9794</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.9" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="17" prefix="">
						<Private type="Siemens-MasterId">a66afd4d-270c-4318-8357-da577aca1079</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.10" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="18" prefix="">
						<Private type="Siemens-MasterId">d49eba1b-0aef-458c-b8cf-716a89075dd7</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.11" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="19" prefix="">
						<Private type="Siemens-MasterId">6ea9651c-08a9-426a-b43a-306d0128525e</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.12" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="20" prefix="">
						<Private type="Siemens-MasterId">6bbbb1cc-3b78-4e6b-802e-32e9fdff75fb</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.13" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="21" prefix="">
						<Private type="Siemens-MasterId">00989266-155a-43c7-87e2-d4a0bc5d4953</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.14" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="22" prefix="">
						<Private type="Siemens-MasterId">e9297127-de1a-4a51-ac0c-7aa661524635</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.15" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="23" prefix="">
						<Private type="Siemens-MasterId">7473e1aa-ff58-46cc-aa93-85562047ea2f</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.16" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="24" prefix="">
						<Private type="Siemens-MasterId">8940f4a1-fe9f-4e2e-8e0a-9156c7d2c929</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.17" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="25" prefix="">
						<Private type="Siemens-MasterId">69c2a768-bf63-4ffa-a01a-f3758a7a8a41</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.18" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="26" prefix="">
						<Private type="Siemens-MasterId">53848495-a8ad-4258-8959-5f3afd85cbec</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.19" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="27" prefix="">
						<Private type="Siemens-MasterId">f8617e24-9ba1-4f48-a689-f037bf2f8bbe</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.20" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="28" prefix="">
						<Private type="Siemens-MasterId">2585b348-c39c-470d-b2bf-36440877c305</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.21" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="29" prefix="">
						<Private type="Siemens-MasterId">7ad0f1d1-915e-4a85-9874-b80354eda836</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.22" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="30" prefix="">
						<Private type="Siemens-MasterId">7b8bf2f1-ec65-4884-b0c6-8b631874a6bc</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.23" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="31" prefix="">
						<Private type="Siemens-MasterId">4e1243df-9b8b-491e-8b28-9426165e750c</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.24" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="32" prefix="">
						<Private type="Siemens-MasterId">ab0e06c4-c587-4c2f-8385-d5f167e86185</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="IEC 61850-8-1" lnType="SIPROTEC5_LNType_LCCH_ComProtPBMergingUnit" prefix="AP0J_" lnClass="LCCH" inst="1">
						<Private type="Siemens-MasterId">4e7ca71c-7c03-4db0-881f-b39bc69724e4</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
