						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
					</LN>
					<LN desc="IEC 61850-8-1" lnType="SIPROTEC5_LNType_LCCH_ComProtPBMergingUnit" prefix="AP0F_" lnClass="LCCH" inst="1">
						<Private type="Siemens-MasterId">1e2fac48-cd90-4d68-97b6-19a9c17f37fb</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
					</LN>
					<LN desc="PRP" lnType="SIPROTEC5_LNType_LCCH_PRP" prefix="AP0F_" lnClass="LCCH" inst="2">
						<Private type="Siemens-MasterId">3a9dd7de-f3c6-43a3-9c87-2c10d7cc5ae1</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
						<DOI desc="Redund. Channel Live" name="RedChLiv" />
					</LN>
					<LN desc="IEEE 1588" lnType="SIPROTEC5_1090" prefix="AP0F_" lnClass="LTPC" inst="1">
						<Private type="Siemens-MasterId">11b5dbd7-f980-48a7-8e1a-f7ff2f9a5489</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>(Tr)IEC 61850-90-4:2018A</Val>
							</DAI>
						</DOI>
						<DOI desc="Clock accuracy" name="ClkAcc" />
						<DOI desc="Clock class" name="ClkClass" />
						<DOI desc="Clock identity" name="ClkId" />
						<DOI desc="GM clock class" name="GmClkClass" />
						<DOI desc="GM clock identity" name="GmClkId" />
						<DOI desc="GM clock priority 1" name="GmClkPrio1" />
						<DOI desc="GM clock priority 2" name="GmClkPrio2" />
						<DOI desc="GM clock accuracy" name="GmClkAcc" />
						<DOI desc="Mean path delay" name="MePathDlTmns" />
						<DOI desc="Number of ports" name="NumPorts" />
						<DOI desc="Offset from master" name="OfsMaster">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ns</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="UtcOffset valid" name="OfsUtc" />
						<DOI desc="UtcOffset" name="OfsUtcTms">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Master-clock identity" name="PrntClkId" />
						<DOI desc="Steps removed" name="Stepsr" />
						<DOI desc="Time source" name="TmSrcVal" />
						<DOI desc="2-step" name="TwoStep" />
						<DOI desc="Master-port identity" name="PrntPortId" />
						<DOI desc="GmClkVar" name="GmClkVar" />
						<DOI desc="Clock variance" name="ClkVar" />
						<DOI desc="Clock priority 1" name="ClkPrio1">
							<DAI name="setVal">
								<Val>255</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Clock priority 2" name="ClkPrio2">
							<DAI name="setVal">
								<Val>255</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Domain number" name="DomainNum">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Max. offset from master" name="OfsLimTmns">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Slave only" name="Slave">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Master-port identity" name="PrntPortNum">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
						<DOI desc="Clock servo status" name="ServoStatus" />
						<DOI desc="OC grandmaster-capable" name="Master">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Clock type" name="ClockType">
							<DAI name="setVal">
								<Val>Ordinary Clock</Val>
							</DAI>
						</DOI>
						<DOI desc="Profile" name="PTPProfile">
							<DAI name="setVal">
								<Val>IEC 61850-9-3:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="IEEE 1588 TC" lnType="SIPROTEC5_1091" prefix="AP0F_" lnClass="LTTC" inst="2">
						<Private type="Siemens-MasterId">a6d5475f-e0be-44a9-a605-b1866465a7a3</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>(Tr)IEC 61850-90-4:2018A</Val>
							</DAI>
						</DOI>
						<DOI desc="Domain number" name="DomainNum">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
					</LN>
					<LN desc="IEEE 1588 Chan" lnType="SIPROTEC5_1092" prefix="AP0F_" lnClass="LCCH" inst="3">
						<Private type="Siemens-MasterId">c0779d6b-d45f-48fb-9bf7-bb523cb1ccc4</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
						<DOI desc="Domain number" name="DomainNum">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Clock type" name="ClockType">
							<DAI name="setVal">
								<Val>Ordinary Clock</Val>
							</DAI>
						</DOI>
						<DOI desc="Profile" name="PTPProfile">
							<DAI name="setVal">
								<Val>IEC 61850-9-3:2016</Val>
							</DAI>
						</DOI>
						<DOI desc="Slave only" name="Slave">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="OC grandmaster-capable" name="Master">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Clock priority 1" name="ClkPrio1">
							<DAI name="setVal">
								<Val>255</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Clock priority 2" name="ClkPrio2">
							<DAI name="setVal">
								<Val>255</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="IEC 61850-8-1" lnType="SIPROTEC5_LNType_LCCH_ComProtPBMergingUnit" prefix="AP0E_" lnClass="LCCH" inst="1">
						<Private type="Siemens-MasterId">3e6630ac-862a-4711-9623-974ccf2c69d8</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:27:11</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
					</LN>
					<LN desc="PRP" lnType="SIPROTEC5_LNType_LCCH_PRP" prefix="AP0E_" lnClass="LCCH" inst="2">
						<Private type="Siemens-MasterId">42e8aa77-bad3-4e28-848d-299399cf4453</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
						<DOI desc="Redund. Channel Live" name="RedChLiv" />
					</LN>
				</LDevice>
			</Server>
			<Services>
				<DynAssociation max="6" />
				<DynDataSet max="30" maxAttributes="60" />
				<SMVsc max="0" />
				<FileHandling />
				<ClientServices goose="true" supportsLdName="true" maxGOOSE="128" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" rGOOSE="false" rSV="false" noIctBinding="false">
					<TimeSyncProt iec61850_9_3="true" sntp="true" c37_238="false" other="false" />
				</ClientServices>
				<ValueHandling setToRO="false" />
				<RedProt hsr="true" prp="true" rstp="true" />
				<CommProt ipv6="false" />
				<GOOSE max="16" fixedOffs="false" goose="true" rGOOSE="false" />
			</Services>
		</AccessPoint>
		<AccessPoint desc="Port J" name="J" router="false" clock="false">
			<ServerAt apName="E" />
			<Services>
				<DynAssociation max="6" />
				<DynDataSet max="30" maxAttributes="60" />
				<SMVsc max="0" />
				<FileHandling />
				<ClientServices goose="true" supportsLdName="true" maxGOOSE="128" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" rGOOSE="false" rSV="false" noIctBinding="false">
					<TimeSyncProt sntp="true" c37_238="false" other="false" iec61850_9_3="false" />
				</ClientServices>
				<ValueHandling setToRO="false" />
				<RedProt hsr="false" prp="false" rstp="false" />
				<CommProt ipv6="false" />
				<GOOSE max="16" fixedOffs="false" goose="true" rGOOSE="false" />
			</Services>
		</AccessPoint>
		<AccessPoint desc="Port F" name="F" router="false" clock="false">
			<ServerAt apName="E" />
			<Services>
				<DynAssociation max="6" />
				<DynDataSet max="30" maxAttributes="60" />
				<FileHandling />
				<ClientServices goose="true" supportsLdName="true" maxGOOSE="128" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" rGOOSE="false" rSV="false" noIctBinding="false">
					<TimeSyncProt iec61850_9_3="true" sntp="true" c37_238="false" other="false" />
				</ClientServices>
				<ValueHandling setToRO="false" />
				<RedProt hsr="true" prp="true" rstp="true" />
				<CommProt ipv6="false" />
				<GOOSE max="16" fixedOffs="false" goose="true" rGOOSE="false" />
			</Services>
		</AccessPoint>
	</IED>
	<IED originalSclRelease="4" desc="CA01-BZ871" name="CA01BZ871" type="7SX85" manufacturer="SIEMENS" configVersion="V09.50.01" originalSclVersion="2007" originalSclRevision="B" owner="Senstation">
		<Private type="Siemens-MasterId">60945b7a-d4ea-4564-976d-6794506ffdbf</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">7SX85-DAAA-AA0-0AAAA0-A90211-13113B-DBD000-000AC0-CB1BA2-EB0</Private>
		<Private type="Siemens-Siprotec5-Application-Template">7SX85_4I_4U</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">95001</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V09.50.01</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">60945b7a-d4ea-4564-976d-6794506ffdbf</Private>
		<Private type="Siemens-ModifiedDate">07/04/2024 11:13:46</Private>
		<Private type="Siemens-ModificationCounter">28</Private>
		<Services nameLength="64">
			<SettingGroups>
				<SGEdit resvTms="true" />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="22" maxAttributes="500" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
			<GOOSE max="16" />
			<ConfLNs />
			<ConfLdName />
			<SupSubscription maxGo="128" maxSv="60" />
			<ValueHandling />
		</Services>
		<AccessPoint desc="Port E" name="E">
			<Server timeout="0">
				<Authentication />
				<LDevice desc="Control" inst="CTRL">
					<Private type="Siemens-MasterId">df46cbd4-767d-4b47-845e-abad91e098d3</Private>
					<LN0 desc="CTRL/LLN0/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">79ad6834-f8fa-4cd2-9e9e-ba5163b02d38</Private>
						<DataSet name="GoDSet01">
							<Private type="Siemens-GUID">a28a6f8cc7dc4296afd5ee4dd62abad7</Private>
							<FCDA ldInst="CTRL" prefix="PTS1_QA01_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS1_QA01_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS1_QB01_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS1_QB01_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS1_QB02_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS1_QB02_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS1_QC08_" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS1_QC08_" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="PROT" prefix="PTS1_" lnClass="PTRC" lnInst="1" doName="Op" daName="general" fc="ST" />
							<FCDA ldInst="PROT" prefix="PTS1_" lnClass="PTRC" lnInst="1" doName="Op" daName="q" fc="ST" />
							<FCDA ldInst="PROT" prefix="PTD1_" lnClass="PTRC" lnInst="0" doName="Op" daName="general" fc="ST" />
							<FCDA ldInst="PROT" prefix="PTD1_" lnClass="PTRC" lnInst="0" doName="Op" daName="q" fc="ST" />
							<FCDA ldInst="PROT" prefix="PTS1_" lnClass="PTRC" lnInst="1" doName="Str" daName="general" fc="ST" />
							<FCDA ldInst="PROT" prefix="PTS1_" lnClass="PTRC" lnInst="1" doName="Str" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS1_QA01_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS1_QA01_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS1_QA01_" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS1_QA01_" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS1_QA01_" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS1_QA01_" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS1_QB01_" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS1_QB01_" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS1_QB01_" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS1_QB01_" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS1_QB02_" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS1_QB02_" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS1_QB02_" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS1_QB02_" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS1_QC08_" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS1_QC08_" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS1_QC08_" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS1_QC08_" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
						</DataSet>
						<DataSet name="GoDSet02">
							<Private type="Siemens-GUID">92bed76ca846414592f7a980ba4ee00c</Private>
							<FCDA ldInst="PROT" prefix="PTS2_" lnClass="PTRC" lnInst="0" doName="Op" daName="general" fc="ST" />
							<FCDA ldInst="PROT" prefix="PTS2_" lnClass="PTRC" lnInst="0" doName="Op" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS2_QC08_" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS2_QC08_" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="q" fc="ST" />
							<FCDA ldInst="PROT" prefix="PTD1_" lnClass="PTRC" lnInst="0" doName="Op" daName="general" fc="ST" />
							<FCDA ldInst="PROT" prefix="PTD1_" lnClass="PTRC" lnInst="0" doName="Op" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS2_QA01_" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS2_QA01_" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS2_QA01_" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS2_QA01_" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS2_QB01_" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS2_QB01_" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS2_QB01_" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS2_QB01_" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS2_QB02_" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS2_QB02_" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS2_QB02_" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS2_QB02_" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS2_QC08_" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS2_QC08_" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS2_QC08_" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />
							<FCDA ldInst="CTRL" prefix="PTS2_QC08_" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
						</DataSet>
						<ReportControl name="A_URCB" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_1" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_1" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_2" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_2" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_3" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_3" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_4" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_4" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_5" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_5" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_6" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_6" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_7" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_7" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_8" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_8" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_9" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_9" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_10" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_10" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_11" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_11" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_12" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_12" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_13" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_13" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_14" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_14" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_15" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_15" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_16" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_16" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_17" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_17" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_18" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_18" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_19" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_19" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_20" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_20" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_21" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_21" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_22" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_22" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_23" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_23" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_24" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_24" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_25" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_25" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_26" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_26" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_27" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_27" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_28" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_28" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_29" rptID="CA01BZ871CTRL/LLN0$RP$A_URCB_29" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB" rptID="CA01BZ871CTRL/LLN0$BR$A_BRCB" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_1" rptID="CA01BZ871CTRL/LLN0$BR$A_BRCB_1" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_2" rptID="CA01BZ871CTRL/LLN0$BR$A_BRCB_2" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_3" rptID="CA01BZ871CTRL/LLN0$BR$A_BRCB_3" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_4" rptID="CA01BZ871CTRL/LLN0$BR$A_BRCB_4" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_5" rptID="CA01BZ871CTRL/LLN0$BR$A_BRCB_5" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_6" rptID="CA01BZ871CTRL/LLN0$BR$A_BRCB_6" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_7" rptID="CA01BZ871CTRL/LLN0$BR$A_BRCB_7" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_8" rptID="CA01BZ871CTRL/LLN0$BR$A_BRCB_8" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_9" rptID="CA01BZ871CTRL/LLN0$BR$A_BRCB_9" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_10" rptID="CA01BZ871CTRL/LLN0$BR$A_BRCB_10" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_11" rptID="CA01BZ871CTRL/LLN0$BR$A_BRCB_11" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_12" rptID="CA01BZ871CTRL/LLN0$BR$A_BRCB_12" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_13" rptID="CA01BZ871CTRL/LLN0$BR$A_BRCB_13" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_14" rptID="CA01BZ871CTRL/LLN0$BR$A_BRCB_14" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_15" rptID="CA01BZ871CTRL/LLN0$BR$A_BRCB_15" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_16" rptID="CA01BZ871CTRL/LLN0$BR$A_BRCB_16" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_17" rptID="CA01BZ871CTRL/LLN0$BR$A_BRCB_17" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_18" rptID="CA01BZ871CTRL/LLN0$BR$A_BRCB_18" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_19" rptID="CA01BZ871CTRL/LLN0$BR$A_BRCB_19" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_20" rptID="CA01BZ871CTRL/LLN0$BR$A_BRCB_20" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_21" rptID="CA01BZ871CTRL/LLN0$BR$A_BRCB_21" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_22" rptID="CA01BZ871CTRL/LLN0$BR$A_BRCB_22" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_23" rptID="CA01BZ871CTRL/LLN0$BR$A_BRCB_23" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_24" rptID="CA01BZ871CTRL/LLN0$BR$A_BRCB_24" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-01-31 09:32:10</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
						<GSEControl name="GPub01" datSet="GoDSet01" confRev="80001" appID="CA01BZ871_GoTx01">
							<IEDName apRef="P1">CA01KF201</IEDName>
						</GSEControl>
						<GSEControl name="GPub02" datSet="GoDSet02" confRev="100001" appID="CA01BZ871_GoTx02">
							<IEDName apRef="F">FA01KF202</IEDName>
						</GSEControl>
					</LN0>
					<LN desc="9-2 Client" lnType="SIPROTEC5_LNType_LCCH_ComProtPBMergingUnit" prefix="PBCL_" lnClass="LCCH" inst="1">
						<Private type="Siemens-MasterId">f977544a-0f60-400f-b908-84cf513d708f</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-01-30 17:10:23</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_AomBay_BayUniversal" prefix="PTS1_Q001_" lnClass="GAPC" inst="0">
						<Private type="Siemens-MasterId">61d71bcb-418d-437b-aae6-343ce59e40b0</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Sw.author. key switch" name="LocKey" />
						<DOI desc="Switching authority" name="SwAuth" />
						<DOI desc="Switching mode" name="SwMod" />
						<DOI desc="Switching auth. station" name="LocSta" />
						<DOI desc="Enable sw. auth. 1" name="SwAuthEna1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 2" name="SwAuthEna2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 3" name="SwAuthEna3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 4" name="SwAuthEna4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 5" name="SwAuthEna5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Bay-related sw.auth." name="BaySwAuth">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw. authorities" name="EnaAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw.auth. valid for" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Num. of specific sw.auth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple specific sw.auth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Ident. sw.auth. 1" name="SwAuthID1" />
						<DOI desc="Ident. sw.auth. 2" name="SwAuthID2" />
						<DOI desc="Ident. sw.auth. 3" name="SwAuthID3" />
						<DOI desc="Ident. sw.auth. 4" name="SwAuthID4" />
						<DOI desc="Ident. sw.auth. 5" name="SwAuthID5" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" prefix="PTS1_QA01_" lnClass="GAPC" inst="0">
						<Private type="Siemens-MasterId">64729b0f-67d4-4a72-a958-32f0ef0c2201</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated normal current" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated voltage" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Current thresh. CB open" name="PoleOpenA">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Op. mode BFP" name="OpModeRBRF">
							<DAI name="setVal">
								<Val>unbalancing</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Trip logic" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" prefix="PTS1_QA01_" lnClass="PTRC" inst="1">
						<Private type="Siemens-MasterId">0af3b864-b618-420a-8a05-52b126bc8257</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip indication" name="Tr" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Trip ind.:Busbar diff.prt." name="TrpBbpDiff" />
						<DOI desc="Trip ind.:Busbar BFP" name="TrpBbpBFP" />
						<DOI desc="Trip ind.:Busbar ext.trip" name="TrpBbpExt" />
						<DOI desc="Reset of trip command" name="ResetTrip">
							<DAI name="setVal">
								<Val>accelarated</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Circuit break." lnType="SIPROTEC5_1001" prefix="PTS1_QA01_" lnClass="XCBR" inst="1">
						<Private type="Siemens-MasterId">2fbe6935-7e94-4a43-be04-873b7ccbe8b8</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="External health" name="EEHealth" />
						<DOI desc="Op.ct." name="OpCnt" />
						<DOI desc="Position" name="Pos">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Block opening" name="BlkOpn" />
						<DOI desc="Block closing" name="BlkCls" />
						<DOI desc="ΣI Brk." name="SumSwARs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="Set operation counter" name="SetOpCnt">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
						</DOI>
						<DOI desc="Set break.cur.sum phA" name="SetSwASumA">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set break.cur.sum phB" name="SetSwASumB">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set break.cur.sum phC" name="SetSwASumC">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set CB open hours" name="SetOpnHrs">
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
						</DOI>
						<DOI desc="Set operating hours" name="SetOpHrs">
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Acquisition blocking" name="AqBlk" />
						<DOI desc="&gt;Ready" name="Rdy" />
						<DOI desc="&gt;Reset switch statist." name="RsSwStat" />
						<DOI desc="&gt;Reset AcqBlk&amp;Subst" name="RsAqBlkSub" />
						<DOI desc="&gt;Trip release BBP" name="TripRelViaBi" />
						<DOI desc="&gt;Manual start HSBT" name="OpCBToStr" />
						<DOI desc="Trip/open cmd." name="TripOpnCmd" />
						<DOI desc="Close command" name="ClsCmd" />
						<DOI desc="Command active" name="CmdActv" />
						<DOI desc="Alarm suppression" name="AlmSupp" />
						<DOI desc="Definitive trip" name="DefTr" />
						<DOI desc="ΣIA Brk." name="SumSwARsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="ΣIB Brk." name="SumSwARsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="ΣIC Brk." name="SumSwARsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="Break.-current phs A" name="SwAphsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break.-current phs B" name="SwAphsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break.-current phs C" name="SwAphsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. current 3I0/IN" name="SwANeut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. voltage phs A" name="SwVphsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. voltage phs B" name="SwVphsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. voltage phs C" name="SwVphsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CB open hours" name="CBOpnHrs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operating hours" name="OpHrs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Indicat. of breaking values" name="AnnBrkVal">
							<DAI name="setVal">
								<Val>always</Val>
							</DAI>
						</DOI>
						<DOI desc="BBP trip relays blocked" name="BbpBlockDO" />
						<DOI desc="no release of trip cmd" name="NoTrpRelBi" />
						<DOI desc="&gt;Sw. auth. local" name="LocKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Sw. mode non-interl." name="ModKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Dsc" name="Dsc">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="RxPos1" name="RxPos1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="RxPos1" iedName="CA01KF201" ldInst="PRO" prefix="BK1A" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="RxPos1;/Pos/stVal" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="GPub01" pServT="GOOSE" pDO="Pos" pDA="stVal" />
							<ExtRef desc="RxPos1" iedName="CA01KF201" ldInst="PRO" prefix="BK1A" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" intAddr="RxPos1;/Pos/q" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="GPub01" pServT="GOOSE" pDO="Pos" pDA="q" />
							<ExtRef desc="&gt;Sw. auth. local" iedName="CA01KF201" ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind01" daName="stVal" intAddr="LocKey;/Ind/stVal" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="GPub02" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="&gt;Sw. auth. local" iedName="CA01KF201" ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind01" daName="q" intAddr="LocKey;/Ind/q" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="GPub02" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="&gt;Sw. auth. local" iedName="CA01KF201" ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind01" daName="t" intAddr="LocKey;/Ind/t" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="GPub02" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN>
					<LN desc="Manual close" lnType="SIPROTEC5_LNType_GAPC_ManualClose" prefix="PTS1_QA01_" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">29f9b0a2-5fff-49f4-8786-72d0c08e21d5</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block manual close" name="Blk" />
						<DOI desc="&gt;Input" name="Input" />
						<DOI desc="Detected" name="Detected" />
						<DOI desc="Action time" name="ActionTmms">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="CB open dropout delay" name="CbOpDrpDel">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="PTS1_QA01_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">5ccbc9d0-83d0-45a7-816d-127b4a61cc3d</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="HSBT interface" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" prefix="PTS1_QA01_" lnClass="GAPC" inst="3">
						<Private type="Siemens-MasterId">a7e1f5a9-ea3e-4e48-ad16-590fb620b5ee</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="CB make time" name="ClsTmms">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>150</Val>
							</DAI>
						</DOI>
						<DOI desc="Vsync ratio (transform.)" name="VAdpFact">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle adjust. (transform.)" name="AdpAngDeg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-179</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Control" lnType="SIPROTEC5_LNType_CSWI_1" prefix="PTS1_QA01_" lnClass="CSWI" inst="1">
						<Private type="Siemens-MasterId">c313a5b6-afb3-4d3e-9454-8580d51c34bd</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Cmd. with feedback" name="Pos">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw.author. key switch" name="LocKey" />
						<DOI desc="Switching auth. station" name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Check switching authority" name="SwAuthChk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check if pos. is reached" name="NomEqActl">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check double activat. blk." name="DblActBlk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check blk. by protection" name="BlkByProt">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Swi.dev. related sw.auth." name="OwnSwAuth">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw. authorities" name="EnaAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw.auth. valid for" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Num. of specific sw.auth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple specific sw.auth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Ident. sw.auth. 1" name="SwAuthID1" />
						<DOI desc="Ident. sw.auth. 2" name="SwAuthID2" />
						<DOI desc="Ident. sw.auth. 3" name="SwAuthID3" />
						<DOI desc="Ident. sw.auth. 4" name="SwAuthID4" />
						<DOI desc="Ident. sw.auth. 5" name="SwAuthID5" />
						<DOI desc="Switching authority" name="SwAuth" />
						<DOI desc="Switching mode" name="SwMod" />
						<DOI desc="Enable sw. auth. 1" name="SwAuthEna1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 2" name="SwAuthEna2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 3" name="SwAuthEna3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 4" name="SwAuthEna4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 5" name="SwAuthEna5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw. auth. local" name="SwAuthKey">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>persistent</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw. mode non-interl." name="SwModKey">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>persistent</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Enabled" name="Ena">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="SelOpn" name="SelOpn">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="OpOpn" name="OpOpn">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="SelCls" name="SelCls">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCls" name="OpCls">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Interlocking" lnType="SIPROTEC5_LNType_CILO" prefix="PTS1_QA01_" lnClass="CILO" inst="1">
						<Private type="Siemens-MasterId">96d461ab-d2fb-4889-a194-9f47331011d3</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Enable opening" name="EnaOpn" />
						<DOI desc="&gt;Enable closing" name="EnaCls" />
						<DOI desc="&gt;Enable opening(fixed)" name="EnaOpnFix" />
						<DOI desc="&gt;Enable closing (fixed)" name="EnaClsFix" />
					</LN>
					<LN desc="CB test" lnType="SIPROTEC5_LNType_GAPC_CBT_3pol" prefix="PTS1_QA01_" lnClass="GAPC" inst="4">
						<Private type="Siemens-MasterId">5f0f12cc-60e2-4e23-8cc4-9c3daa9429a1</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="3-pole open-close" name="StrTst3p">
							<DAI name="operTimeout">
								<Val>5300</Val>
							</DAI>
						</DOI>
						<DOI desc="Test execution" name="TstExec" />
						<DOI desc="Trip command issued" name="TstTr" />
						<DOI desc="Close command issued" name="TstCls" />
						<DOI desc="Test canceled" name="TstCnc" />
					</LN>
					<LN desc="Operating time [Opn]" lnType="SIPROTEC5_LNType_ChartSetting_ASG" prefix="PTS1_QA01_" lnClass="GAPC" inst="5">
						<Private type="Siemens-MasterId">795b17d3-2727-4365-9219-a7defc976009</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.06</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Setting value" name="Val">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Operating time [Cls]" lnType="SIPROTEC5_LNType_ChartSetting_ASG" prefix="PTS1_QA01_" lnClass="GAPC" inst="6">
						<Private type="Siemens-MasterId">23d01e37-bced-472c-9dec-dcb11a5785bd</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Setting value" name="Val">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Pole discrepancy" lnType="SIPROTEC5_LNType_ChartSetting_ASG_1" prefix="PTS1_QA01_" lnClass="GAPC" inst="7">
						<Private type="Siemens-MasterId">37ee77e3-508f-4ec9-841b-c9c008f365b8</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Setting value" name="Val">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Warning" name="Wrn1">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Alarm" name="Alm1">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Startup Position" lnType="SIPROTEC5_LNType_ChartSetting_SPG" prefix="PTS1_QA01_" lnClass="GAPC" inst="8">
						<Private type="Siemens-MasterId">a2e4e871-e15f-4ba6-943e-2cd449dcc6c3</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Open/Close" name="Val" />
					</LN>
					<LN desc="V sync select." lnType="SIPROTEC5_LNType_VSync_Selection_MeasPointID" prefix="PTS1_QA01_" lnClass="GAPC" inst="9">
						<Private type="Siemens-MasterId">c9859a4b-1d0a-4e1d-b0e8-b899ea216c04</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="V sync1" name="MuIdxVS1" />
						<DOI desc="V sync2" name="MuIdxVS2" />
						<DOI desc="Sel. V sync1 invalid" name="VS1Invalid" />
						<DOI desc="Sel. V sync2 invalid" name="VS2Invalid" />
					</LN>
					<LN desc="Ext.1-of-N ch." lnType="SIPROTEC5_LNType_GAPC_Ext1ofNcheck" prefix="PTS1_QA01_" lnClass="GAPC" inst="10">
						<Private type="Siemens-MasterId">2f491db3-6043-4012-8318-928581062cfe</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Release active" name="RelActive" />
						<DOI desc="Release request" name="RelRequest" />
						<DOI desc="Feedba. mon. time release" name="TmOutRel">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Feedba. mon. time reset" name="TmOutReset">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="50BF Ad.CBF 1" lnType="SIPROTEC5_LNType_RBRF_Adv_3pol" prefix="PTS1_QA01_" lnClass="RBRF" inst="1">
						<Private type="Siemens-MasterId">ce4c51c9-ea15-4e86-bc26-5ea5584570df</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-10 17:03:21</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Trip T2" name="OpEx" />
						<DOI desc="Retrip T1" name="OpIn" />
						<DOI desc="Delay T1 for 3-pole retrip" name="TPTrTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="&gt;Threshold sensitive" name="ThreshEF" />
						<DOI desc="&gt;Start" name="Initiation" />
						<DOI desc="&gt;Release" name="BFRelease" />
						<DOI desc="&gt;CB defect" name="CBFaulty" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Fail. BI 'start'" name="Initdef3p" />
						<DOI desc="Fail. BI 'release'" name="RelCBdef3p" />
						<DOI desc="Fail. no BI release" name="OpCBdef3p" />
						<DOI desc="BI start routing miss." name="BFInitNR" />
						<DOI desc="BI aux.ct. rout. miss." name="AuxCritNR" />
						<DOI desc="Immediate Operate" name="ImmOp" />
						<DOI desc="CB failure pole" name="CBFailPole" />
						<DOI desc="Oper. del. by inv. meas." name="DlyByInvMV" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold phase current" name="StrValPh">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>35000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold sensitive" name="StrValEF">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>35000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CB aux.cont. crit. allowed" name="CBAuxCrit">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout" name="DropOut">
							<DAI name="setVal">
								<Val>Actual</Val>
							</DAI>
						</DOI>
						<DOI desc="Holding int. start signal" name="StrHldIn">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Holding ext. start signal" name="StrHldExt">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Start via binary input" name="BIStart">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI desc="Retrip after T1" name="ReTripMod">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay T2 for 3-pole trip" name="TPFailTmms">
							<DAI name="setVal">
								<Val>150</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sup.time f. release signal" name="SupTimeRel">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="3I0 criterion" name="PCheck3I0">
							<DAI name="setVal">
								<Val>PlausibilityCheck</Val>
							</DAI>
						</DOI>
						<DOI desc="I2 criterion" name="PCheck3I2">
							<DAI name="setVal">
								<Val>PlausibilityCheck</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold 3I0 dir. release" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>250</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>35000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold I2 dir. release" name="StrVal3I2">
							<SDI name="setMag">
								<DAI name="f">
									<Val>250</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>35000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Monit. time for BI &quot;&gt;Start&quot;" name="BIMoniSt">
							<DAI name="setVal">
								<Val>15000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Monit.tm. f.BI &quot;&gt;Release&quot;" name="BIMoniRel">
							<DAI name="setVal">
								<Val>15000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="CBFP interact. with dBBP" name="IntActDBBP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Immediate dropout" name="ImmedDrop">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="BI start external latch" name="LatchedBI">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Monitoring [gas]" lnType="SIPROTEC5_LNType_USER_Universal" prefix="PTS1_QA01_" lnClass="SIMG" inst="1">
						<Private type="Siemens-MasterId">118619c4-9ac2-4326-8482-8b499d1a4b44</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-10 17:03:21</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="InsAlm" name="InsAlm">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="InsBlk" name="InsBlk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="InsTr" name="InsTr">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="InsLevMax" name="InsLevMax">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="InsLevMin" name="InsLevMin">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Pres" name="Pres">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Tmp" name="Tmp">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="PresAlm" name="PresAlm">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="DenAlm" name="DenAlm">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="TmpAlm" name="TmpAlm">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="InsBlkTmh" name="InsBlkTmh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Den" name="Den">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Monitoring [opr. mech.]" lnType="SIPROTEC5_1002" prefix="PTS1_QA01_" lnClass="SOPM" inst="1">
						<Private type="Siemens-MasterId">fc7555ac-42e4-46d7-8625-81eb384b11cc</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-10 17:03:21</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="MotOp" name="MotOp">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="MotStrAlm" name="MotStrAlm">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="HyAlm" name="HyAlm">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="HyBlk" name="HyBlk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="EnBlk" name="EnBlk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="EnAlm" name="EnAlm">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="MotAlm" name="MotAlm">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="HeatAlm" name="HeatAlm">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="ChaIntvTms" name="ChaIntvTms">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="MotStrNum" name="MotStrNum">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Control" lnType="SIPROTEC5_LNType_CSWI_1" prefix="PTS1_QB01_" lnClass="CSWI" inst="1">
						<Private type="Siemens-MasterId">316c8420-629e-4df9-92b1-5135715fc7e7</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Cmd. with feedback" name="Pos">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw.author. key switch" name="LocKey" />
						<DOI desc="Switching auth. station" name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Check switching authority" name="SwAuthChk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check if pos. is reached" name="NomEqActl">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check double activat. blk." name="DblActBlk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check blk. by protection" name="BlkByProt">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Swi.dev. related sw.auth." name="OwnSwAuth">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw. authorities" name="EnaAuthID">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw.auth. valid for" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Num. of specific sw.auth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple specific sw.auth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Ident. sw.auth. 1" name="SwAuthID1" />
						<DOI desc="Ident. sw.auth. 2" name="SwAuthID2" />
						<DOI desc="Ident. sw.auth. 3" name="SwAuthID3" />
						<DOI desc="Ident. sw.auth. 4" name="SwAuthID4" />
						<DOI desc="Ident. sw.auth. 5" name="SwAuthID5" />
						<DOI desc="Switching authority" name="SwAuth" />
						<DOI desc="Switching mode" name="SwMod" />
						<DOI desc="Enable sw. auth. 1" name="SwAuthEna1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 2" name="SwAuthEna2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 3" name="SwAuthEna3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 4" name="SwAuthEna4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 5" name="SwAuthEna5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw. auth. local" name="SwAuthKey">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>persistent</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw. mode non-interl." name="SwModKey">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>persistent</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Enabled" name="Ena">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="SelOpn" name="SelOpn">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="OpOpn" name="OpOpn">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="SelCls" name="SelCls">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCls" name="OpCls">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Interlocking" lnType="SIPROTEC5_LNType_CILO" prefix="PTS1_QB01_" lnClass="CILO" inst="1">
						<Private type="Siemens-MasterId">08549948-d556-45a2-8d39-405206c27ec2</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Enable opening" name="EnaOpn" />
						<DOI desc="&gt;Enable closing" name="EnaCls" />
						<DOI desc="&gt;Enable opening(fixed)" name="EnaOpnFix" />
						<DOI desc="&gt;Enable closing (fixed)" name="EnaClsFix" />
					</LN>
					<LN desc="Disconnector" lnType="SIPROTEC5_1003" prefix="PTS1_QB01_" lnClass="XSWI" inst="1">
						<Private type="Siemens-MasterId">f23670c4-82d9-42aa-875a-1a6c084b0386</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Op.ct." name="OpCnt" />
						<DOI desc="Position" name="Pos">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Block opening" name="BlkOpn" />
						<DOI desc="Block closing" name="BlkCls" />
						<DOI desc="Switching-device type" name="SwTyp" />
						<DOI desc="Set operation counter" name="SetOpCnt">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Acquisition blocking" name="AqBlk" />
						<DOI desc="&gt;Reset switch statist." name="RsSwStat" />
						<DOI desc="&gt;Reset AcqBlk&amp;Subst" name="RsAqBlkSub" />
						<DOI desc="Open command" name="OpnCmd" />
						<DOI desc="Close command" name="ClsCmd" />
						<DOI desc="Command active" name="CmdActv" />
						<DOI desc="&gt;Sw. auth. local" name="LocKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Sw. mode non-interl." name="ModKey" />
						<DOI desc="&gt;Ready" name="Rdy" />
						<DOI desc="RxPos1" name="RxPos1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="RxPos1" iedName="CA01KF201" ldInst="PRO" prefix="DC1" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="RxPos1;/Pos/stVal" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="GPub01" pServT="GOOSE" pDO="Pos" pDA="stVal" />
							<ExtRef desc="RxPos1" iedName="CA01KF201" ldInst="PRO" prefix="DC1" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="RxPos1;/Pos/q" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="GPub01" pServT="GOOSE" pDO="Pos" pDA="q" />
						</Inputs>
					</LN>
					<LN desc="Ext.1-of-N ch." lnType="SIPROTEC5_LNType_GAPC_Ext1ofNcheck" prefix="PTS1_QB01_" lnClass="GAPC" inst="10">
						<Private type="Siemens-MasterId">eb0df142-c15f-4feb-aca9-7d1ae126d427</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Release active" name="RelActive" />
						<DOI desc="Release request" name="RelRequest" />
						<DOI desc="Feedba. mon. time release" name="TmOutRel">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Feedba. mon. time reset" name="TmOutReset">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Operating time" lnType="SIPROTEC5_LNType_ChartSetting_ASG" prefix="PTS1_QB01_" lnClass="GAPC" inst="5">
						<Private type="Siemens-MasterId">51eecde2-8028-45cb-b63a-96e6f2fd556d</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Setting value" name="Val">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Startup Position" lnType="SIPROTEC5_LNType_ChartSetting_SPG" prefix="PTS1_QB01_" lnClass="GAPC" inst="8">
						<Private type="Siemens-MasterId">5925fbde-ab4f-4d1c-8eaf-6d3277da3d01</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Open/Close" name="Val" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_SwiDevMoni" prefix="PTS1_QB01_" lnClass="GAPC" inst="0">
						<Private type="Siemens-MasterId">9ca75a36-c47b-4d39-abc7-a578becc4e2d</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Start calc. for open" name="StrCalcOpn" />
						<DOI desc="&gt;Start calc. for close" name="StrCalcCls" />
					</LN>
					<LN desc="Discon. monit." lnType="SIPROTEC5_LNType_SSWI_CBMoni" prefix="PTS1_QB01_" lnClass="SSWI" inst="1">
						<Private type="Siemens-MasterId">aa78cc54-fdb4-4ee2-9659-cb10ecbd7399</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Aux.-contact time open" name="AuxSwTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.-cont. time close" name="AuxSwTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time open" name="RctTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time close" name="RctTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Aux.c. time open warn." name="AuxTmOpnWrn" />
						<DOI desc="Aux.c. time open alarm" name="AuxTmOpnAlm" />
						<DOI desc="React. time open warn." name="RctTmOpnWrn" />
						<DOI desc="React. time open alarm" name="RctTmOpnAlm" />
						<DOI desc="Aux.c. travel time open" name="AuxTrvTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.c. time close warn." name="AuxTmClsWrn" />
						<DOI desc="Aux.c. time close alarm" name="AuxTmClsAlm" />
						<DOI desc="React. time close warn." name="RctTmClsWrn" />
						<DOI desc="React. time close alarm" name="RctTmClsAlm" />
						<DOI desc="Aux.c. travel time close" name="AuxTrvTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="MechOpnTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmOpnSet">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmOpnWrs">
							<DAI name="setVal">
								<Val>12000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmOpnAls">
							<DAI name="setVal">
								<Val>14000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmOpnSet">
							<DAI name="setVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmOpnWrs">
							<DAI name="setVal">
								<Val>2400</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmOpnAls">
							<DAI name="setVal">
								<Val>2800</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="MechClsTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmClsSet">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmClsWrs">
							<DAI name="setVal">
								<Val>12000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmClsAls">
							<DAI name="setVal">
								<Val>14000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmClsSet">
							<DAI name="setVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmClsWrs">
							<DAI name="setVal">
								<Val>2400</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmClsAls">
							<DAI name="setVal">
								<Val>2800</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Control" lnType="SIPROTEC5_1004" prefix="PTS1_QB02_" lnClass="CSWI" inst="1">
						<Private type="Siemens-MasterId">498593a7-c409-4b81-a961-f533fe3619d6</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Cmd. with feedback" name="Pos">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw.author. key switch" name="LocKey" />
						<DOI desc="Switching auth. station" name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Check switching authority" name="SwAuthChk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check if pos. is reached" name="NomEqActl">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check double activat. blk." name="DblActBlk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check blk. by protection" name="BlkByProt">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Swi.dev. related sw.auth." name="OwnSwAuth">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw. authorities" name="EnaAuthID">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw.auth. valid for" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Num. of specific sw.auth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple specific sw.auth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Ident. sw.auth. 1" name="SwAuthID1" />
						<DOI desc="Ident. sw.auth. 2" name="SwAuthID2" />
						<DOI desc="Ident. sw.auth. 3" name="SwAuthID3" />
						<DOI desc="Ident. sw.auth. 4" name="SwAuthID4" />
						<DOI desc="Ident. sw.auth. 5" name="SwAuthID5" />
						<DOI desc="Switching authority" name="SwAuth" />
						<DOI desc="Switching mode" name="SwMod" />
						<DOI desc="Enable sw. auth. 1" name="SwAuthEna1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 2" name="SwAuthEna2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 3" name="SwAuthEna3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 4" name="SwAuthEna4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 5" name="SwAuthEna5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw. auth. local" name="SwAuthKey">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>persistent</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw. mode non-interl." name="SwModKey">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>persistent</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Enabled" name="Ena">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="SelOpn" name="SelOpn">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="SelCls" name="SelCls">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="OpOpn" name="OpOpn">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCls" name="OpCls">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Interlocking" lnType="SIPROTEC5_LNType_CILO" prefix="PTS1_QB02_" lnClass="CILO" inst="1">
						<Private type="Siemens-MasterId">bfd46fd3-233a-4486-b79a-81d0dc94fb82</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Enable opening" name="EnaOpn" />
						<DOI desc="&gt;Enable closing" name="EnaCls" />
						<DOI desc="&gt;Enable opening(fixed)" name="EnaOpnFix" />
						<DOI desc="&gt;Enable closing (fixed)" name="EnaClsFix" />
					</LN>
					<LN desc="Disconnector" lnType="SIPROTEC5_1003" prefix="PTS1_QB02_" lnClass="XSWI" inst="1">
						<Private type="Siemens-MasterId">a72eda6d-17cd-4f5e-98fc-2886d4ec8b1d</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Op.ct." name="OpCnt" />
						<DOI desc="Position" name="Pos">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Block opening" name="BlkOpn" />
						<DOI desc="Block closing" name="BlkCls" />
						<DOI desc="Switching-device type" name="SwTyp" />
						<DOI desc="Set operation counter" name="SetOpCnt">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Acquisition blocking" name="AqBlk" />
						<DOI desc="&gt;Reset switch statist." name="RsSwStat" />
						<DOI desc="&gt;Reset AcqBlk&amp;Subst" name="RsAqBlkSub" />
						<DOI desc="Open command" name="OpnCmd" />
						<DOI desc="Close command" name="ClsCmd" />
						<DOI desc="Command active" name="CmdActv" />
						<DOI desc="&gt;Sw. auth. local" name="LocKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Sw. mode non-interl." name="ModKey" />
						<DOI desc="&gt;Ready" name="Rdy" />
						<DOI desc="RxPos1" name="RxPos1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="RxPos1" iedName="CA01KF201" ldInst="PRO" prefix="DC2" lnClass="XSWI" lnInst="2" doName="Pos" daName="stVal" intAddr="RxPos1;/Pos/stVal" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="GPub01" pServT="GOOSE" pDO="Pos" pDA="stVal" />
							<ExtRef desc="RxPos1" iedName="CA01KF201" ldInst="PRO" prefix="DC2" lnClass="XSWI" lnInst="2" doName="Pos" daName="q" intAddr="RxPos1;/Pos/q" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="GPub01" pServT="GOOSE" pDO="Pos" pDA="q" />
						</Inputs>
					</LN>
					<LN desc="Ext.1-of-N ch." lnType="SIPROTEC5_LNType_GAPC_Ext1ofNcheck" prefix="PTS1_QB02_" lnClass="GAPC" inst="10">
						<Private type="Siemens-MasterId">b98d4b72-8709-4676-83b0-b168a230ee5c</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Release active" name="RelActive" />
						<DOI desc="Release request" name="RelRequest" />
						<DOI desc="Feedba. mon. time release" name="TmOutRel">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Feedba. mon. time reset" name="TmOutReset">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Operating time" lnType="SIPROTEC5_LNType_ChartSetting_ASG" prefix="PTS1_QB02_" lnClass="GAPC" inst="5">
						<Private type="Siemens-MasterId">f9d726dd-16d8-49a5-b67d-b56f085c133e</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Setting value" name="Val">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Startup Position" lnType="SIPROTEC5_LNType_ChartSetting_SPG" prefix="PTS1_QB02_" lnClass="GAPC" inst="8">
						<Private type="Siemens-MasterId">87674ae1-1e2e-43c6-b324-85371f00ef5a</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Open/Close" name="Val" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_SwiDevMoni" prefix="PTS1_QB02_" lnClass="GAPC" inst="0">
						<Private type="Siemens-MasterId">142ba0bf-9c4e-4943-86a0-d759ceafb721</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Start calc. for open" name="StrCalcOpn" />
						<DOI desc="&gt;Start calc. for close" name="StrCalcCls" />
					</LN>
					<LN desc="Discon. monit." lnType="SIPROTEC5_LNType_SSWI_CBMoni" prefix="PTS1_QB02_" lnClass="SSWI" inst="1">
						<Private type="Siemens-MasterId">8df64d8e-2664-4ef7-94b8-785c667c217d</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Aux.-contact time open" name="AuxSwTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.-cont. time close" name="AuxSwTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time open" name="RctTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time close" name="RctTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Aux.c. time open warn." name="AuxTmOpnWrn" />
						<DOI desc="Aux.c. time open alarm" name="AuxTmOpnAlm" />
						<DOI desc="React. time open warn." name="RctTmOpnWrn" />
						<DOI desc="React. time open alarm" name="RctTmOpnAlm" />
						<DOI desc="Aux.c. travel time open" name="AuxTrvTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.c. time close warn." name="AuxTmClsWrn" />
						<DOI desc="Aux.c. time close alarm" name="AuxTmClsAlm" />
						<DOI desc="React. time close warn." name="RctTmClsWrn" />
						<DOI desc="React. time close alarm" name="RctTmClsAlm" />
						<DOI desc="Aux.c. travel time close" name="AuxTrvTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="MechOpnTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmOpnSet">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmOpnWrs">
							<DAI name="setVal">
								<Val>12000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmOpnAls">
							<DAI name="setVal">
								<Val>14000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmOpnSet">
							<DAI name="setVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmOpnWrs">
							<DAI name="setVal">
								<Val>2400</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmOpnAls">
							<DAI name="setVal">
								<Val>2800</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="MechClsTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmClsSet">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmClsWrs">
							<DAI name="setVal">
								<Val>12000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmClsAls">
							<DAI name="setVal">
								<Val>14000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmClsSet">
							<DAI name="setVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmClsWrs">
							<DAI name="setVal">
								<Val>2400</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmClsAls">
							<DAI name="setVal">
								<Val>2800</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Control" lnType="SIPROTEC5_LNType_CSWI" prefix="PTS1_QC08_" lnClass="CSWI" inst="1">
						<Private type="Siemens-MasterId">6ebe313c-b19e-4036-8bc1-3daa81613c61</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Cmd. with feedback" name="Pos">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw.author. key switch" name="LocKey" />
						<DOI desc="Switching auth. station" name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Check switching authority" name="SwAuthChk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check if pos. is reached" name="NomEqActl">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check double activat. blk." name="DblActBlk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check blk. by protection" name="BlkByProt">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Swi.dev. related sw.auth." name="OwnSwAuth">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw. authorities" name="EnaAuthID">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw.auth. valid for" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Num. of specific sw.auth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple specific sw.auth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Ident. sw.auth. 1" name="SwAuthID1" />
						<DOI desc="Ident. sw.auth. 2" name="SwAuthID2" />
						<DOI desc="Ident. sw.auth. 3" name="SwAuthID3" />
						<DOI desc="Ident. sw.auth. 4" name="SwAuthID4" />
						<DOI desc="Ident. sw.auth. 5" name="SwAuthID5" />
						<DOI desc="Switching authority" name="SwAuth" />
						<DOI desc="Switching mode" name="SwMod" />
						<DOI desc="Enable sw. auth. 1" name="SwAuthEna1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 2" name="SwAuthEna2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 3" name="SwAuthEna3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 4" name="SwAuthEna4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 5" name="SwAuthEna5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw. auth. local" name="SwAuthKey">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>persistent</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw. mode non-interl." name="SwModKey">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>persistent</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Enabled" name="Ena">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="OpOpn" name="OpOpn">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCls" name="OpCls">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Interlocking" lnType="SIPROTEC5_LNType_CILO" prefix="PTS1_QC08_" lnClass="CILO" inst="1">
						<Private type="Siemens-MasterId">7e60e051-2e6d-44bd-95d3-ee772420b5bb</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Enable opening" name="EnaOpn" />
						<DOI desc="&gt;Enable closing" name="EnaCls" />
						<DOI desc="&gt;Enable opening(fixed)" name="EnaOpnFix" />
						<DOI desc="&gt;Enable closing (fixed)" name="EnaClsFix" />
					</LN>
					<LN desc="Earth switch" lnType="SIPROTEC5_1003" prefix="PTS1_QC08_" lnClass="XSWI" inst="1">
						<Private type="Siemens-MasterId">5abe6c6c-b7b1-4e15-9ac8-b50019cb38df</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Op.ct." name="OpCnt" />
						<DOI desc="Position" name="Pos">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Block opening" name="BlkOpn" />
						<DOI desc="Block closing" name="BlkCls" />
						<DOI desc="Switching-device type" name="SwTyp" />
						<DOI desc="Set operation counter" name="SetOpCnt">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Acquisition blocking" name="AqBlk" />
						<DOI desc="&gt;Reset switch statist." name="RsSwStat" />
						<DOI desc="&gt;Reset AcqBlk&amp;Subst" name="RsAqBlkSub" />
						<DOI desc="Open command" name="OpnCmd" />
						<DOI desc="Close command" name="ClsCmd" />
						<DOI desc="Command active" name="CmdActv" />
						<DOI desc="&gt;Sw. auth. local" name="LocKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Sw. mode non-interl." name="ModKey" />
						<DOI desc="&gt;Ready" name="Rdy" />
						<DOI desc="RxPos1" name="RxPos1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="RxPos1" iedName="CA01KF201" ldInst="PRO" prefix="DC3" lnClass="XSWI" lnInst="3" doName="Pos" daName="stVal" intAddr="RxPos1;/Pos/stVal" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="GPub01" pServT="GOOSE" pDO="Pos" pDA="stVal" />
							<ExtRef desc="RxPos1" iedName="CA01KF201" ldInst="PRO" prefix="DC3" lnClass="XSWI" lnInst="3" doName="Pos" daName="q" intAddr="RxPos1;/Pos/q" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="GPub01" pServT="GOOSE" pDO="Pos" pDA="q" />
						</Inputs>
					</LN>
					<LN desc="Ext.1-of-N ch." lnType="SIPROTEC5_LNType_GAPC_Ext1ofNcheck" prefix="PTS1_QC08_" lnClass="GAPC" inst="10">
						<Private type="Siemens-MasterId">6e57afb6-78ef-4efb-b784-f23d9534838d</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Release active" name="RelActive" />
						<DOI desc="Release request" name="RelRequest" />
						<DOI desc="Feedba. mon. time release" name="TmOutRel">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Feedba. mon. time reset" name="TmOutReset">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Operating time" lnType="SIPROTEC5_LNType_ChartSetting_ASG" prefix="PTS1_QC08_" lnClass="GAPC" inst="5">
						<Private type="Siemens-MasterId">8a9c697d-a00a-49b2-8637-63db95cb2e4e</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Setting value" name="Val">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Startup Position" lnType="SIPROTEC5_LNType_ChartSetting_SPG" prefix="PTS1_QC08" lnClass="GAPC" inst="8">
						<Private type="Siemens-MasterId">a6efd3aa-badc-4087-b987-425ea447b0b3</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Open/Close" name="Val" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_SwiDevMoni" prefix="PTS1_QC08_" lnClass="GAPC" inst="0">
						<Private type="Siemens-MasterId">dd228c08-3437-47db-9994-4de8387d8126</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Start calc. for open" name="StrCalcOpn" />
						<DOI desc="&gt;Start calc. for close" name="StrCalcCls" />
					</LN>
					<LN desc="Discon. monit." lnType="SIPROTEC5_LNType_SSWI_CBMoni" prefix="PTS1_QC08_" lnClass="SSWI" inst="1">
						<Private type="Siemens-MasterId">6c320c21-1a74-402b-986a-97a899839c2b</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Aux.-contact time open" name="AuxSwTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.-cont. time close" name="AuxSwTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time open" name="RctTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time close" name="RctTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Aux.c. time open warn." name="AuxTmOpnWrn" />
						<DOI desc="Aux.c. time open alarm" name="AuxTmOpnAlm" />
						<DOI desc="React. time open warn." name="RctTmOpnWrn" />
						<DOI desc="React. time open alarm" name="RctTmOpnAlm" />
						<DOI desc="Aux.c. travel time open" name="AuxTrvTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.c. time close warn." name="AuxTmClsWrn" />
						<DOI desc="Aux.c. time close alarm" name="AuxTmClsAlm" />
						<DOI desc="React. time close warn." name="RctTmClsWrn" />
						<DOI desc="React. time close alarm" name="RctTmClsAlm" />
						<DOI desc="Aux.c. travel time close" name="AuxTrvTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="MechOpnTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmOpnSet">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmOpnWrs">
							<DAI name="setVal">
								<Val>12000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmOpnAls">
							<DAI name="setVal">
								<Val>14000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmOpnSet">
							<DAI name="setVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmOpnWrs">
							<DAI name="setVal">
								<Val>2400</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmOpnAls">
							<DAI name="setVal">
								<Val>2800</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="MechClsTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmClsSet">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmClsWrs">
							<DAI name="setVal">
								<Val>12000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmClsAls">
							<DAI name="setVal">
								<Val>14000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmClsSet">
							<DAI name="setVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmClsWrs">
							<DAI name="setVal">
								<Val>2400</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmClsAls">
							<DAI name="setVal">
								<Val>2800</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_AomBay_BayUniversal" prefix="PTS2_Q001_" lnClass="GAPC" inst="0">
						<Private type="Siemens-MasterId">4df5ef38-49c1-4416-b883-d58faeb38b80</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Sw.author. key switch" name="LocKey" />
						<DOI desc="Switching authority" name="SwAuth" />
						<DOI desc="Switching mode" name="SwMod" />
						<DOI desc="Switching auth. station" name="LocSta" />
						<DOI desc="Enable sw. auth. 1" name="SwAuthEna1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 2" name="SwAuthEna2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 3" name="SwAuthEna3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 4" name="SwAuthEna4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 5" name="SwAuthEna5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Bay-related sw.auth." name="BaySwAuth">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw. authorities" name="EnaAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw.auth. valid for" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Num. of specific sw.auth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple specific sw.auth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Ident. sw.auth. 1" name="SwAuthID1" />
						<DOI desc="Ident. sw.auth. 2" name="SwAuthID2" />
						<DOI desc="Ident. sw.auth. 3" name="SwAuthID3" />
						<DOI desc="Ident. sw.auth. 4" name="SwAuthID4" />
						<DOI desc="Ident. sw.auth. 5" name="SwAuthID5" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" prefix="PTS2_QA01_" lnClass="GAPC" inst="0">
						<Private type="Siemens-MasterId">c3a9ca09-96b7-48f3-a04c-f98e8e458110</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated normal current" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated voltage" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>66</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Current thresh. CB open" name="PoleOpenA">
							<SDI name="setMag">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Op. mode BFP" name="OpModeRBRF">
							<DAI name="setVal">
								<Val>unbalancing</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Trip logic" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" prefix="PTS2_QA01_" lnClass="PTRC" inst="1">
						<Private type="Siemens-MasterId">caa972f2-009e-45aa-9061-7b1c738fec7b</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip indication" name="Tr" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Trip ind.:Busbar diff.prt." name="TrpBbpDiff" />
						<DOI desc="Trip ind.:Busbar BFP" name="TrpBbpBFP" />
						<DOI desc="Trip ind.:Busbar ext.trip" name="TrpBbpExt" />
						<DOI desc="Reset of trip command" name="ResetTrip">
							<DAI name="setVal">
								<Val>accelarated</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Circuit break." lnType="SIPROTEC5_1001" prefix="PTS2_QA01_" lnClass="XCBR" inst="1">
						<Private type="Siemens-MasterId">74153e2f-af4a-4f1d-929a-b63c946ac1fa</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="External health" name="EEHealth" />
						<DOI desc="Op.ct." name="OpCnt" />
						<DOI desc="Position" name="Pos">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Block opening" name="BlkOpn" />
						<DOI desc="Block closing" name="BlkCls" />
						<DOI desc="ΣI Brk." name="SumSwARs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="Set operation counter" name="SetOpCnt">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
						</DOI>
						<DOI desc="Set break.cur.sum phA" name="SetSwASumA">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set break.cur.sum phB" name="SetSwASumB">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set break.cur.sum phC" name="SetSwASumC">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set CB open hours" name="SetOpnHrs">
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
						</DOI>
						<DOI desc="Set operating hours" name="SetOpHrs">
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Acquisition blocking" name="AqBlk" />
						<DOI desc="&gt;Ready" name="Rdy" />
						<DOI desc="&gt;Reset switch statist." name="RsSwStat" />
						<DOI desc="&gt;Reset AcqBlk&amp;Subst" name="RsAqBlkSub" />
						<DOI desc="&gt;Trip release BBP" name="TripRelViaBi" />
						<DOI desc="&gt;Manual start HSBT" name="OpCBToStr" />
						<DOI desc="Trip/open cmd." name="TripOpnCmd" />
						<DOI desc="Close command" name="ClsCmd" />
						<DOI desc="Command active" name="CmdActv" />
						<DOI desc="Alarm suppression" name="AlmSupp" />
						<DOI desc="Definitive trip" name="DefTr" />
						<DOI desc="ΣIA Brk." name="SumSwARsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="ΣIB Brk." name="SumSwARsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="ΣIC Brk." name="SumSwARsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="Break.-current phs A" name="SwAphsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break.-current phs B" name="SwAphsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break.-current phs C" name="SwAphsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. current 3I0/IN" name="SwANeut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. voltage phs A" name="SwVphsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. voltage phs B" name="SwVphsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. voltage phs C" name="SwVphsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CB open hours" name="CBOpnHrs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operating hours" name="OpHrs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Indicat. of breaking values" name="AnnBrkVal">
							<DAI name="setVal">
								<Val>always</Val>
							</DAI>
						</DOI>
						<DOI desc="BBP trip relays blocked" name="BbpBlockDO" />
						<DOI desc="no release of trip cmd" name="NoTrpRelBi" />
						<DOI desc="&gt;Sw. auth. local" name="LocKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Sw. mode non-interl." name="ModKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Dsc" name="Dsc">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="RxPos1" name="RxPos1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="RxPos1" iedName="FA01KF202" ldInst="CTRL" prefix="QA01_" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="RxPos1;/Pos/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub01" pServT="GOOSE" pDO="Pos" pDA="stVal" />
							<ExtRef desc="RxPos1" iedName="FA01KF202" ldInst="CTRL" prefix="QA01_" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" intAddr="RxPos1;/Pos/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub01" pServT="GOOSE" pDO="Pos" pDA="q" />
							<ExtRef desc="&gt;Sw. auth. local" iedName="FA01KF202" ldInst="CTRL" prefix="QA01_" lnClass="XCBR" lnInst="1" doName="LocKey" daName="stVal" intAddr="LocKey;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub02" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="&gt;Sw. auth. local" iedName="FA01KF202" ldInst="CTRL" prefix="QA01_" lnClass="XCBR" lnInst="1" doName="LocKey" daName="q" intAddr="LocKey;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub02" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="&gt;Sw. auth. local" intAddr="LocKey;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN>
					<LN desc="Manual close" lnType="SIPROTEC5_LNType_GAPC_ManualClose" prefix="PTS2_QA01_" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">36ff50cf-f7e4-4005-8724-e031e9444923</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block manual close" name="Blk" />
						<DOI desc="&gt;Input" name="Input" />
						<DOI desc="Detected" name="Detected" />
						<DOI desc="Action time" name="ActionTmms">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="CB open dropout delay" name="CbOpDrpDel">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="PTS2_QA01_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">6d24b711-5f0c-4879-af57-ee0e4c1a625e</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="HSBT interface" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" prefix="PTS2_QA01_" lnClass="GAPC" inst="3">
						<Private type="Siemens-MasterId">a9bc2304-39ae-4ccc-9279-1751013e8d01</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="CB make time" name="ClsTmms">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>150</Val>
							</DAI>
						</DOI>
						<DOI desc="Vsync ratio (transform.)" name="VAdpFact">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle adjust. (transform.)" name="AdpAngDeg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-179</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Control" lnType="SIPROTEC5_LNType_CSWI_1" prefix="PTS2_QA01_" lnClass="CSWI" inst="1">
						<Private type="Siemens-MasterId">592237fe-3689-4ed9-9117-422129ba0224</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Cmd. with feedback" name="Pos">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw.author. key switch" name="LocKey" />
						<DOI desc="Switching auth. station" name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Check switching authority" name="SwAuthChk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check if pos. is reached" name="NomEqActl">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check double activat. blk." name="DblActBlk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check blk. by protection" name="BlkByProt">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Swi.dev. related sw.auth." name="OwnSwAuth">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw. authorities" name="EnaAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw.auth. valid for" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Num. of specific sw.auth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple specific sw.auth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Ident. sw.auth. 1" name="SwAuthID1" />
						<DOI desc="Ident. sw.auth. 2" name="SwAuthID2" />
						<DOI desc="Ident. sw.auth. 3" name="SwAuthID3" />
						<DOI desc="Ident. sw.auth. 4" name="SwAuthID4" />
						<DOI desc="Ident. sw.auth. 5" name="SwAuthID5" />
						<DOI desc="Switching authority" name="SwAuth" />
						<DOI desc="Switching mode" name="SwMod" />
						<DOI desc="Enable sw. auth. 1" name="SwAuthEna1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 2" name="SwAuthEna2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 3" name="SwAuthEna3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 4" name="SwAuthEna4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 5" name="SwAuthEna5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw. auth. local" name="SwAuthKey">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>persistent</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw. mode non-interl." name="SwModKey">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>persistent</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Enabled" name="Ena">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="SelOpn" name="SelOpn">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="OpOpn" name="OpOpn">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="SelCls" name="SelCls">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCls" name="OpCls">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Interlocking" lnType="SIPROTEC5_LNType_CILO" prefix="PTS2_QA01_" lnClass="CILO" inst="1">
						<Private type="Siemens-MasterId">55eae6d1-e51a-407d-8798-616274ecbc02</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Enable opening" name="EnaOpn" />
						<DOI desc="&gt;Enable closing" name="EnaCls" />
						<DOI desc="&gt;Enable opening(fixed)" name="EnaOpnFix" />
						<DOI desc="&gt;Enable closing (fixed)" name="EnaClsFix" />
					</LN>
					<LN desc="CB test" lnType="SIPROTEC5_LNType_GAPC_CBT_3pol" prefix="PTS2_QA01_" lnClass="GAPC" inst="4">
						<Private type="Siemens-MasterId">81101fed-e18d-4c0b-906e-1c8b64d32a97</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="3-pole open-close" name="StrTst3p">
							<DAI name="operTimeout">
								<Val>5300</Val>
							</DAI>
						</DOI>
						<DOI desc="Test execution" name="TstExec" />
						<DOI desc="Trip command issued" name="TstTr" />
						<DOI desc="Close command issued" name="TstCls" />
						<DOI desc="Test canceled" name="TstCnc" />
					</LN>
					<LN desc="Operating time [Opn]" lnType="SIPROTEC5_LNType_ChartSetting_ASG" prefix="PTS2_QA01_" lnClass="GAPC" inst="5">
						<Private type="Siemens-MasterId">cfcac3c7-46f7-4a5c-92e4-5370a99f659d</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.06</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Setting value" name="Val">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Operating time [Cls]" lnType="SIPROTEC5_LNType_ChartSetting_ASG" prefix="PTS2_QA01_" lnClass="GAPC" inst="6">
						<Private type="Siemens-MasterId">a061ee59-0f92-4f1c-be6f-e0aaa354fa72</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Setting value" name="Val">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Pole discrepancy" lnType="SIPROTEC5_LNType_ChartSetting_ASG_1" prefix="PTS2_QA01_" lnClass="GAPC" inst="7">
						<Private type="Siemens-MasterId">a3cc7345-335b-4a59-8a5b-4d8ac61a73dd</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Setting value" name="Val">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Warning" name="Wrn1">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Alarm" name="Alm1">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Startup Position" lnType="SIPROTEC5_LNType_ChartSetting_SPG" prefix="PTS2_QA01_" lnClass="GAPC" inst="8">
						<Private type="Siemens-MasterId">a26449cb-5151-4a40-ba28-109d63b26d5c</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Open/Close" name="Val" />
					</LN>
					<LN desc="V sync select." lnType="SIPROTEC5_LNType_VSync_Selection_MeasPointID" prefix="PTS2_QA01_" lnClass="GAPC" inst="9">
						<Private type="Siemens-MasterId">48d464d2-6ebd-4938-8dde-51ca501e0558</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="V sync1" name="MuIdxVS1" />
						<DOI desc="V sync2" name="MuIdxVS2" />
						<DOI desc="Sel. V sync1 invalid" name="VS1Invalid" />
						<DOI desc="Sel. V sync2 invalid" name="VS2Invalid" />
					</LN>
					<LN desc="Ext.1-of-N ch." lnType="SIPROTEC5_LNType_GAPC_Ext1ofNcheck" prefix="PTS2_QA01_" lnClass="GAPC" inst="10">
						<Private type="Siemens-MasterId">337a89d6-18a9-48cd-81ad-6046bb84a19d</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Release active" name="RelActive" />
						<DOI desc="Release request" name="RelRequest" />
						<DOI desc="Feedba. mon. time release" name="TmOutRel">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Feedba. mon. time reset" name="TmOutReset">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="50BF Ad.CBF 1" lnType="SIPROTEC5_LNType_RBRF_Adv_3pol" prefix="PTS2_QA01_" lnClass="RBRF" inst="1">
						<Private type="Siemens-MasterId">226a0cbb-a1e0-4df6-9c4c-5dcf24be6f9d</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-10 17:03:21</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Trip T2" name="OpEx" />
						<DOI desc="Retrip T1" name="OpIn" />
						<DOI desc="Delay T1 for 3-pole retrip" name="TPTrTmms">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="&gt;Threshold sensitive" name="ThreshEF" />
						<DOI desc="&gt;Start" name="Initiation" />
						<DOI desc="&gt;Release" name="BFRelease" />
						<DOI desc="&gt;CB defect" name="CBFaulty" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Fail. BI 'start'" name="Initdef3p" />
						<DOI desc="Fail. BI 'release'" name="RelCBdef3p" />
						<DOI desc="Fail. no BI release" name="OpCBdef3p" />
						<DOI desc="BI start routing miss." name="BFInitNR" />
						<DOI desc="BI aux.ct. rout. miss." name="AuxCritNR" />
						<DOI desc="Immediate Operate" name="ImmOp" />
						<DOI desc="CB failure pole" name="CBFailPole" />
						<DOI desc="Oper. del. by inv. meas." name="DlyByInvMV" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold phase current" name="StrValPh">
							<SDI name="setMag">
								<DAI name="f">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold sensitive" name="StrValEF">
							<SDI name="setMag">
								<DAI name="f">
									<Val>250</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CB aux.cont. crit. allowed" name="CBAuxCrit">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout" name="DropOut">
							<DAI name="setVal">
								<Val>Actual</Val>
							</DAI>
						</DOI>
						<DOI desc="Holding int. start signal" name="StrHldIn">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Holding ext. start signal" name="StrHldExt">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Start via binary input" name="BIStart">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI desc="Retrip after T1" name="ReTripMod">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay T2 for 3-pole trip" name="TPFailTmms">
							<DAI name="setVal">
								<Val>130</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sup.time f. release signal" name="SupTimeRel">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="3I0 criterion" name="PCheck3I0">
							<DAI name="setVal">
								<Val>PlausibilityCheck</Val>
							</DAI>
						</DOI>
						<DOI desc="I2 criterion" name="PCheck3I2">
							<DAI name="setVal">
								<Val>PlausibilityCheck</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold 3I0 dir. release" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>250</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold I2 dir. release" name="StrVal3I2">
							<SDI name="setMag">
								<DAI name="f">
									<Val>250</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Monit. time for BI &quot;&gt;Start&quot;" name="BIMoniSt">
							<DAI name="setVal">
								<Val>15000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Monit.tm. f.BI &quot;&gt;Release&quot;" name="BIMoniRel">
							<DAI name="setVal">
								<Val>15000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="CBFP interact. with dBBP" name="IntActDBBP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Immediate dropout" name="ImmedDrop">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="BI start external latch" name="LatchedBI">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Monitoring [gas]" lnType="SIPROTEC5_LNType_USER_Universal" prefix="PTS2_QA01_" lnClass="SIMG" inst="1">
						<Private type="Siemens-MasterId">d43af87b-53e8-4b05-ba5c-e7885f5e939e</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-10 17:03:21</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="InsAlm" name="InsAlm">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="InsBlk" name="InsBlk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="InsTr" name="InsTr">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="InsLevMax" name="InsLevMax">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="InsLevMin" name="InsLevMin">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Pres" name="Pres">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Tmp" name="Tmp">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="PresAlm" name="PresAlm">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="DenAlm" name="DenAlm">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="TmpAlm" name="TmpAlm">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="InsBlkTmh" name="InsBlkTmh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Den" name="Den">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Monitoring [opr. mech.]" lnType="SIPROTEC5_LNType_USER_Universal_1" prefix="PTS2_QA01_" lnClass="SOPM" inst="1">
						<Private type="Siemens-MasterId">42f58897-c6f2-4250-bbd7-8841e4da9763</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-10 17:03:21</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="MotOp" name="MotOp">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="MotStrAlm" name="MotStrAlm">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="HyAlm" name="HyAlm">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="HyBlk" name="HyBlk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="EnBlk" name="EnBlk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="EnAlm" name="EnAlm">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="MotAlm" name="MotAlm">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="HeatAlm" name="HeatAlm">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="ChaIntvTms" name="ChaIntvTms">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="MotStrNum" name="MotStrNum">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="OpnColAlm1" name="OpnColAlm1">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="SpgDsch" name="SpgDsch">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Control" lnType="SIPROTEC5_LNType_CSWI_1" prefix="PTS2_QB01_" lnClass="CSWI" inst="1">
						<Private type="Siemens-MasterId">8e5b3c96-478a-417d-8f84-195468d5e275</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Cmd. with feedback" name="Pos">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw.author. key switch" name="LocKey" />
						<DOI desc="Switching auth. station" name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Check switching authority" name="SwAuthChk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check if pos. is reached" name="NomEqActl">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check double activat. blk." name="DblActBlk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check blk. by protection" name="BlkByProt">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Swi.dev. related sw.auth." name="OwnSwAuth">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw. authorities" name="EnaAuthID">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw.auth. valid for" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Num. of specific sw.auth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple specific sw.auth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Ident. sw.auth. 1" name="SwAuthID1" />
						<DOI desc="Ident. sw.auth. 2" name="SwAuthID2" />
						<DOI desc="Ident. sw.auth. 3" name="SwAuthID3" />
						<DOI desc="Ident. sw.auth. 4" name="SwAuthID4" />
						<DOI desc="Ident. sw.auth. 5" name="SwAuthID5" />
						<DOI desc="Switching authority" name="SwAuth" />
						<DOI desc="Switching mode" name="SwMod" />
						<DOI desc="Enable sw. auth. 1" name="SwAuthEna1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 2" name="SwAuthEna2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 3" name="SwAuthEna3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 4" name="SwAuthEna4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 5" name="SwAuthEna5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw. auth. local" name="SwAuthKey">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>persistent</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw. mode non-interl." name="SwModKey">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>persistent</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Enabled" name="Ena">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="SelOpn" name="SelOpn">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="OpOpn" name="OpOpn">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="SelCls" name="SelCls">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCls" name="OpCls">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Interlocking" lnType="SIPROTEC5_LNType_CILO" prefix="PTS2_QB01_" lnClass="CILO" inst="1">
						<Private type="Siemens-MasterId">e8929f0e-bb5b-4c42-a269-df12af9ea795</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Enable opening" name="EnaOpn" />
						<DOI desc="&gt;Enable closing" name="EnaCls" />
						<DOI desc="&gt;Enable opening(fixed)" name="EnaOpnFix" />
						<DOI desc="&gt;Enable closing (fixed)" name="EnaClsFix" />
					</LN>
					<LN desc="Disconnector" lnType="SIPROTEC5_1003" prefix="PTS2_QB01_" lnClass="XSWI" inst="1">
						<Private type="Siemens-MasterId">aab3dcc3-9384-45e5-aef1-0b3f2c858088</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Op.ct." name="OpCnt" />
						<DOI desc="Position" name="Pos">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Block opening" name="BlkOpn" />
						<DOI desc="Block closing" name="BlkCls" />
						<DOI desc="Switching-device type" name="SwTyp" />
						<DOI desc="Set operation counter" name="SetOpCnt">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Acquisition blocking" name="AqBlk" />
						<DOI desc="&gt;Reset switch statist." name="RsSwStat" />
						<DOI desc="&gt;Reset AcqBlk&amp;Subst" name="RsAqBlkSub" />
						<DOI desc="Open command" name="OpnCmd" />
						<DOI desc="Close command" name="ClsCmd" />
						<DOI desc="Command active" name="CmdActv" />
						<DOI desc="&gt;Sw. auth. local" name="LocKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Sw. mode non-interl." name="ModKey" />
						<DOI desc="&gt;Ready" name="Rdy" />
						<DOI desc="RxPos1" name="RxPos1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="RxPos1" iedName="FA01KF202" ldInst="CTRL" prefix="QB01_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="RxPos1;/Pos/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub01" pServT="GOOSE" pDO="Pos" pDA="stVal" />
							<ExtRef desc="RxPos1" iedName="FA01KF202" ldInst="CTRL" prefix="QB01_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="RxPos1;/Pos/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub01" pServT="GOOSE" pDO="Pos" pDA="q" />
						</Inputs>
					</LN>
					<LN desc="Ext.1-of-N ch." lnType="SIPROTEC5_LNType_GAPC_Ext1ofNcheck" prefix="PTS2_QB01_" lnClass="GAPC" inst="10">
						<Private type="Siemens-MasterId">537a6ded-ae4e-45e4-84bb-c0908080f3d4</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Release active" name="RelActive" />
						<DOI desc="Release request" name="RelRequest" />
						<DOI desc="Feedba. mon. time release" name="TmOutRel">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Feedba. mon. time reset" name="TmOutReset">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Operating time" lnType="SIPROTEC5_LNType_ChartSetting_ASG" prefix="PTS2_QB01_" lnClass="GAPC" inst="5">
						<Private type="Siemens-MasterId">577d0b98-930d-4c28-8ee5-25b519ffcc8a</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Setting value" name="Val">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Startup Position" lnType="SIPROTEC5_LNType_ChartSetting_SPG" prefix="PTS2_QB01_" lnClass="GAPC" inst="8">
						<Private type="Siemens-MasterId">6d4f9136-d67a-48ec-9941-54dfdf1ea883</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Open/Close" name="Val" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_SwiDevMoni" prefix="PTS2_QB01_" lnClass="GAPC" inst="0">
						<Private type="Siemens-MasterId">e79b35b1-89dd-491c-a963-1a5ec9373ccf</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Start calc. for open" name="StrCalcOpn" />
						<DOI desc="&gt;Start calc. for close" name="StrCalcCls" />
					</LN>
					<LN desc="Discon. monit." lnType="SIPROTEC5_LNType_SSWI_CBMoni" prefix="PTS2_QB01_" lnClass="SSWI" inst="1">
						<Private type="Siemens-MasterId">da74f618-c56f-426a-a3dc-4b483b8cf61f</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Aux.-contact time open" name="AuxSwTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.-cont. time close" name="AuxSwTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time open" name="RctTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time close" name="RctTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Aux.c. time open warn." name="AuxTmOpnWrn" />
						<DOI desc="Aux.c. time open alarm" name="AuxTmOpnAlm" />
						<DOI desc="React. time open warn." name="RctTmOpnWrn" />
						<DOI desc="React. time open alarm" name="RctTmOpnAlm" />
						<DOI desc="Aux.c. travel time open" name="AuxTrvTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.c. time close warn." name="AuxTmClsWrn" />
						<DOI desc="Aux.c. time close alarm" name="AuxTmClsAlm" />
						<DOI desc="React. time close warn." name="RctTmClsWrn" />
						<DOI desc="React. time close alarm" name="RctTmClsAlm" />
						<DOI desc="Aux.c. travel time close" name="AuxTrvTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="MechOpnTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmOpnSet">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmOpnWrs">
							<DAI name="setVal">
								<Val>12000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmOpnAls">
							<DAI name="setVal">
								<Val>14000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmOpnSet">
							<DAI name="setVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmOpnWrs">
							<DAI name="setVal">
								<Val>2400</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmOpnAls">
							<DAI name="setVal">
								<Val>2800</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="MechClsTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmClsSet">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmClsWrs">
							<DAI name="setVal">
								<Val>12000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmClsAls">
							<DAI name="setVal">
								<Val>14000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmClsSet">
							<DAI name="setVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmClsWrs">
							<DAI name="setVal">
								<Val>2400</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmClsAls">
							<DAI name="setVal">
								<Val>2800</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Control" lnType="SIPROTEC5_LNType_CSWI" prefix="PTS2_QB02_" lnClass="CSWI" inst="1">
						<Private type="Siemens-MasterId">bab2e2e2-af13-498a-8b60-f02d0cfc50b5</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Cmd. with feedback" name="Pos">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw.author. key switch" name="LocKey" />
						<DOI desc="Switching auth. station" name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Check switching authority" name="SwAuthChk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check if pos. is reached" name="NomEqActl">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check double activat. blk." name="DblActBlk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check blk. by protection" name="BlkByProt">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Swi.dev. related sw.auth." name="OwnSwAuth">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw. authorities" name="EnaAuthID">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw.auth. valid for" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Num. of specific sw.auth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple specific sw.auth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Ident. sw.auth. 1" name="SwAuthID1" />
						<DOI desc="Ident. sw.auth. 2" name="SwAuthID2" />
						<DOI desc="Ident. sw.auth. 3" name="SwAuthID3" />
						<DOI desc="Ident. sw.auth. 4" name="SwAuthID4" />
						<DOI desc="Ident. sw.auth. 5" name="SwAuthID5" />
						<DOI desc="Switching authority" name="SwAuth" />
						<DOI desc="Switching mode" name="SwMod" />
						<DOI desc="Enable sw. auth. 1" name="SwAuthEna1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 2" name="SwAuthEna2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 3" name="SwAuthEna3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 4" name="SwAuthEna4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 5" name="SwAuthEna5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw. auth. local" name="SwAuthKey">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>persistent</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw. mode non-interl." name="SwModKey">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>persistent</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Enabled" name="Ena">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="OpOpn" name="OpOpn">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCls" name="OpCls">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Interlocking" lnType="SIPROTEC5_LNType_CILO" prefix="PTS2_QB02_" lnClass="CILO" inst="1">
						<Private type="Siemens-MasterId">eb26750a-8b4e-4e64-bc9d-96c7caa9ff25</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Enable opening" name="EnaOpn" />
						<DOI desc="&gt;Enable closing" name="EnaCls" />
						<DOI desc="&gt;Enable opening(fixed)" name="EnaOpnFix" />
						<DOI desc="&gt;Enable closing (fixed)" name="EnaClsFix" />
					</LN>
					<LN desc="Disconnector" lnType="SIPROTEC5_1003" prefix="PTS2_QB02_" lnClass="XSWI" inst="1">
						<Private type="Siemens-MasterId">ca0e88da-5d7a-4f42-9ecb-4489281a554a</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Op.ct." name="OpCnt" />
						<DOI desc="Position" name="Pos">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Block opening" name="BlkOpn" />
						<DOI desc="Block closing" name="BlkCls" />
						<DOI desc="Switching-device type" name="SwTyp" />
						<DOI desc="Set operation counter" name="SetOpCnt">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Acquisition blocking" name="AqBlk" />
						<DOI desc="&gt;Reset switch statist." name="RsSwStat" />
						<DOI desc="&gt;Reset AcqBlk&amp;Subst" name="RsAqBlkSub" />
						<DOI desc="Open command" name="OpnCmd" />
						<DOI desc="Close command" name="ClsCmd" />
						<DOI desc="Command active" name="CmdActv" />
						<DOI desc="&gt;Sw. auth. local" name="LocKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Sw. mode non-interl." name="ModKey" />
						<DOI desc="&gt;Ready" name="Rdy" />
						<DOI desc="RxPos1" name="RxPos1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="RxPos1" iedName="FA01KF202" ldInst="CTRL" prefix="QB02_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="RxPos1;/Pos/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub01" pServT="GOOSE" pDO="Pos" pDA="stVal" />
							<ExtRef desc="RxPos1" iedName="FA01KF202" ldInst="CTRL" prefix="QB02_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="RxPos1;/Pos/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub01" pServT="GOOSE" pDO="Pos" pDA="q" />
						</Inputs>
					</LN>
					<LN desc="Ext.1-of-N ch." lnType="SIPROTEC5_LNType_GAPC_Ext1ofNcheck" prefix="PTS2_QB02_" lnClass="GAPC" inst="10">
						<Private type="Siemens-MasterId">5e35c6a4-47bf-447b-9ad1-6f77fa1e6fa9</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Release active" name="RelActive" />
						<DOI desc="Release request" name="RelRequest" />
						<DOI desc="Feedba. mon. time release" name="TmOutRel">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Feedba. mon. time reset" name="TmOutReset">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Operating time" lnType="SIPROTEC5_LNType_ChartSetting_ASG" prefix="PTS2_QB02_" lnClass="GAPC" inst="5">
						<Private type="Siemens-MasterId">bf845b2d-c8df-4dc6-8e52-db4fd61602fe</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Setting value" name="Val">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Startup Position" lnType="SIPROTEC5_LNType_ChartSetting_SPG" prefix="PTS2_QB02_" lnClass="GAPC" inst="8">
						<Private type="Siemens-MasterId">e1cc878e-019b-44d1-b1d6-9719bcc1255d</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Open/Close" name="Val" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_SwiDevMoni" prefix="PTS2_QB02_" lnClass="GAPC" inst="0">
						<Private type="Siemens-MasterId">33d39c2a-46ef-43f5-9acd-cb735c618df0</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Start calc. for open" name="StrCalcOpn" />
						<DOI desc="&gt;Start calc. for close" name="StrCalcCls" />
					</LN>
					<LN desc="Discon. monit." lnType="SIPROTEC5_LNType_SSWI_CBMoni" prefix="PTS2_QB02_" lnClass="SSWI" inst="1">
						<Private type="Siemens-MasterId">1e41b375-217b-44ad-a1cf-891fdeea59ed</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Aux.-contact time open" name="AuxSwTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.-cont. time close" name="AuxSwTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time open" name="RctTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time close" name="RctTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Aux.c. time open warn." name="AuxTmOpnWrn" />
						<DOI desc="Aux.c. time open alarm" name="AuxTmOpnAlm" />
						<DOI desc="React. time open warn." name="RctTmOpnWrn" />
						<DOI desc="React. time open alarm" name="RctTmOpnAlm" />
						<DOI desc="Aux.c. travel time open" name="AuxTrvTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.c. time close warn." name="AuxTmClsWrn" />
						<DOI desc="Aux.c. time close alarm" name="AuxTmClsAlm" />
						<DOI desc="React. time close warn." name="RctTmClsWrn" />
						<DOI desc="React. time close alarm" name="RctTmClsAlm" />
						<DOI desc="Aux.c. travel time close" name="AuxTrvTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="MechOpnTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmOpnSet">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmOpnWrs">
							<DAI name="setVal">
								<Val>12000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmOpnAls">
							<DAI name="setVal">
								<Val>14000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmOpnSet">
							<DAI name="setVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmOpnWrs">
							<DAI name="setVal">
								<Val>2400</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmOpnAls">
							<DAI name="setVal">
								<Val>2800</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="MechClsTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmClsSet">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmClsWrs">
							<DAI name="setVal">
								<Val>12000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmClsAls">
							<DAI name="setVal">
								<Val>14000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmClsSet">
							<DAI name="setVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmClsWrs">
							<DAI name="setVal">
								<Val>2400</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmClsAls">
							<DAI name="setVal">
								<Val>2800</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Control" lnType="SIPROTEC5_LNType_CSWI" prefix="PTS2_QC08_" lnClass="CSWI" inst="1">
						<Private type="Siemens-MasterId">4e3dd8e3-7851-435b-a6dd-918a49b7c8ed</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Cmd. with feedback" name="Pos">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw.author. key switch" name="LocKey" />
						<DOI desc="Switching auth. station" name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Check switching authority" name="SwAuthChk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check if pos. is reached" name="NomEqActl">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check double activat. blk." name="DblActBlk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check blk. by protection" name="BlkByProt">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Swi.dev. related sw.auth." name="OwnSwAuth">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw. authorities" name="EnaAuthID">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw.auth. valid for" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Num. of specific sw.auth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple specific sw.auth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Ident. sw.auth. 1" name="SwAuthID1" />
						<DOI desc="Ident. sw.auth. 2" name="SwAuthID2" />
						<DOI desc="Ident. sw.auth. 3" name="SwAuthID3" />
						<DOI desc="Ident. sw.auth. 4" name="SwAuthID4" />
						<DOI desc="Ident. sw.auth. 5" name="SwAuthID5" />
						<DOI desc="Switching authority" name="SwAuth" />
						<DOI desc="Switching mode" name="SwMod" />
						<DOI desc="Enable sw. auth. 1" name="SwAuthEna1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 2" name="SwAuthEna2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 3" name="SwAuthEna3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 4" name="SwAuthEna4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 5" name="SwAuthEna5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw. auth. local" name="SwAuthKey">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>persistent</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw. mode non-interl." name="SwModKey">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>persistent</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Enabled" name="Ena">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="OpOpn" name="OpOpn">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCls" name="OpCls">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Interlocking" lnType="SIPROTEC5_LNType_CILO" prefix="PTS2_QC08_" lnClass="CILO" inst="1">
						<Private type="Siemens-MasterId">b31157c1-3027-4207-b976-1c350fb2d1bd</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Enable opening" name="EnaOpn" />
						<DOI desc="&gt;Enable closing" name="EnaCls" />
						<DOI desc="&gt;Enable opening(fixed)" name="EnaOpnFix" />
						<DOI desc="&gt;Enable closing (fixed)" name="EnaClsFix" />
					</LN>
					<LN desc="Earth switch" lnType="SIPROTEC5_1003" prefix="PTS2_QC08_" lnClass="XSWI" inst="1">
						<Private type="Siemens-MasterId">4146c06c-9ba9-4d80-b140-821254a8da29</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Op.ct." name="OpCnt" />
						<DOI desc="Position" name="Pos">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Block opening" name="BlkOpn" />
						<DOI desc="Block closing" name="BlkCls" />
						<DOI desc="Switching-device type" name="SwTyp" />
						<DOI desc="Set operation counter" name="SetOpCnt">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Acquisition blocking" name="AqBlk" />
						<DOI desc="&gt;Reset switch statist." name="RsSwStat" />
						<DOI desc="&gt;Reset AcqBlk&amp;Subst" name="RsAqBlkSub" />
						<DOI desc="Open command" name="OpnCmd" />
						<DOI desc="Close command" name="ClsCmd" />
						<DOI desc="Command active" name="CmdActv" />
						<DOI desc="&gt;Sw. auth. local" name="LocKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Sw. mode non-interl." name="ModKey" />
						<DOI desc="&gt;Ready" name="Rdy" />
						<DOI desc="RxPos1" name="RxPos1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="RxPos1" iedName="FA01KF202" ldInst="CTRL" prefix="QC08_" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="RxPos1;/Pos/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub01" pServT="GOOSE" pDO="Pos" pDA="stVal" />
							<ExtRef desc="RxPos1" iedName="FA01KF202" ldInst="CTRL" prefix="QC08_" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="RxPos1;/Pos/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub01" pServT="GOOSE" pDO="Pos" pDA="q" />
						</Inputs>
					</LN>
					<LN desc="Ext.1-of-N ch." lnType="SIPROTEC5_LNType_GAPC_Ext1ofNcheck" prefix="PTS2_QC08_" lnClass="GAPC" inst="10">
						<Private type="Siemens-MasterId">0b11d3ef-8153-4cae-9cda-da3f8f2db828</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Release active" name="RelActive" />
						<DOI desc="Release request" name="RelRequest" />
						<DOI desc="Feedba. mon. time release" name="TmOutRel">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Feedba. mon. time reset" name="TmOutReset">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Operating time" lnType="SIPROTEC5_LNType_ChartSetting_ASG" prefix="PTS2_QC08_" lnClass="GAPC" inst="5">
						<Private type="Siemens-MasterId">d038f6de-ef70-4892-b427-80e4f30e94cf</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Setting value" name="Val">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Startup Position" lnType="SIPROTEC5_LNType_ChartSetting_SPG" prefix="PTS2_QC08_" lnClass="GAPC" inst="8">
						<Private type="Siemens-MasterId">83a32c73-946b-4932-be28-1e347eeddd98</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Open/Close" name="Val" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_SwiDevMoni" prefix="PTS2_QC08_" lnClass="GAPC" inst="0">
						<Private type="Siemens-MasterId">a85f7201-d745-488d-8567-374b51f2489f</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Start calc. for open" name="StrCalcOpn" />
						<DOI desc="&gt;Start calc. for close" name="StrCalcCls" />
					</LN>
					<LN desc="Discon. monit." lnType="SIPROTEC5_LNType_SSWI_CBMoni" prefix="PTS2_QC08_" lnClass="SSWI" inst="1">
						<Private type="Siemens-MasterId">f0e3f390-c9d0-4922-bc9d-7fe901a432fd</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Aux.-contact time open" name="AuxSwTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.-cont. time close" name="AuxSwTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time open" name="RctTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time close" name="RctTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Aux.c. time open warn." name="AuxTmOpnWrn" />
						<DOI desc="Aux.c. time open alarm" name="AuxTmOpnAlm" />
						<DOI desc="React. time open warn." name="RctTmOpnWrn" />
						<DOI desc="React. time open alarm" name="RctTmOpnAlm" />
						<DOI desc="Aux.c. travel time open" name="AuxTrvTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.c. time close warn." name="AuxTmClsWrn" />
						<DOI desc="Aux.c. time close alarm" name="AuxTmClsAlm" />
						<DOI desc="React. time close warn." name="RctTmClsWrn" />
						<DOI desc="React. time close alarm" name="RctTmClsAlm" />
						<DOI desc="Aux.c. travel time close" name="AuxTrvTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="MechOpnTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmOpnSet">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmOpnWrs">
							<DAI name="setVal">
								<Val>12000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmOpnAls">
							<DAI name="setVal">
								<Val>14000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmOpnSet">
							<DAI name="setVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmOpnWrs">
							<DAI name="setVal">
								<Val>2400</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmOpnAls">
							<DAI name="setVal">
								<Val>2800</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="MechClsTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmClsSet">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmClsWrs">
							<DAI name="setVal">
								<Val>12000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmClsAls">
							<DAI name="setVal">
								<Val>14000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmClsSet">
							<DAI name="setVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmClsWrs">
							<DAI name="setVal">
								<Val>2400</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmClsAls">
							<DAI name="setVal">
								<Val>2800</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Fault recorder" inst="DR">
					<Private type="Siemens-MasterId">7aa048ba-488b-4801-b72b-4a5d1331e1ad</Private>
					<LN0 desc="DR/LLN0/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">45a784c2-b3fd-4da9-8cdf-bdc256024fec</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-01-31 09:32:10</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" lnClass="GAPC" inst="0">
						<Private type="Siemens-MasterId">0c2fa48f-8130-42cf-8b73-137f46239d06</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Scaling COMTRADE" name="CtdValType">
							<DAI name="setVal">
								<Val>Primary values</Val>
							</DAI>
						</DOI>
						<DOI desc="COMTRADE revision year" name="CRevYear">
							<DAI name="setVal">
								<Val>Comtrade 2013</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Grnd.-flt log" lnType="SIPROTEC5_LNType_GAPC_GroundFaultLog" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">77cd11a5-1808-440a-b803-246a0e300f4f</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault number" name="GflNum" />
						<DOI desc="Ground-fault log is full" name="GflFull" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDER" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">09fc8867-ed42-481b-bc83-0bc5a9764db0</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Control" lnType="SIPROTEC5_LNType_RDRE_DEF" lnClass="RDRE" inst="1">
						<Private type="Siemens-MasterId">1e13be1c-8999-4080-91da-e4ddb52dc3ce</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Start record" name="RcdTrg" />
						<DOI desc="Reset memory" name="MemRs">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI desc="Clear memory" name="MemClr">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI desc="Record made" name="RcdMade" />
						<DOI desc="Fault number" name="FltNum" />
						<DOI desc="Recording started" name="RcdStr" />
						<DOI desc="Pre-trigger time" name="PreTmms">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4000</Val>
							</DAI>
						</DOI>
						<DOI desc="Post-trigger time" name="PstTmms">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>4000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;External start" name="StrExt" />
						<DOI desc="&gt;Manual start" name="ManTrg" />
						<DOI desc="Fault recording" name="RcdStart">
							<DAI name="setVal">
								<Val>Start with pickup</Val>
							</DAI>
						</DOI>
						<DOI desc="Storage" name="RcdStore">
							<DAI name="setVal">
								<Val>Store without release</Val>
							</DAI>
						</DOI>
						<DOI desc="Maximum record time" name="MaxTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>200</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20000</Val>
							</DAI>
						</DOI>
						<DOI desc="Manual record time" name="ManTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>200</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampling frequency" name="SmpRate">
							<DAI name="setVal">
								<Val>8 kHz</Val>
							</DAI>
						</DOI>
						<DOI desc="Cal.zero.seq.cur.channel" name="CalcINChl">
							<DAI name="setVal">
								<Val>3I0</Val>
							</DAI>
						</DOI>
						<DOI desc="Cal.zero seq.volt.channel" name="CalcVNChl">
							<DAI name="setVal">
								<Val>3V0</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault log is full" name="FltLogFull" />
					</LN>
				</LDevice>
				<LDevice desc="Measurement" inst="MEAS">
					<Private type="Siemens-MasterId">5bb8aca7-0d75-403d-aea4-995fbdfaceb8</Private>
					<LN0 desc="MEAS/LLN0/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">5d1405b8-f02f-45e7-8a1c-b3b4e108ecec</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-01-31 09:32:10</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="RMS" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" prefix="PTS1_RPRE_" lnClass="MMXU" inst="1">
						<Private type="Siemens-MasterId">e63cac44-9d5a-4670-82c0-c5d8ea6769ff</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-13 07:10:30</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>380</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>380</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>380</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>219.399536</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>219.399536</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>219.399536</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>219.399536</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>531.769958</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>531.769958</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>531.769958</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>531.769958</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="Vneut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>219.399536</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="Aneut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>531.769958</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="RMS" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" prefix="PTS1_RPRE_" lnClass="MMXN" inst="1">
						<Private type="Siemens-MasterId">0e4e66a1-77fb-4cec-ae07-b46bff3807a7</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-13 07:10:30</Val>
							</DAI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI desc="INp.line" name="ANparLn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY traf." name="AstarPt">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Power" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" prefix="PTS1_" lnClass="MMXU" inst="1">
						<Private type="Siemens-MasterId">5bb4089b-22f4-44fc-9637-9c466122179b</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-13 07:10:30</Val>
							</DAI>
						</DOI>
						<DOI desc="P tot" name="TotW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>350</Val>
							</DAI>
						</DOI>
						<DOI desc="Q tot" name="TotVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>350</Val>
							</DAI>
						</DOI>
						<DOI desc="S tot" name="TotVA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>350</Val>
							</DAI>
						</DOI>
						<DOI desc="cos φ" name="TotPF">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="f" name="Hz">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>50</Val>
							</DAI>
						</DOI>
						<DOI desc="P" name="W">
							<SDI desc="P:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>116.666664</Val>
								</DAI>
							</SDI>
							<SDI desc="P:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>116.666664</Val>
								</DAI>
							</SDI>
							<SDI desc="P:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>116.666664</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Q" name="VAr">
							<SDI desc="Q:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>116.666664</Val>
								</DAI>
							</SDI>
							<SDI desc="Q:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>116.666664</Val>
								</DAI>
							</SDI>
							<SDI desc="Q:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>116.666664</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="S" name="VA">
							<SDI desc="S:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>116.666664</Val>
								</DAI>
							</SDI>
							<SDI desc="S:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>116.666664</Val>
								</DAI>
							</SDI>
							<SDI desc="S:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>116.666664</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" prefix="PTS1_FPRE_" lnClass="MMXU" inst="1">
						<Private type="Siemens-MasterId">dcccb6d8-40f8-4e6d-b470-40d75d7b278e</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-13 07:10:30</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>380</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>380</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>380</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>219.399536</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>219.399536</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>219.399536</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>219.399536</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>531.769958</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>531.769958</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>531.769958</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>531.769958</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>219.399536</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="AneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>531.769958</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" prefix="PTS1_FPRE_" lnClass="MMXN" inst="1">
						<Private type="Siemens-MasterId">0d71958f-a854-4256-9de3-f8b9c993a718</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-13 07:10:30</Val>
							</DAI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="V" name="VxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vsy" name="VsynxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="INp.line" name="ANparLnC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY traf." name="AstarPtC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="I" name="AxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vseq:0" name="Vseq0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Sy.co." lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" prefix="PTS1_XPRE_" lnClass="MSQI" inst="1">
						<Private type="Siemens-MasterId">3e5ff692-31d3-4cce-8ca2-78aeace5623b</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-13 07:10:30</Val>
							</DAI>
						</DOI>
						<DOI desc="Iseq" name="SeqA">
							<SDI desc="Iseq:1" name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>531.769958</Val>
								</DAI>
							</SDI>
							<SDI desc="Iseq:2" name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>531.769958</Val>
								</DAI>
							</SDI>
							<SDI desc="Iseq:0" name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>531.769958</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vseq" name="SeqV">
							<SDI desc="Vseq:1" name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>219.399536</Val>
								</DAI>
							</SDI>
							<SDI desc="Vseq:2" name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>219.399536</Val>
								</DAI>
							</SDI>
							<SDI desc="Vseq:0" name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>219.399536</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="RMS" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" prefix="PTS2_RPRE_" lnClass="MMXU" inst="1">
						<Private type="Siemens-MasterId">9e3c47bc-14bc-49c1-8a38-e0f3b6f681ff</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-13 07:10:30</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>66</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>66</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>66</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>3061.706</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>3061.706</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>3061.706</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>3061.706</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="Vneut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>38.1062355</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="Aneut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>3061.706</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="RMS" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" prefix="PTS2_RPRE_" lnClass="MMXN" inst="1">
						<Private type="Siemens-MasterId">958ab903-8b10-4199-82b1-0262eb3f71ee</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-13 07:10:30</Val>
							</DAI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI desc="INp.line" name="ANparLn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY traf." name="AstarPt">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Power" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" prefix="PTS2_" lnClass="MMXU" inst="1">
						<Private type="Siemens-MasterId">030b8b79-c11b-4f01-9596-77bc10326234</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-13 07:10:30</Val>
							</DAI>
						</DOI>
						<DOI desc="P tot" name="TotW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>350</Val>
							</DAI>
						</DOI>
						<DOI desc="Q tot" name="TotVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>350</Val>
							</DAI>
						</DOI>
						<DOI desc="S tot" name="TotVA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>350</Val>
							</DAI>
						</DOI>
						<DOI desc="cos φ" name="TotPF">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="f" name="Hz">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>50</Val>
							</DAI>
						</DOI>
						<DOI desc="P" name="W">
							<SDI desc="P:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>116.666664</Val>
								</DAI>
							</SDI>
							<SDI desc="P:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>116.666664</Val>
								</DAI>
							</SDI>
							<SDI desc="P:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>116.666664</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Q" name="VAr">
							<SDI desc="Q:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>116.666664</Val>
								</DAI>
							</SDI>
							<SDI desc="Q:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>116.666664</Val>
								</DAI>
							</SDI>
							<SDI desc="Q:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>116.666664</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="S" name="VA">
							<SDI desc="S:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>116.666664</Val>
								</DAI>
							</SDI>
							<SDI desc="S:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>116.666664</Val>
								</DAI>
							</SDI>
							<SDI desc="S:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>116.666664</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" prefix="PTS2_FPRE_" lnClass="MMXU" inst="1">
						<Private type="Siemens-MasterId">c13b88b2-4c16-43a5-9177-5ff625d1d3bc</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-13 07:10:30</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>66</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>66</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>66</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>3061.706</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>3061.706</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>3061.706</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>3061.706</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>38.1062355</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="AneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>3061.706</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" prefix="PTS2_FPRE_" lnClass="MMXN" inst="1">
						<Private type="Siemens-MasterId">31b8e1d3-1aee-46ea-a186-17c8a16999b2</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-13 07:10:30</Val>
							</DAI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="V" name="VxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vsy" name="VsynxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="INp.line" name="ANparLnC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY traf." name="AstarPtC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="I" name="AxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vseq:0" name="Vseq0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Sy.co." lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" prefix="PTS2_XPRE_" lnClass="MSQI" inst="1">
						<Private type="Siemens-MasterId">57ecdb67-71ec-42c4-a1fa-4ac6a67ccaf7</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-13 07:10:30</Val>
							</DAI>
						</DOI>
						<DOI desc="Iseq" name="SeqA">
							<SDI desc="Iseq:1" name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>3061.706</Val>
								</DAI>
							</SDI>
							<SDI desc="Iseq:2" name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>3061.706</Val>
								</DAI>
							</SDI>
							<SDI desc="Iseq:0" name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>3061.706</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vseq" name="SeqV">
							<SDI desc="Vseq:1" name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
							<SDI desc="Vseq:2" name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
							<SDI desc="Vseq:0" name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" prefix="PTS1_QA01_" lnClass="MMXU" inst="1">
						<Private type="Siemens-MasterId">b9621bfd-515a-412e-9537-5a6a5352bea5</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>400</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230.946884</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230.946884</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230.946884</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230.946884</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>230.946884</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="AneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>1000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_CBMoni" prefix="PTS1_QA01_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">8b877504-7ddb-4fae-bafa-4c196bf829ed</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Apply PhaseA config to all " name="PhAforAll">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Start calc. for open" name="StrCalcOpn" />
						<DOI desc="&gt;Start calc. for close" name="StrCalcCls" />
					</LN>
					<LN desc="3-Phase" lnType="SIPROTEC5_LNType_SCBR_CBMoni3Phase" prefix="PTS1_QA01_" lnClass="SCBR" inst="4">
						<Private type="Siemens-MasterId">d050ab07-5ada-407b-a334-8ac0cf3dffa1</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Coil open" name="ColOpn" />
						<DOI desc="Aux.-contact time open" name="AuxSwTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.-cont. time close" name="AuxSwTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time open" name="RctTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time close" name="RctTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Pole scatter time open" name="ScatTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="ScatterTm open warn." name="ScatTmOpnWrn" />
						<DOI desc="ScatterTm open alarm" name="ScatTmOpnAlm" />
						<DOI desc="Pole scatter time close" name="ScatTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="ScatterTm close warn." name="ScatTmClsWrn" />
						<DOI desc="ScatterTm close alarm" name="ScatTmClsAlm" />
						<DOI desc="Aux.c. time open warn." name="AuxTmOpnWrn" />
						<DOI desc="Aux.c. time open alarm" name="AuxTmOpnAlm" />
						<DOI desc="React. time open warn." name="RctTmOpnWrn" />
						<DOI desc="React. time open alarm" name="RctTmOpnAlm" />
						<DOI desc="Aux.c. travel time open" name="AuxTrvTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.c. time close warn." name="AuxTmClsWrn" />
						<DOI desc="Aux.c. time close alarm" name="AuxTmClsAlm" />
						<DOI desc="React. time close warn." name="RctTmClsWrn" />
						<DOI desc="React. time close alarm" name="RctTmClsAlm" />
						<DOI desc="Aux.c. travel time close" name="AuxTrvTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="ScatTmOpnAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold for warning" name="ScatTmOpnWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold for alarm" name="ScatTmOpnAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="ScatTmClsAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold for warning" name="ScatTmClsWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold for alarm" name="ScatTmClsAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Oper.current threshold" name="ScatTmClsThs">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>35000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="MechOpnTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmOpnSet">
							<DAI name="setVal">
								<Val>35</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmOpnWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmOpnAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmOpnSet">
							<DAI name="setVal">
								<Val>15</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmOpnWrs">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmOpnAls">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="MechClsTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmClsSet">
							<DAI name="setVal">
								<Val>35</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmClsWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmClsAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmClsSet">
							<DAI name="setVal">
								<Val>15</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmClsWrs">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmClsAls">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Phase A" lnType="SIPROTEC5_LNType_SCBR_CBMoni" prefix="PTS1_QA01_" lnClass="SCBR" inst="1">
						<Private type="Siemens-MasterId">82a22620-c91f-4211-bad0-ef7da3fca127</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Coil open" name="ColOpn" />
						<DOI desc="2P abrasion last sw.op." name="ActAbr" />
						<DOI desc="2P abrasion cumulated" name="AccmAbr" />
						<DOI desc="2P abrasion warning" name="AbrWrn" />
						<DOI desc="2P abrasion alarm" name="AbrAlm" />
						<DOI desc="Aux.-contact time open" name="AuxSwTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.-cont. time close" name="AuxSwTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time open" name="RctTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time close" name="RctTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Abrasion warn. threshold" name="AbrWrnLev">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1E+07</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Abrasion alarm threshold" name="AbrAlmLev">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1E+07</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="2P abrasion remaining" name="RmnAbr" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="ΣIx" name="SumIx">
							<DAI name="pulsQty">
								<Val>0.01</Val>
							</DAI>
						</DOI>
						<DOI desc="Warning ΣIx" name="AbrWrnIx" />
						<DOI desc="ΣI²t" name="SumI2t">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/Ir*s</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.01</Val>
							</DAI>
						</DOI>
						<DOI desc="Warning ΣI²t" name="AbrWrnI2t" />
						<DOI desc="Make time" name="MakeTm">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Make-time warning" name="MakeTmWrn" />
						<DOI desc="Make-time alarm" name="MakeTmAlm" />
						<DOI desc="Break time" name="BreakTm">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break-time warning" name="BreakTmWrn" />
						<DOI desc="Break-time alarm" name="BreakTmAlm" />
						<DOI desc="Aux.c. time open warn." name="AuxTmOpnWrn" />
						<DOI desc="Aux.c. time open alarm" name="AuxTmOpnAlm" />
						<DOI desc="React. time open warn." name="RctTmOpnWrn" />
						<DOI desc="React. time open alarm" name="RctTmOpnAlm" />
						<DOI desc="Aux.c. travel time open" name="AuxTrvTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.c. time close warn." name="AuxTmClsWrn" />
						<DOI desc="Aux.c. time close alarm" name="AuxTmClsAlm" />
						<DOI desc="React. time close warn." name="RctTmClsWrn" />
						<DOI desc="React. time close alarm" name="RctTmClsAlm" />
						<DOI desc="Aux.c. travel time close" name="AuxTrvTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Opening time" name="OpnTmRtg">
							<DAI name="setVal">
								<Val>65</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI desc="Break time" name="BreakTmRtg">
							<DAI name="setVal">
								<Val>80</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600</Val>
							</DAI>
						</DOI>
						<DOI desc="Make time" name="MakeTmRtg">
							<DAI name="setVal">
								<Val>80</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="Act2P">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching cycles at Ir" name="OpCyARtg">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated short-circ.cur. Isc" name="AScRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>25000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Switching cycles at Isc" name="OpCyAScRtg">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="ActIx">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent" name="ExpIx">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold" name="StrValIx">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1E+07</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="ActI2t">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValI2t">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/Ir*s</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.14E+07</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="MakeTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold for warning" name="MakeTmWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold for alarm" name="MakeTmAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Oper.current threshold" name="MakeTmOpA">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>35000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Delay correction time" name="MakeTmDl">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>50</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="BreakTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold for warning" name="BreakTmWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold for alarm" name="BreakTmAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Delay correction time" name="BreakTmDl">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>50</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="MechOpnTmAct">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmOpnSet">
							<DAI name="setVal">
								<Val>35</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmOpnWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmOpnAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmOpnSet">
							<DAI name="setVal">
								<Val>15</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmOpnWrs">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmOpnAls">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="MechClsTmAct">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmClsSet">
							<DAI name="setVal">
								<Val>35</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmClsWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmClsAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmClsSet">
							<DAI name="setVal">
								<Val>15</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmClsWrs">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmClsAls">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="2P abrasion remaining" name="CtlRmnAbr">
							<DAI name="minVal">
								<Val>-10000000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000000</Val>
							</DAI>
						</DOI>
						<DOI desc="ΣIx" name="CtlSumIx">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="ΣI²t" name="CtlSumI2T">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/Ir*s</Val>
								</DAI>
							</SDI>
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Phase B" lnType="SIPROTEC5_LNType_SCBR_CBMoni" prefix="PTS1_QA01_" lnClass="SCBR" inst="2">
						<Private type="Siemens-MasterId">974b81b3-f07d-4802-a9eb-196f2a95b5df</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Coil open" name="ColOpn" />
						<DOI desc="2P abrasion last sw.op." name="ActAbr" />
						<DOI desc="2P abrasion cumulated" name="AccmAbr" />
						<DOI desc="2P abrasion warning" name="AbrWrn" />
						<DOI desc="2P abrasion alarm" name="AbrAlm" />
						<DOI desc="Aux.-contact time open" name="AuxSwTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.-cont. time close" name="AuxSwTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time open" name="RctTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time close" name="RctTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Abrasion warn. threshold" name="AbrWrnLev">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1E+07</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Abrasion alarm threshold" name="AbrAlmLev">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1E+07</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="2P abrasion remaining" name="RmnAbr" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="ΣIx" name="SumIx">
							<DAI name="pulsQty">
								<Val>0.01</Val>
							</DAI>
						</DOI>
						<DOI desc="Warning ΣIx" name="AbrWrnIx" />
						<DOI desc="ΣI²t" name="SumI2t">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/Ir*s</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.01</Val>
							</DAI>
						</DOI>
						<DOI desc="Warning ΣI²t" name="AbrWrnI2t" />
						<DOI desc="Make time" name="MakeTm">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Make-time warning" name="MakeTmWrn" />
						<DOI desc="Make-time alarm" name="MakeTmAlm" />
						<DOI desc="Break time" name="BreakTm">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break-time warning" name="BreakTmWrn" />
						<DOI desc="Break-time alarm" name="BreakTmAlm" />
						<DOI desc="Aux.c. time open warn." name="AuxTmOpnWrn" />
						<DOI desc="Aux.c. time open alarm" name="AuxTmOpnAlm" />
						<DOI desc="React. time open warn." name="RctTmOpnWrn" />
						<DOI desc="React. time open alarm" name="RctTmOpnAlm" />
						<DOI desc="Aux.c. travel time open" name="AuxTrvTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.c. time close warn." name="AuxTmClsWrn" />
						<DOI desc="Aux.c. time close alarm" name="AuxTmClsAlm" />
						<DOI desc="React. time close warn." name="RctTmClsWrn" />
						<DOI desc="React. time close alarm" name="RctTmClsAlm" />
						<DOI desc="Aux.c. travel time close" name="AuxTrvTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Opening time" name="OpnTmRtg">
							<DAI name="setVal">
								<Val>65</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI desc="Break time" name="BreakTmRtg">
							<DAI name="setVal">
								<Val>80</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600</Val>
							</DAI>
						</DOI>
						<DOI desc="Make time" name="MakeTmRtg">
							<DAI name="setVal">
								<Val>80</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="Act2P">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching cycles at Ir" name="OpCyARtg">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated short-circ.cur. Isc" name="AScRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>25000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Switching cycles at Isc" name="OpCyAScRtg">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="ActIx">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent" name="ExpIx">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold" name="StrValIx">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1E+07</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="ActI2t">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValI2t">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/Ir*s</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.14E+07</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="MakeTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold for warning" name="MakeTmWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold for alarm" name="MakeTmAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Oper.current threshold" name="MakeTmOpA">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>35000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Delay correction time" name="MakeTmDl">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>50</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="BreakTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold for warning" name="BreakTmWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold for alarm" name="BreakTmAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Delay correction time" name="BreakTmDl">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>50</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="MechOpnTmAct">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmOpnSet">
							<DAI name="setVal">
								<Val>35</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmOpnWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmOpnAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmOpnSet">
							<DAI name="setVal">
								<Val>15</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmOpnWrs">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmOpnAls">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="MechClsTmAct">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmClsSet">
							<DAI name="setVal">
								<Val>35</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmClsWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmClsAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmClsSet">
							<DAI name="setVal">
								<Val>15</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmClsWrs">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmClsAls">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="2P abrasion remaining" name="CtlRmnAbr">
							<DAI name="minVal">
								<Val>-10000000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000000</Val>
							</DAI>
						</DOI>
						<DOI desc="ΣIx" name="CtlSumIx">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="ΣI²t" name="CtlSumI2T">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/Ir*s</Val>
								</DAI>
							</SDI>
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Phase C" lnType="SIPROTEC5_LNType_SCBR_CBMoni" prefix="PTS1_QA01_" lnClass="SCBR" inst="3">
						<Private type="Siemens-MasterId">018fb788-1af1-45c9-85d2-a7cdc689cbeb</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Coil open" name="ColOpn" />
						<DOI desc="2P abrasion last sw.op." name="ActAbr" />
						<DOI desc="2P abrasion cumulated" name="AccmAbr" />
						<DOI desc="2P abrasion warning" name="AbrWrn" />
						<DOI desc="2P abrasion alarm" name="AbrAlm" />
						<DOI desc="Aux.-contact time open" name="AuxSwTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.-cont. time close" name="AuxSwTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time open" name="RctTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time close" name="RctTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Abrasion warn. threshold" name="AbrWrnLev">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1E+07</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Abrasion alarm threshold" name="AbrAlmLev">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1E+07</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="2P abrasion remaining" name="RmnAbr" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="ΣIx" name="SumIx">
							<DAI name="pulsQty">
								<Val>0.01</Val>
							</DAI>
						</DOI>
						<DOI desc="Warning ΣIx" name="AbrWrnIx" />
						<DOI desc="ΣI²t" name="SumI2t">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/Ir*s</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.01</Val>
							</DAI>
						</DOI>
						<DOI desc="Warning ΣI²t" name="AbrWrnI2t" />
						<DOI desc="Make time" name="MakeTm">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Make-time warning" name="MakeTmWrn" />
						<DOI desc="Make-time alarm" name="MakeTmAlm" />
						<DOI desc="Break time" name="BreakTm">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break-time warning" name="BreakTmWrn" />
						<DOI desc="Break-time alarm" name="BreakTmAlm" />
						<DOI desc="Aux.c. time open warn." name="AuxTmOpnWrn" />
						<DOI desc="Aux.c. time open alarm" name="AuxTmOpnAlm" />
						<DOI desc="React. time open warn." name="RctTmOpnWrn" />
						<DOI desc="React. time open alarm" name="RctTmOpnAlm" />
						<DOI desc="Aux.c. travel time open" name="AuxTrvTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.c. time close warn." name="AuxTmClsWrn" />
						<DOI desc="Aux.c. time close alarm" name="AuxTmClsAlm" />
						<DOI desc="React. time close warn." name="RctTmClsWrn" />
						<DOI desc="React. time close alarm" name="RctTmClsAlm" />
						<DOI desc="Aux.c. travel time close" name="AuxTrvTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Opening time" name="OpnTmRtg">
							<DAI name="setVal">
								<Val>65</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI desc="Break time" name="BreakTmRtg">
							<DAI name="setVal">
								<Val>80</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600</Val>
							</DAI>
						</DOI>
						<DOI desc="Make time" name="MakeTmRtg">
							<DAI name="setVal">
								<Val>80</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="Act2P">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching cycles at Ir" name="OpCyARtg">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated short-circ.cur. Isc" name="AScRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>25000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Switching cycles at Isc" name="OpCyAScRtg">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="ActIx">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent" name="ExpIx">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold" name="StrValIx">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1E+07</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="ActI2t">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValI2t">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/Ir*s</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.14E+07</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="MakeTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold for warning" name="MakeTmWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold for alarm" name="MakeTmAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Oper.current threshold" name="MakeTmOpA">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>35000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Delay correction time" name="MakeTmDl">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>50</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="BreakTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold for warning" name="BreakTmWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold for alarm" name="BreakTmAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Delay correction time" name="BreakTmDl">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>50</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="MechOpnTmAct">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmOpnSet">
							<DAI name="setVal">
								<Val>35</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmOpnWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmOpnAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmOpnSet">
							<DAI name="setVal">
								<Val>15</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmOpnWrs">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmOpnAls">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="MechClsTmAct">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmClsSet">
							<DAI name="setVal">
								<Val>35</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmClsWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmClsAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmClsSet">
							<DAI name="setVal">
								<Val>15</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmClsWrs">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmClsAls">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="2P abrasion remaining" name="CtlRmnAbr">
							<DAI name="minVal">
								<Val>-10000000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000000</Val>
							</DAI>
						</DOI>
						<DOI desc="ΣIx" name="CtlSumIx">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="ΣI²t" name="CtlSumI2T">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/Ir*s</Val>
								</DAI>
							</SDI>
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" prefix="PTS2_QA01_" lnClass="MMXU" inst="1">
						<Private type="Siemens-MasterId">dfbd4f45-e4d0-4ac2-bc71-128921192481</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>66</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>66</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>66</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>38.1062355</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>4000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>38.1062355</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="AneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>4000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_CBMoni" prefix="PTS2_QA01_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">5214cbcf-914e-4ade-9bc4-6cd187833ca0</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Apply PhaseA config to all " name="PhAforAll">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Start calc. for open" name="StrCalcOpn" />
						<DOI desc="&gt;Start calc. for close" name="StrCalcCls" />
					</LN>
					<LN desc="3-Phase" lnType="SIPROTEC5_LNType_SCBR_CBMoni3Phase" prefix="PTS2_QA01_" lnClass="SCBR" inst="4">
						<Private type="Siemens-MasterId">c941ee63-ab72-440b-aab3-2c2bb1730b8b</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Coil open" name="ColOpn" />
						<DOI desc="Aux.-contact time open" name="AuxSwTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.-cont. time close" name="AuxSwTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time open" name="RctTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time close" name="RctTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Pole scatter time open" name="ScatTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="ScatterTm open warn." name="ScatTmOpnWrn" />
						<DOI desc="ScatterTm open alarm" name="ScatTmOpnAlm" />
						<DOI desc="Pole scatter time close" name="ScatTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="ScatterTm close warn." name="ScatTmClsWrn" />
						<DOI desc="ScatterTm close alarm" name="ScatTmClsAlm" />
						<DOI desc="Aux.c. time open warn." name="AuxTmOpnWrn" />
						<DOI desc="Aux.c. time open alarm" name="AuxTmOpnAlm" />
						<DOI desc="React. time open warn." name="RctTmOpnWrn" />
						<DOI desc="React. time open alarm" name="RctTmOpnAlm" />
						<DOI desc="Aux.c. travel time open" name="AuxTrvTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.c. time close warn." name="AuxTmClsWrn" />
						<DOI desc="Aux.c. time close alarm" name="AuxTmClsAlm" />
						<DOI desc="React. time close warn." name="RctTmClsWrn" />
						<DOI desc="React. time close alarm" name="RctTmClsAlm" />
						<DOI desc="Aux.c. travel time close" name="AuxTrvTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="ScatTmOpnAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold for warning" name="ScatTmOpnWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold for alarm" name="ScatTmOpnAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="ScatTmClsAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold for warning" name="ScatTmClsWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold for alarm" name="ScatTmClsAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Oper.current threshold" name="ScatTmClsThs">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="MechOpnTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmOpnSet">
							<DAI name="setVal">
								<Val>35</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmOpnWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmOpnAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmOpnSet">
							<DAI name="setVal">
								<Val>15</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmOpnWrs">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmOpnAls">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="MechClsTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmClsSet">
							<DAI name="setVal">
								<Val>35</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmClsWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmClsAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmClsSet">
							<DAI name="setVal">
								<Val>15</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmClsWrs">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmClsAls">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Phase A" lnType="SIPROTEC5_LNType_SCBR_CBMoni" prefix="PTS2_QA01_" lnClass="SCBR" inst="1">
						<Private type="Siemens-MasterId">7e7ecd87-ccc3-4d81-9235-1a71e8f1c290</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Coil open" name="ColOpn" />
						<DOI desc="2P abrasion last sw.op." name="ActAbr" />
						<DOI desc="2P abrasion cumulated" name="AccmAbr" />
						<DOI desc="2P abrasion warning" name="AbrWrn" />
						<DOI desc="2P abrasion alarm" name="AbrAlm" />
						<DOI desc="Aux.-contact time open" name="AuxSwTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.-cont. time close" name="AuxSwTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time open" name="RctTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time close" name="RctTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Abrasion warn. threshold" name="AbrWrnLev">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1E+07</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Abrasion alarm threshold" name="AbrAlmLev">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1E+07</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="2P abrasion remaining" name="RmnAbr" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="ΣIx" name="SumIx">
							<DAI name="pulsQty">
								<Val>0.01</Val>
							</DAI>
						</DOI>
						<DOI desc="Warning ΣIx" name="AbrWrnIx" />
						<DOI desc="ΣI²t" name="SumI2t">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/Ir*s</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.01</Val>
							</DAI>
						</DOI>
						<DOI desc="Warning ΣI²t" name="AbrWrnI2t" />
						<DOI desc="Make time" name="MakeTm">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Make-time warning" name="MakeTmWrn" />
						<DOI desc="Make-time alarm" name="MakeTmAlm" />
						<DOI desc="Break time" name="BreakTm">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break-time warning" name="BreakTmWrn" />
						<DOI desc="Break-time alarm" name="BreakTmAlm" />
						<DOI desc="Aux.c. time open warn." name="AuxTmOpnWrn" />
						<DOI desc="Aux.c. time open alarm" name="AuxTmOpnAlm" />
						<DOI desc="React. time open warn." name="RctTmOpnWrn" />
						<DOI desc="React. time open alarm" name="RctTmOpnAlm" />
						<DOI desc="Aux.c. travel time open" name="AuxTrvTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.c. time close warn." name="AuxTmClsWrn" />
						<DOI desc="Aux.c. time close alarm" name="AuxTmClsAlm" />
						<DOI desc="React. time close warn." name="RctTmClsWrn" />
						<DOI desc="React. time close alarm" name="RctTmClsAlm" />
						<DOI desc="Aux.c. travel time close" name="AuxTrvTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Opening time" name="OpnTmRtg">
							<DAI name="setVal">
								<Val>65</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI desc="Break time" name="BreakTmRtg">
							<DAI name="setVal">
								<Val>80</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600</Val>
							</DAI>
						</DOI>
						<DOI desc="Make time" name="MakeTmRtg">
							<DAI name="setVal">
								<Val>80</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="Act2P">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching cycles at Ir" name="OpCyARtg">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated short-circ.cur. Isc" name="AScRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>25000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Switching cycles at Isc" name="OpCyAScRtg">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="ActIx">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent" name="ExpIx">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold" name="StrValIx">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1E+07</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="ActI2t">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValI2t">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/Ir*s</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.14E+07</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="MakeTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold for warning" name="MakeTmWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold for alarm" name="MakeTmAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Oper.current threshold" name="MakeTmOpA">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Delay correction time" name="MakeTmDl">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>50</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="BreakTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold for warning" name="BreakTmWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold for alarm" name="BreakTmAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Delay correction time" name="BreakTmDl">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>50</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="MechOpnTmAct">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmOpnSet">
							<DAI name="setVal">
								<Val>35</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmOpnWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmOpnAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmOpnSet">
							<DAI name="setVal">
								<Val>15</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmOpnWrs">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmOpnAls">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="MechClsTmAct">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmClsSet">
							<DAI name="setVal">
								<Val>35</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmClsWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmClsAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmClsSet">
							<DAI name="setVal">
								<Val>15</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmClsWrs">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmClsAls">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="2P abrasion remaining" name="CtlRmnAbr">
							<DAI name="minVal">
								<Val>-10000000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000000</Val>
							</DAI>
						</DOI>
						<DOI desc="ΣIx" name="CtlSumIx">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="ΣI²t" name="CtlSumI2T">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/Ir*s</Val>
								</DAI>
							</SDI>
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Phase B" lnType="SIPROTEC5_LNType_SCBR_CBMoni" prefix="PTS2_QA01_" lnClass="SCBR" inst="2">
						<Private type="Siemens-MasterId">fbb6c65b-7a94-45c2-8e4b-71a531554a00</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Coil open" name="ColOpn" />
						<DOI desc="2P abrasion last sw.op." name="ActAbr" />
						<DOI desc="2P abrasion cumulated" name="AccmAbr" />
						<DOI desc="2P abrasion warning" name="AbrWrn" />
						<DOI desc="2P abrasion alarm" name="AbrAlm" />
						<DOI desc="Aux.-contact time open" name="AuxSwTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.-cont. time close" name="AuxSwTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time open" name="RctTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time close" name="RctTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Abrasion warn. threshold" name="AbrWrnLev">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1E+07</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Abrasion alarm threshold" name="AbrAlmLev">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1E+07</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="2P abrasion remaining" name="RmnAbr" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="ΣIx" name="SumIx">
							<DAI name="pulsQty">
								<Val>0.01</Val>
							</DAI>
						</DOI>
						<DOI desc="Warning ΣIx" name="AbrWrnIx" />
						<DOI desc="ΣI²t" name="SumI2t">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/Ir*s</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.01</Val>
							</DAI>
						</DOI>
						<DOI desc="Warning ΣI²t" name="AbrWrnI2t" />
						<DOI desc="Make time" name="MakeTm">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Make-time warning" name="MakeTmWrn" />
						<DOI desc="Make-time alarm" name="MakeTmAlm" />
						<DOI desc="Break time" name="BreakTm">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break-time warning" name="BreakTmWrn" />
						<DOI desc="Break-time alarm" name="BreakTmAlm" />
						<DOI desc="Aux.c. time open warn." name="AuxTmOpnWrn" />
						<DOI desc="Aux.c. time open alarm" name="AuxTmOpnAlm" />
						<DOI desc="React. time open warn." name="RctTmOpnWrn" />
						<DOI desc="React. time open alarm" name="RctTmOpnAlm" />
						<DOI desc="Aux.c. travel time open" name="AuxTrvTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.c. time close warn." name="AuxTmClsWrn" />
						<DOI desc="Aux.c. time close alarm" name="AuxTmClsAlm" />
						<DOI desc="React. time close warn." name="RctTmClsWrn" />
						<DOI desc="React. time close alarm" name="RctTmClsAlm" />
						<DOI desc="Aux.c. travel time close" name="AuxTrvTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Opening time" name="OpnTmRtg">
							<DAI name="setVal">
								<Val>65</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI desc="Break time" name="BreakTmRtg">
							<DAI name="setVal">
								<Val>80</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600</Val>
							</DAI>
						</DOI>
						<DOI desc="Make time" name="MakeTmRtg">
							<DAI name="setVal">
								<Val>80</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="Act2P">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching cycles at Ir" name="OpCyARtg">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated short-circ.cur. Isc" name="AScRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>25000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Switching cycles at Isc" name="OpCyAScRtg">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="ActIx">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent" name="ExpIx">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold" name="StrValIx">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1E+07</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="ActI2t">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValI2t">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/Ir*s</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.14E+07</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="MakeTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold for warning" name="MakeTmWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold for alarm" name="MakeTmAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Oper.current threshold" name="MakeTmOpA">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Delay correction time" name="MakeTmDl">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>50</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="BreakTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold for warning" name="BreakTmWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold for alarm" name="BreakTmAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Delay correction time" name="BreakTmDl">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>50</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="MechOpnTmAct">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmOpnSet">
							<DAI name="setVal">
								<Val>35</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmOpnWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmOpnAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmOpnSet">
							<DAI name="setVal">
								<Val>15</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmOpnWrs">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmOpnAls">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="MechClsTmAct">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmClsSet">
							<DAI name="setVal">
								<Val>35</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmClsWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmClsAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmClsSet">
							<DAI name="setVal">
								<Val>15</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. react. time warn" name="RctTmClsWrs">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. react. time alarm" name="RctTmClsAls">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="2P abrasion remaining" name="CtlRmnAbr">
							<DAI name="minVal">
								<Val>-10000000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000000</Val>
							</DAI>
						</DOI>
						<DOI desc="ΣIx" name="CtlSumIx">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="ΣI²t" name="CtlSumI2T">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/Ir*s</Val>
								</DAI>
							</SDI>
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Phase C" lnType="SIPROTEC5_LNType_SCBR_CBMoni" prefix="PTS2_QA01_" lnClass="SCBR" inst="3">
						<Private type="Siemens-MasterId">2145f44e-7605-4607-89f6-c0aa9bfad9df</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Coil open" name="ColOpn" />
						<DOI desc="2P abrasion last sw.op." name="ActAbr" />
						<DOI desc="2P abrasion cumulated" name="AccmAbr" />
						<DOI desc="2P abrasion warning" name="AbrWrn" />
						<DOI desc="2P abrasion alarm" name="AbrAlm" />
						<DOI desc="Aux.-contact time open" name="AuxSwTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.-cont. time close" name="AuxSwTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time open" name="RctTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time close" name="RctTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Abrasion warn. threshold" name="AbrWrnLev">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1E+07</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Abrasion alarm threshold" name="AbrAlmLev">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1E+07</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="2P abrasion remaining" name="RmnAbr" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="ΣIx" name="SumIx">
							<DAI name="pulsQty">
								<Val>0.01</Val>
							</DAI>
						</DOI>
						<DOI desc="Warning ΣIx" name="AbrWrnIx" />
						<DOI desc="ΣI²t" name="SumI2t">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/Ir*s</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.01</Val>
							</DAI>
						</DOI>
						<DOI desc="Warning ΣI²t" name="AbrWrnI2t" />
						<DOI desc="Make time" name="MakeTm">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Make-time warning" name="MakeTmWrn" />
						<DOI desc="Make-time alarm" name="MakeTmAlm" />
						<DOI desc="Break time" name="BreakTm">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break-time warning" name="BreakTmWrn" />
						<DOI desc="Break-time alarm" name="BreakTmAlm" />
						<DOI desc="Aux.c. time open warn." name="AuxTmOpnWrn" />
						<DOI desc="Aux.c. time open alarm" name="AuxTmOpnAlm" />
						<DOI desc="React. time open warn." name="RctTmOpnWrn" />
						<DOI desc="React. time open alarm" name="RctTmOpnAlm" />
						<DOI desc="Aux.c. travel time open" name="AuxTrvTmOpn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Aux.c. time close warn." name="AuxTmClsWrn" />
						<DOI desc="Aux.c. time close alarm" name="AuxTmClsAlm" />
						<DOI desc="React. time close warn." name="RctTmClsWrn" />
						<DOI desc="React. time close alarm" name="RctTmClsAlm" />
						<DOI desc="Aux.c. travel time close" name="AuxTrvTmCls">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Opening time" name="OpnTmRtg">
							<DAI name="setVal">
								<Val>65</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI desc="Break time" name="BreakTmRtg">
							<DAI name="setVal">
								<Val>80</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600</Val>
							</DAI>
						</DOI>
						<DOI desc="Make time" name="MakeTmRtg">
							<DAI name="setVal">
								<Val>80</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="Act2P">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching cycles at Ir" name="OpCyARtg">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated short-circ.cur. Isc" name="AScRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>25000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Switching cycles at Isc" name="OpCyAScRtg">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="ActIx">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent" name="ExpIx">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold" name="StrValIx">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1E+07</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="ActI2t">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValI2t">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/Ir*s</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.14E+07</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Active" name="MakeTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold for warning" name="MakeTmWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold for alarm" name="MakeTmAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Oper.current threshold" name="MakeTmOpA">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>140000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Delay correction time" name="MakeTmDl">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>50</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="BreakTmAct">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold for warning" name="BreakTmWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold for alarm" name="BreakTmAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Delay correction time" name="BreakTmDl">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>50</Val>
							</DAI>
						</DOI>
						<DOI desc="Active" name="MechOpnTmAct">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Auxiliary-contact time" name="AuxTmOpnSet">
							<DAI name="setVal">
								<Val>35</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Thres. aux.c. time warn" name="AuxTmOpnWrs">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Thres. aux.c. time alarm" name="AuxTmOpnAls">
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reaction time" name="RctTmOpnSet">
							<DAI name="setVal">
								<Val>15</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
