					<LN desc="Supv. ph.seq.I" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" prefix="I_" lnClass="SPSQ" inst="1">
						<Private type="Siemens-MasterId">411ff61c-79c5-4710-a910-5d98ce4f460c</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 10:27:29</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="RlsThrshld">
							<SDI name="setMag">
								<DAI name="f">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. sum I" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" prefix="I_" lnClass="SSUM" inst="1">
						<Private type="Siemens-MasterId">4f08978c-304c-409d-8913-1ec561b2442e</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 10:27:29</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope factor" name="SumAFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold" name="SumAThrld">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv.ADC sum I" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" prefix="ISUM_" lnClass="SADC" inst="1">
						<Private type="Siemens-MasterId">6948712f-34f7-4563-af64-db6de6732f01</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 10:27:29</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="VT 3-phase" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" prefix="VT3P_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">309a2341-24b7-460f-a901-d378c77f8836</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 10:27:29</Val>
							</DAI>
						</DOI>
						<DOI desc="VT connection" name="VTConnect">
							<DAI name="setVal">
								<Val>3 ph-to-gnd volt. + VN</Val>
							</DAI>
						</DOI>
						<DOI desc="Inverted phases" name="InvertedPh">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated secondary voltage" name="VRtgSec">
							<SDI name="setMag">
								<DAI name="f">
									<Val>110.00145</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>230</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Matching ratio Vph / VN" name="VRatPhVddn">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Measuring-point ID" name="MuIndex">
							<DAI name="setVal">
								<Val>6</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Tracking" name="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="Phases AB inverted" name="InvPhABVol" />
						<DOI desc="Phases BC inverted" name="InvPhBCVol" />
						<DOI desc="Phases AC inverted" name="InvPhACVol" />
					</LN>
					<LN desc="VT 1" lnType="SIPROTEC5_LNType_TVTR" prefix="PTS3_UO1A_" lnClass="TVTR" inst="1">
						<Private type="Siemens-MasterId">3db45b73-dff9-4944-9e94-2c5ff7c10c5e</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 10:27:29</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated primary voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>380</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3454.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2.425</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamAccRtg" name="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI desc="NamVRtg" name="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamClipRtg" name="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.VT 1" iedName="T_VMS" ldInst="MU01" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" intAddr="VolSv;TVTR/VolSv/instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="instMag.i" />
							<ExtRef desc="Protection.VT 1" iedName="T_VMS" ldInst="MU01" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" intAddr="VolSv;TVTR/VolSv/q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="q" />
						</Inputs>
					</LN>
					<LN desc="VT 2" lnType="SIPROTEC5_LNType_TVTR" prefix="PTS3_UO1B_" lnClass="TVTR" inst="2">
						<Private type="Siemens-MasterId">69c94a3a-d97c-4910-adca-c380bbdd5161</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 10:27:29</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated primary voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>380</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3454.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2.425</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamAccRtg" name="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI desc="NamVRtg" name="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamClipRtg" name="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.VT 2" iedName="T_VMS" ldInst="MU01" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" intAddr="VolSv;TVTR/VolSv/instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="instMag.i" />
							<ExtRef desc="Protection.VT 2" iedName="T_VMS" ldInst="MU01" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" intAddr="VolSv;TVTR/VolSv/q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="q" />
						</Inputs>
					</LN>
					<LN desc="VT 3" lnType="SIPROTEC5_LNType_TVTR" prefix="PTS3_UO1C_" lnClass="TVTR" inst="3">
						<Private type="Siemens-MasterId">39c14b0a-5f28-4dd1-82cd-217b96ccc527</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 10:27:29</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated primary voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>380</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3454.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2.425</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamAccRtg" name="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI desc="NamVRtg" name="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamClipRtg" name="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.VT 3" iedName="T_VMS" ldInst="MU01" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" intAddr="VolSv;TVTR/VolSv/instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="instMag.i" />
							<ExtRef desc="Protection.VT 3" iedName="T_VMS" ldInst="MU01" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" intAddr="VolSv;TVTR/VolSv/q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="q" />
						</Inputs>
					</LN>
					<LN desc="VT 4" lnType="SIPROTEC5_LNType_TVTR" prefix="PTS3_UO1N_" lnClass="TVTR" inst="4">
						<Private type="Siemens-MasterId">6c0f5390-97b9-44f9-87a2-8e315dd7b2b2</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 10:27:29</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated primary voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>380</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3454.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2.425</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamAccRtg" name="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI desc="NamVRtg" name="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamClipRtg" name="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.VT 4" iedName="T_VMS" ldInst="MU01" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" intAddr="VolSv;TVTR/VolSv/instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="instMag.i" />
							<ExtRef desc="Protection.VT 4" iedName="T_VMS" ldInst="MU01" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" intAddr="VolSv;TVTR/VolSv/q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="q" />
						</Inputs>
					</LN>
					<LN desc="Supv. balan. V" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" prefix="U_" lnClass="SSYM" inst="1">
						<Private type="Siemens-MasterId">0a7c46d9-ba11-41d5-a048-45b6005f96bd</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 10:27:29</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="BalLimit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>172.724976</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.03635013</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>646.000061</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold min/max" name="BalFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.75</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.58</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. ph.seq.V" lnType="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" prefix="U_" lnClass="SPSQ" inst="1">
						<Private type="Siemens-MasterId">08e9611a-e306-4077-8ffb-40844b0e6b59</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 10:27:29</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Supv. sum V" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" prefix="U_" lnClass="SSUM" inst="1">
						<Private type="Siemens-MasterId">94edd0c8-e8c3-444d-8daf-734a9d4d9ed4</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 10:27:29</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>86.36249</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.03635013</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>646.000061</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="VT miniatureCB" lnType="SIPROTEC5_LNType_SFFM_SMCB" prefix="VTCB_" lnClass="SFFM" inst="1">
						<Private type="Siemens-MasterId">d2193952-2f90-4590-b05a-19a566a6f22f</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 10:27:29</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Open" name="VTmcb" />
						<DOI desc="Response time" name="ProtDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Subscription 3" lnType="SIPROTEC5_LNType_LSVS" lnClass="LSVS" inst="3">
						<Private type="Siemens-MasterId">8b3a2eaa-3c04-45f6-8e7c-1c4b2d174425</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 12:30:59</Val>
							</DAI>
						</DOI>
						<DOI desc="Status subscription" name="St" />
						<DOI desc="Status Sim messages" name="SimSt" />
						<DOI desc="Exp. conf. rev." name="ConfRevNum" />
						<DOI desc="Ref. SV CB" name="SvCBRef">
							<DAI name="setSrcRef" valImport="true">
								<Val>T_CMSMU01/LLN0.MSVCB01</Val>
							</DAI>
						</DOI>
						<DOI desc="SV ID of sup. stream" name="SvId" />
						<DOI desc="Diagnosis error" name="DiagErrSmv" />
						<DOI desc="Diagnosis sync." name="DiagSynch" />
						<DOI desc="Publisher SynchSrcId" name="PubSynId" />
						<DOI desc="Subscriber SynchSrcId" name="SubSynId" />
					</LN>
					<LN desc="V-MP selection" lnType="SIPROTEC5_1021" prefix="VSEL_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">cc332a26-8648-4520-ab74-9f9f5eca99f8</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 13:28:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;MP-ID selection" name="VselectID" />
						<DOI desc="Selection invalid" name="VInvalid" />
						<DOI desc="SAMU_Select" name="SAMUSelect">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>persistent</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Subscription 4" lnType="SIPROTEC5_LNType_LSVS" lnClass="LSVS" inst="4">
						<Private type="Siemens-MasterId">03c6ba8c-53fc-49e5-81e2-ed010f195c87</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 13:37:15</Val>
							</DAI>
						</DOI>
						<DOI desc="Status subscription" name="St" />
						<DOI desc="Status Sim messages" name="SimSt" />
						<DOI desc="Exp. conf. rev." name="ConfRevNum" />
						<DOI desc="Ref. SV CB" name="SvCBRef">
							<DAI name="setSrcRef" valImport="true">
								<Val>T_VMSMU01/LLN0.MSVCB01</Val>
							</DAI>
						</DOI>
						<DOI desc="SV ID of sup. stream" name="SvId" />
						<DOI desc="Diagnosis error" name="DiagErrSmv" />
						<DOI desc="Diagnosis sync." name="DiagSynch" />
						<DOI desc="Publisher SynchSrcId" name="PubSynId" />
						<DOI desc="Subscriber SynchSrcId" name="SubSynId" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGStandardUI" prefix="VI3P_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">cd7ac038-40fd-42ee-b0e2-ac177854fbd1</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 13:58:52</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated current" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated voltage" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>380</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated apparent power" name="VARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>658.17926</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Power-sys. neutral point" name="SysNeutPt">
							<DAI name="setVal">
								<Val>grounded</Val>
							</DAI>
						</DOI>
						<DOI desc="P, Q sign" name="PQSign">
							<DAI name="setVal">
								<Val>not reversed</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" lnClass="PTRC" inst="3">
						<Private type="Siemens-MasterId">19eab960-56cf-49e7-9cea-be2465b8f5a0</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 13:58:52</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Brk.wire conf" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" prefix="CF_" lnClass="SBWI" inst="1">
						<Private type="Siemens-MasterId">7dd91a7a-3992-4200-ac0a-25fb1176d675</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 13:58:52</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">9843c581-d49e-49bf-9432-c09f6e5a1b9e</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 13:58:52</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="Curr.criterion" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" prefix="PROM_" lnClass="ROPA" inst="1">
						<Private type="Siemens-MasterId">eaf96ea3-9fc7-47a1-a48b-f4a412dbd9b9</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 13:58:52</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
					</LN>
					<LN desc="Closure detec." lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognitionBasic" prefix="PROM_" lnClass="RSSR" inst="1">
						<Private type="Siemens-MasterId">d287caf8-eccd-4c55-a063-5f5d44da4718</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 13:58:52</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Disconnector open" name="DisCntrOpn" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Closure" name="SwitchOn" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGStandardUI" prefix="VI3P_" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">96bb8d19-c82e-40ed-86c9-21b0a90e2ff1</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 13:58:52</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated current" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated voltage" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>380</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated apparent power" name="VARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>658.17926</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Power-sys. neutral point" name="SysNeutPt">
							<DAI name="setVal">
								<Val>grounded</Val>
							</DAI>
						</DOI>
						<DOI desc="P, Q sign" name="PQSign">
							<DAI name="setVal">
								<Val>not reversed</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" lnClass="PTRC" inst="4">
						<Private type="Siemens-MasterId">3b4c788b-261c-4f88-b0aa-0d68418d5256</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 13:58:52</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Brk.wire conf" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" prefix="CF_" lnClass="SBWI" inst="2">
						<Private type="Siemens-MasterId">f3669f71-0fc8-4531-a813-183c0c15edac</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 13:58:52</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">21b38658-812d-423f-8557-cb9d94b60fe8</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 13:58:52</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="Curr.criterion" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" prefix="PROM_" lnClass="ROPA" inst="2">
						<Private type="Siemens-MasterId">77d95d2f-404f-4ecf-8f6f-4e46d6ec33fa</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 13:58:52</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
					</LN>
					<LN desc="Closure detec." lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognitionBasic" prefix="PROM_" lnClass="RSSR" inst="2">
						<Private type="Siemens-MasterId">21c47212-5f66-439c-a13c-08cefaddcffc</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 13:58:52</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Disconnector open" name="DisCntrOpn" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Closure" name="SwitchOn" />
					</LN>
					<LN desc="CT 3-phase" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" prefix="CT3P_" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">0a2238c2-6542-49f9-9a9c-b1183bafbe29</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-21 13:44:46</Val>
							</DAI>
						</DOI>
						<DOI desc="Disconnection" name="CtrlIn" />
						<DOI desc="&gt;Disconnection on" name="DisSet" />
						<DOI desc="&gt;Disconnection off" name="DisReset" />
						<DOI desc="Phases AB inverted" name="InvPhABCur" />
						<DOI desc="Phases BC inverted" name="InvPhBCCur" />
						<DOI desc="Phases AC inverted" name="InvPhACCur" />
						<DOI desc="Disconnection via BI" name="StateBi" />
						<DOI desc="Disconnect. via control" name="StateCmd" />
						<DOI desc="Inverted phases" name="InvertedPh">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="CT connection" name="CTConnect">
							<DAI name="setVal">
								<Val>3-phase + IN</Val>
							</DAI>
						</DOI>
						<DOI desc="Neutr.point in dir.of ref.obj" name="CTSPInDir">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert current polarity" name="CtInvPol">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated secondary current" name="ARtgSec">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRange">
							<DAI name="setVal">
								<Val>1.6 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AInternTyp">
							<DAI name="setVal">
								<Val>CT PBClient BD</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated secondary current" name="ARtgSecIN">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRgIN">
							<DAI name="setVal">
								<Val>1.6 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AIntTypIN">
							<DAI name="setVal">
								<Val>CT PBClient BD</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRgIN2">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AIntTypIN2">
							<DAI name="setVal">
								<Val>CT PBClient BD</Val>
							</DAI>
						</DOI>
						<DOI desc="CT error changeover" name="KToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT error A" name="ErrKToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT error B" name="ErrRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Measuring-point ID" name="MuIndex">
							<DAI name="setVal">
								<Val>7</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Tracking" name="Tracking">
							<DAI name="setVal">
								<Val>inactive</Val>
							</DAI>
						</DOI>
						<DOI desc="Current check" name="MUDisActTr">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="I&lt; threshold" name="MUDisTr">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="CT 1" lnType="SIPROTEC5_LNType_TCTR" prefix="PTS4_I01A_" lnClass="TCTR" inst="1">
						<Private type="Siemens-MasterId">8d46707a-d091-483f-b39d-766ff068b618</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-21 13:44:46</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.6</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamAccRtg" name="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI desc="NamARtg" name="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI desc="NamClipRtg" name="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 1" iedName="CA01KF204" ldInst="Mod2_MU1" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" intAddr="AmpSv;TCTR/AmpSv/instMag.i" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" />
							<ExtRef desc="Protection.CT 1" iedName="CA01KF204" ldInst="Mod2_MU1" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" intAddr="AmpSv;TCTR/AmpSv/q" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" />
						</Inputs>
					</LN>
					<LN desc="CT 2" lnType="SIPROTEC5_LNType_TCTR" prefix="PTS4_I01B_" lnClass="TCTR" inst="2">
						<Private type="Siemens-MasterId">8709c20d-32d6-4895-924b-afb5a6d279d2</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-21 13:44:46</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.6</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamAccRtg" name="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI desc="NamARtg" name="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI desc="NamClipRtg" name="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 2" iedName="CA01KF204" ldInst="Mod2_MU1" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" intAddr="AmpSv;TCTR/AmpSv/instMag.i" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" />
							<ExtRef desc="Protection.CT 2" iedName="CA01KF204" ldInst="Mod2_MU1" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" intAddr="AmpSv;TCTR/AmpSv/q" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" />
						</Inputs>
					</LN>
					<LN desc="CT 3" lnType="SIPROTEC5_LNType_TCTR" prefix="PTS4_I01C_" lnClass="TCTR" inst="3">
						<Private type="Siemens-MasterId">52b18026-959e-4c44-b48a-53d427b0959b</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-21 13:44:46</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.6</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamAccRtg" name="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI desc="NamARtg" name="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI desc="NamClipRtg" name="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 3" iedName="CA01KF204" ldInst="Mod2_MU1" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" intAddr="AmpSv;TCTR/AmpSv/instMag.i" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" />
							<ExtRef desc="Protection.CT 3" iedName="CA01KF204" ldInst="Mod2_MU1" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" intAddr="AmpSv;TCTR/AmpSv/q" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" />
						</Inputs>
					</LN>
					<LN desc="CT 4" lnType="SIPROTEC5_LNType_TCTR" prefix="PTS4_I01N_" lnClass="TCTR" inst="4">
						<Private type="Siemens-MasterId">f0bfb35f-91e7-48e5-8acb-d5995157ea61</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-21 13:44:46</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.6</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamAccRtg" name="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI desc="NamARtg" name="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI desc="NamClipRtg" name="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 4" iedName="CA01KF204" ldInst="Mod2_MU1" prefix="I01" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" intAddr="AmpSv;TCTR/AmpSv/instMag.i" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" />
							<ExtRef desc="Protection.CT 4" iedName="CA01KF204" ldInst="Mod2_MU1" prefix="I01" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" intAddr="AmpSv;TCTR/AmpSv/q" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" />
						</Inputs>
					</LN>
					<LN desc="Brk.wire det." lnType="SIPROTEC5_LNType_SBWS_BW_Tr" prefix="TR_" lnClass="SBWI" inst="2">
						<Private type="Siemens-MasterId">b386f6e1-1d45-461c-ab60-73f975663fab</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-21 13:44:46</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="ResetBW" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Phs A BW suspected" name="PhABWsus" />
						<DOI desc="Phs B BW suspected" name="PhBBWsus" />
						<DOI desc="Phs C BW suspected" name="PhCBWsus" />
						<DOI desc="Phase A broken wire" name="PhABW" />
						<DOI desc="Phase B broken wire" name="PhBBW" />
						<DOI desc="Phase C broken wire" name="PhCBW" />
						<DOI desc="Broken wire suspected" name="BWsus" />
						<DOI desc="Broken wire confirmed" name="BrokenWire" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode of blocking" name="BlkMod">
							<DAI name="setVal">
								<Val>Blocking</Val>
							</DAI>
						</DOI>
						<DOI desc="Delta value for autoblock" name="DltAblk">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.004</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. balan. I" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" prefix="I_" lnClass="SSYM" inst="2">
						<Private type="Siemens-MasterId">255edf4c-6d50-4660-8110-7987b831adb7</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-21 13:44:46</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="BalLimit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>25</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold min/max" name="BalFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. ph.seq.I" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" prefix="I_" lnClass="SPSQ" inst="2">
						<Private type="Siemens-MasterId">b5a5c93c-1afc-4dcc-8993-8ce669bd7d0c</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-21 13:44:46</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="RlsThrshld">
							<SDI name="setMag">
								<DAI name="f">
									<Val>25</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. sum I" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" prefix="I_" lnClass="SSUM" inst="2">
						<Private type="Siemens-MasterId">ea4b74b8-6bc1-4297-8334-b7a3d83d8f52</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-21 13:44:46</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope factor" name="SumAFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold" name="SumAThrld">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv.ADC sum I" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" prefix="ISUM_" lnClass="SADC" inst="2">
						<Private type="Siemens-MasterId">23c42d91-ee4d-4f52-82d2-9dd24150a4f5</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-21 13:44:46</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="VT 3-phase" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" prefix="VT3P_" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">fdd2b5e2-7efb-4fb8-a9af-772988dea1a2</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-21 13:44:46</Val>
							</DAI>
						</DOI>
						<DOI desc="VT connection" name="VTConnect">
							<DAI name="setVal">
								<Val>3 ph-to-gnd volt. + VN</Val>
							</DAI>
						</DOI>
						<DOI desc="Inverted phases" name="InvertedPh">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated secondary voltage" name="VRtgSec">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>230</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Matching ratio Vph / VN" name="VRatPhVddn">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Measuring-point ID" name="MuIndex">
							<DAI name="setVal">
								<Val>8</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Tracking" name="Tracking">
							<DAI name="setVal">
								<Val>inactive</Val>
							</DAI>
						</DOI>
						<DOI desc="Phases AB inverted" name="InvPhABVol" />
						<DOI desc="Phases BC inverted" name="InvPhBCVol" />
						<DOI desc="Phases AC inverted" name="InvPhACVol" />
					</LN>
					<LN desc="VT 1" lnType="SIPROTEC5_LNType_TVTR" prefix="PTS4_UO1A_" lnClass="TVTR" inst="1">
						<Private type="Siemens-MasterId">d85e4dcf-062d-4988-aa13-1c0f7fe4c070</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-21 14:03:34</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated primary voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.479200751</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>8.3</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.149</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamAccRtg" name="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI desc="NamVRtg" name="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamClipRtg" name="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.VT 1" iedName="CA01KF204" ldInst="Mod2_MU1" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" intAddr="VolSv;TVTR/VolSv/instMag.i" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="instMag.i" />
							<ExtRef desc="Protection.VT 1" iedName="CA01KF204" ldInst="Mod2_MU1" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" intAddr="VolSv;TVTR/VolSv/q" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="q" />
						</Inputs>
					</LN>
					<LN desc="VT 2" lnType="SIPROTEC5_LNType_TVTR" prefix="PTS4_UO1B_" lnClass="TVTR" inst="2">
						<Private type="Siemens-MasterId">669dfac8-b0e9-48b5-b0d9-1d2706c4eb19</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-21 14:03:34</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated primary voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.479200751</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>8.3</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.149</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamAccRtg" name="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI desc="NamVRtg" name="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamClipRtg" name="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.VT 2" iedName="CA01KF204" ldInst="Mod2_MU1" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" intAddr="VolSv;TVTR/VolSv/instMag.i" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="instMag.i" />
							<ExtRef desc="Protection.VT 2" iedName="CA01KF204" ldInst="Mod2_MU1" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" intAddr="VolSv;TVTR/VolSv/q" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="q" />
						</Inputs>
					</LN>
					<LN desc="VT 3" lnType="SIPROTEC5_LNType_TVTR" prefix="PTS4_UO1C_" lnClass="TVTR" inst="3">
						<Private type="Siemens-MasterId">b451583c-f5f9-4155-a008-16da2ee8c6b5</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-21 14:03:34</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated primary voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.479200751</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>8.3</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.149</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamAccRtg" name="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI desc="NamVRtg" name="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamClipRtg" name="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.VT 3" iedName="CA01KF204" ldInst="Mod2_MU1" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" intAddr="VolSv;TVTR/VolSv/instMag.i" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="instMag.i" />
							<ExtRef desc="Protection.VT 3" iedName="CA01KF204" ldInst="Mod2_MU1" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" intAddr="VolSv;TVTR/VolSv/q" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="q" />
						</Inputs>
					</LN>
					<LN desc="VT 4" lnType="SIPROTEC5_LNType_TVTR" prefix="PTS4_UO1N_" lnClass="TVTR" inst="4">
						<Private type="Siemens-MasterId">2fe43e94-e07c-49e9-8192-0aad40c2dc6f</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-21 14:03:34</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated primary voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.479200751</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4.797688</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.149</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamAccRtg" name="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI desc="NamVRtg" name="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamClipRtg" name="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.VT 4" iedName="CA01KF204" ldInst="Mod2_MU1" prefix="U01" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" intAddr="VolSv;TVTR/VolSv/instMag.i" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="instMag.i" />
							<ExtRef desc="Protection.VT 4" iedName="CA01KF204" ldInst="Mod2_MU1" prefix="U01" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" intAddr="VolSv;TVTR/VolSv/q" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="q" />
						</Inputs>
					</LN>
					<LN desc="Supv. balan. V" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" prefix="U_" lnClass="SSYM" inst="2">
						<Private type="Siemens-MasterId">136dc8c8-bc2e-48a7-9e7c-f3085dc0556e</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-21 13:44:46</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="BalLimit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>415</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>2.49000025</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1411</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold min/max" name="BalFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.75</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.58</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. ph.seq.V" lnType="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" prefix="U_" lnClass="SPSQ" inst="2">
						<Private type="Siemens-MasterId">c5813dea-5528-494a-bb58-db74f9b68f44</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-21 13:44:46</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Supv. sum V" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" prefix="U_" lnClass="SSUM" inst="2">
						<Private type="Siemens-MasterId">4e04165e-c36a-4552-a601-eaa0e198cc79</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-21 13:44:46</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>207.5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" />
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>2.49000025</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1411</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="VT miniatureCB" lnType="SIPROTEC5_LNType_SFFM_SMCB" prefix="VTCB_" lnClass="SFFM" inst="2">
						<Private type="Siemens-MasterId">562f664f-cb08-4c8a-8d1c-7dc4a34d7599</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-21 13:44:46</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Open" name="VTmcb" />
						<DOI desc="Response time" name="ProtDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGStandardUI" prefix="VI3P_" lnClass="GAPC" inst="3">
						<Private type="Siemens-MasterId">4d5b0168-bf0f-41e6-8cec-ef5c9b3162b4</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 13:58:52</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated current" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated voltage" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>380</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated apparent power" name="VARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>658.17926</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Power-sys. neutral point" name="SysNeutPt">
							<DAI name="setVal">
								<Val>grounded</Val>
							</DAI>
						</DOI>
						<DOI desc="P, Q sign" name="PQSign">
							<DAI name="setVal">
								<Val>not reversed</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" lnClass="PTRC" inst="5">
						<Private type="Siemens-MasterId">273ac2fe-0eaa-478a-8916-501eb286b643</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 13:58:52</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Brk.wire conf" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" prefix="CF_" lnClass="SBWI" inst="3">
						<Private type="Siemens-MasterId">b0ddfbb5-8c23-481b-8029-36db85bd8d93</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 13:58:52</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="3">
						<Private type="Siemens-MasterId">26eccd03-70a6-4af9-a49f-99507c4f9e2c</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 13:58:52</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="Curr.criterion" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" prefix="PROM_" lnClass="ROPA" inst="3">
						<Private type="Siemens-MasterId">1bebaceb-9fab-487c-a884-96efef3fdce9</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 13:58:52</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
					</LN>
					<LN desc="Closure detec." lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognitionBasic" prefix="PROM_" lnClass="RSSR" inst="3">
						<Private type="Siemens-MasterId">31379e6e-fa2c-4faa-8aaa-a7bf499388f9</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 13:58:52</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Disconnector open" name="DisCntrOpn" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Closure" name="SwitchOn" />
					</LN>
					<LN desc="Subscription 5" lnType="SIPROTEC5_LNType_LSVS" lnClass="LSVS" inst="5">
						<Private type="Siemens-MasterId">55f46bb3-6509-4719-b333-b1f681019a49</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-21 14:13:27</Val>
							</DAI>
						</DOI>
						<DOI desc="Status subscription" name="St" />
						<DOI desc="Status Sim messages" name="SimSt" />
						<DOI desc="Exp. conf. rev." name="ConfRevNum" />
						<DOI desc="Ref. SV CB" name="SvCBRef">
							<DAI name="setSrcRef" valImport="true">
								<Val>CA01KF204Mod2_MU1/LLN0.MSVCB01</Val>
							</DAI>
						</DOI>
						<DOI desc="SV ID of sup. stream" name="SvId" />
						<DOI desc="Diagnosis error" name="DiagErrSmv" />
						<DOI desc="Diagnosis sync." name="DiagSynch" />
						<DOI desc="Publisher SynchSrcId" name="PubSynId" />
						<DOI desc="Subscriber SynchSrcId" name="SubSynId" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGStandardUI" prefix="VI3P_" lnClass="GAPC" inst="4">
						<Private type="Siemens-MasterId">923ee69b-b86c-4dbe-b665-05c0f2824594</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 13:58:52</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated current" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated voltage" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>380</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated apparent power" name="VARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>658.17926</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Power-sys. neutral point" name="SysNeutPt">
							<DAI name="setVal">
								<Val>grounded</Val>
							</DAI>
						</DOI>
						<DOI desc="P, Q sign" name="PQSign">
							<DAI name="setVal">
								<Val>not reversed</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" lnClass="PTRC" inst="6">
						<Private type="Siemens-MasterId">8fb79e33-acc2-40a3-bb2c-3f68a6a856e1</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 13:58:52</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Brk.wire conf" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" prefix="CF_" lnClass="SBWI" inst="4">
						<Private type="Siemens-MasterId">8f47f836-6ca6-4dab-8cc2-cd6db275effc</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 13:58:52</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="4">
						<Private type="Siemens-MasterId">aaa784c0-7f64-4c9f-9641-376bc44d3898</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 13:58:52</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="Curr.criterion" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" prefix="PROM_" lnClass="ROPA" inst="4">
						<Private type="Siemens-MasterId">7ab4b0fb-eefa-4ce1-ae32-efbdfe924b1f</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 13:58:52</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
					</LN>
					<LN desc="Closure detec." lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognitionBasic" prefix="PROM_" lnClass="RSSR" inst="4">
						<Private type="Siemens-MasterId">528b0cc7-7f72-4707-86af-73faada6a83a</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-29 13:58:52</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Disconnector open" name="DisCntrOpn" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Closure" name="SwitchOn" />
					</LN>
				</LDevice>
				<LDevice desc="Prot [CA01]_External Prot" inst="PTS1_MU">
					<Private type="Siemens-MasterId">8f829838-ba75-427c-ad74-63a873c3d1de</Private>
					<LN0 desc="PTS1_MU/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">3c25851f-d0e6-4f30-bed7-fed764486448</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-02-05 13:41:21</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_USER_Universal_3" lnClass="PROT" inst="1">
						<Private type="Siemens-MasterId">3c32556f-2677-42e6-9bc7-74ed501c5624</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-02-05 13:41:21</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Prot [FA01]_External Prot" inst="PTS2_MU">
					<Private type="Siemens-MasterId">9c7f765c-094c-4eb6-a38c-e145fae68e43</Private>
					<LN0 desc="PTS2_MU/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">4b0cea8d-432d-45ca-99b8-b6c0628cdf18</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-02-06 13:37:44</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_USER_Universal_3" lnClass="PROT" inst="1">
						<Private type="Siemens-MasterId">c5914efd-af7e-4cc4-acef-c0dfc4be00fe</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-02-06 13:37:44</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="IED internal" inst="SYS1" ldName="ST01_CA01_TA01_BU01">
					<Private type="Siemens-MasterId">8b17770c-d102-48a4-9d38-8e91c3ad3f8a</Private>
					<LN0 desc="SYS1/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">5fa57e34-d65d-4db3-bff9-19b141e13852</Private>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-13 05:03:01</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Alarm handling" lnType="SIPROTEC5_LNType_CALH_Application" lnClass="CALH" inst="0">
						<Private type="Siemens-MasterId">f7b2f407-a81c-4d9b-ba07-893b6026ba30</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Group alarm" name="GrAlm" />
						<DOI desc="Group warning" name="GrWrn" />
						<DOI desc="Group indication" name="GrInd" />
						<DOI desc="&gt;Group indication" name="GrIndIn" />
						<DOI desc="&gt;Group Warning" name="GrWrnIn" />
						<DOI desc="&gt;Group Alarm" name="GrAlmIn" />
					</LN>
					<LN desc="Time managem." lnType="SIPROTEC5_LNType_LTIM_Application" lnClass="LTIM" inst="0">
						<Private type="Siemens-MasterId">f8164387-bd4a-4273-9d43-34d6dcac2756</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Daylight saving time" name="TmDT" />
						<DOI desc="Time zone offset to UTC" name="TmOfsTmm">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>15</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Switch daylight sav. time" name="TmUseDT">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Start of daylight sav. time" name="TmChgDT">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>March</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>2</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="End of daylight sav. time" name="TmChgST">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>October</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>3</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Clock set manually" name="ClkSetMan" />
						<DOI desc="Offset daylight sav. time" name="TmOfsDT">
							<SDI name="setMag">
								<DAI name="i">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="i">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="i">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="i">
									<Val>15</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Date format" name="DateFormat">
							<DAI name="setVal">
								<Val>DD.MM.YYYY</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Time/Samp.syn." lnType="SIPROTEC5_LNType_LTMS_Application" lnClass="LTMS" inst="0">
						<Private type="Siemens-MasterId">41fe7df8-fda4-49c2-9958-0e20d4c5bfa0</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Current time source" name="TmSrc" />
						<DOI desc="Type of clock source" name="TmSrcTyp" />
						<DOI desc="Status time source 1" name="TmChSt1" />
						<DOI desc="Status time source 2" name="TmChSt2" />
						<DOI desc="Time sync. error" name="TmSynErr" />
						<DOI desc="Leap second" name="LeapSecond" />
						<DOI desc="High accuracy" name="Sync" />
						<DOI desc="Fault indication after" name="FltTmSyn">
							<SDI name="setMag">
								<DAI name="i">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="i">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="i">
									<Val>3600</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="i">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time protocol 1" name="TmSrc1Std">
							<DAI name="setVal">
								<Val>IEEE1588</Val>
							</DAI>
						</DOI>
						<DOI desc="Port time prot. 1" name="TmSrc1Port">
							<DAI name="setVal">
								<Val>PortF</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel time prot. 1" name="TmSrc1Ch">
							<DAI name="setVal">
								<Val>Ch1</Val>
							</DAI>
						</DOI>
						<DOI desc="Time protocol 2" name="TmSrc2Std">
							<DAI name="setVal">
								<Val>none</Val>
							</DAI>
						</DOI>
						<DOI desc="Port time prot. 2" name="TmSrc2Port">
							<DAI name="setVal">
								<Val>NotUsed</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel time prot. 2" name="TmSrc2Ch">
							<DAI name="setVal">
								<Val>NotUsed</Val>
							</DAI>
						</DOI>
						<DOI desc="Time zone time prot. 1" name="TmZnTmSrc1">
							<DAI name="setVal">
								<Val>UTC</Val>
							</DAI>
						</DOI>
						<DOI desc="Time zone time prot. 2" name="TmZnTmSrc2">
							<DAI name="setVal">
								<Val>local</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Service track." lnType="SIPROTEC5_LNType_LTRK_Application" lnClass="LTRK" inst="0">
						<Private type="Siemens-MasterId">6b774598-f744-42c9-aa77-e0458456c3ea</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Common Tracking" name="GenTrk" />
						<DOI desc="Settings grps. access" name="SgcbTrk" />
					</LN>
					<LN desc="LED not in FG" lnType="SIPROTEC5_LNType_ResetLed" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">0fa0d6c3-b649-45fb-98d0-621bbc131e2f</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="Binary input  1.1" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="1">
						<Private type="Siemens-MasterId">39404fad-2efa-45cd-bcad-61cd1384bf2d</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  1.2" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="2">
						<Private type="Siemens-MasterId">78db2b43-18d0-4504-9672-8dc2def83902</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  1.3" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="3">
						<Private type="Siemens-MasterId">814d437d-a3a9-4a52-b094-d975ed95bda7</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  1.4" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="4">
						<Private type="Siemens-MasterId">66b96c1c-6660-40f3-8c2b-f2266b1f3ecb</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  1.5" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="5">
						<Private type="Siemens-MasterId">f264f966-b5bb-474d-82c5-e5608bf7c3b8</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  1.6" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="6">
						<Private type="Siemens-MasterId">e4f77c7a-a8c3-477a-a309-941be9377b1a</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  1.7" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="7">
						<Private type="Siemens-MasterId">1107158c-a103-4588-a7c0-c59979bd82b4</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  1.8" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="8">
						<Private type="Siemens-MasterId">092c6cc3-11ab-4d6c-84c5-237ac4654dcd</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  2.1" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="9">
						<Private type="Siemens-MasterId">646d07db-7d77-41c5-8702-d24550d45dc4</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  2.2" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="10">
						<Private type="Siemens-MasterId">0d5b65f1-40c0-4721-95cf-b785f6f90d56</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  2.3" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="11">
						<Private type="Siemens-MasterId">5b92cd52-80f9-47f0-8f83-e4eb5972e3f1</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.1" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="12">
						<Private type="Siemens-MasterId">9f1d9fdc-5919-44e1-b351-b8e7adc61729</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.2" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="13">
						<Private type="Siemens-MasterId">54818a60-2561-4e5e-b764-aa25c0d96f72</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.3" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="14">
						<Private type="Siemens-MasterId">af979556-ed81-4d88-8978-91c3b2337ced</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.4" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="15">
						<Private type="Siemens-MasterId">7c6be9c2-38dc-41cc-ac60-2a54bd3230bd</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.5" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="16">
						<Private type="Siemens-MasterId">ecd26736-23dc-4c24-92fd-ea4522c4b665</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.6" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="17">
						<Private type="Siemens-MasterId">4d662b44-4bc3-42b5-a7c1-d6af0c15573b</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.7" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="18">
						<Private type="Siemens-MasterId">d006856b-6ec8-4406-aba5-49943d35add3</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.8" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="19">
						<Private type="Siemens-MasterId">57b1cf93-d03a-4591-a6eb-00e07ab26ffc</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.9" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="20">
						<Private type="Siemens-MasterId">45512d37-e33b-4e51-bcf1-0dbabeb91bf7</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.10" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="21">
						<Private type="Siemens-MasterId">f9a05c08-ae8e-419a-9dff-1d209566ffc8</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.11" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="22">
						<Private type="Siemens-MasterId">7647188b-1ebb-4181-ae74-5150ddd78247</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.12" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="23">
						<Private type="Siemens-MasterId">ab426b1f-332e-4f1d-afe8-b914f5e60560</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.13" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="24">
						<Private type="Siemens-MasterId">1f329f28-3940-46f0-ae51-d7758b462892</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.14" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="25">
						<Private type="Siemens-MasterId">b9268bea-c59e-49b6-9066-642434a90153</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.15" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="26">
						<Private type="Siemens-MasterId">d48f2c87-4b6c-46cf-affb-4c9b1d02890e</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.16" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="27">
						<Private type="Siemens-MasterId">3e481d18-10b0-4667-89d0-6401a15e4c12</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.17" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="28">
						<Private type="Siemens-MasterId">f715a2e6-9338-49d0-b127-e202129ba0e6</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.18" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="29">
						<Private type="Siemens-MasterId">cbd54e7a-a5b9-43fd-98d5-a14ec2b8da93</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.19" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="30">
						<Private type="Siemens-MasterId">b436d752-f887-4b5a-acc5-1c13bfebf821</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.20" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="31">
						<Private type="Siemens-MasterId">306467a9-7189-4302-ae04-f0728ea6c38c</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.21" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="32">
						<Private type="Siemens-MasterId">b6880070-fb9c-43b5-855a-759a710dcb14</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.22" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="33">
						<Private type="Siemens-MasterId">a663c1d4-6d3c-400b-9a9d-9dd51f58f6b9</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.23" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="34">
						<Private type="Siemens-MasterId">3bbd6f4e-ec30-43a7-a3b5-f6c3667b8943</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.24" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="35">
						<Private type="Siemens-MasterId">2dbdc289-71ca-4d47-ae82-44728825394d</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary output  1.1" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="1">
						<Private type="Siemens-MasterId">446ed5e6-a158-4d47-a3da-c2645978c781</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  1.2" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="2">
						<Private type="Siemens-MasterId">8dd6f2bd-e00b-4773-a831-42e5274c2014</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  1.3" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="3">
						<Private type="Siemens-MasterId">04f88b85-84f5-4157-a4f6-ae68f53cdaab</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  1.4" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="4">
						<Private type="Siemens-MasterId">8f781ed8-9446-4973-8dbc-94da8daa82a4</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  1.5" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="5">
						<Private type="Siemens-MasterId">93e42749-f639-4291-a430-07044e031144</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  1.6" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="6">
						<Private type="Siemens-MasterId">410e803a-d086-4ec8-9e84-a620be99e29a</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  2.1" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="7">
						<Private type="Siemens-MasterId">552c642e-0773-4367-b72e-2df84a44330f</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  2.2" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="8">
						<Private type="Siemens-MasterId">80a11a4d-b9e3-4e26-b288-4ae38553f33c</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.1" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="9">
						<Private type="Siemens-MasterId">933d7547-61de-4878-ac1a-50372e7569bb</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.2" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="10">
						<Private type="Siemens-MasterId">599aba33-f7e7-46ed-bf95-b7933990ee3c</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.3" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="11">
						<Private type="Siemens-MasterId">c553f1da-7661-45db-b7fd-39a6a7fdf68f</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.4" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="12">
						<Private type="Siemens-MasterId">4996abe0-c8ef-404b-9b6b-e2c9e255a1e2</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.5" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="13">
						<Private type="Siemens-MasterId">9cc9427e-6432-4806-8490-3a74e1b70eda</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.6" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="14">
						<Private type="Siemens-MasterId">4525b1c1-c4c1-4d07-977b-f7ff813da1d0</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.7" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="15">
						<Private type="Siemens-MasterId">23b5659f-1c13-4a60-a629-3ef9d4d35506</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.8" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="16">
						<Private type="Siemens-MasterId">d999dd21-2787-4b80-a0a3-3e1e73ac718c</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.9" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="17">
						<Private type="Siemens-MasterId">7072f6a0-d012-41e5-beda-546b5ee65ef7</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.10" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="18">
						<Private type="Siemens-MasterId">14b31a34-0498-4ea0-b432-2fdb35fcac22</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.11" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="19">
						<Private type="Siemens-MasterId">ff93012f-7f70-4009-bf6e-e275c4f335e4</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.12" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="20">
						<Private type="Siemens-MasterId">f4a7536e-34a8-4946-b36a-24aa9e2f1872</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.13" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="21">
						<Private type="Siemens-MasterId">4f68974d-e695-4878-9154-5e247f4ec9c1</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.14" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="22">
						<Private type="Siemens-MasterId">e4e5f02a-c3df-432c-b4eb-0dd751d37829</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.15" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="23">
						<Private type="Siemens-MasterId">2e9f4306-4beb-4c29-a89a-4409f3c6e178</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.16" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="24">
						<Private type="Siemens-MasterId">206b912f-2e8a-4f7a-9b97-a011e9a1370e</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.17" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="25">
						<Private type="Siemens-MasterId">a10714f5-26b2-4312-bd46-368747cacec7</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.18" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="26">
						<Private type="Siemens-MasterId">a006ac74-fc49-43d1-b770-c857648ddc05</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.19" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="27">
						<Private type="Siemens-MasterId">b5754900-b8d9-44d0-bbd7-4d8362193181</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.20" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="28">
						<Private type="Siemens-MasterId">e8ddb1ac-6571-453c-8cf6-cd7e03670d5b</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.21" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="29">
						<Private type="Siemens-MasterId">3276138e-db8f-435d-b96d-0ad4c6254328</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.22" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="30">
						<Private type="Siemens-MasterId">0dd8a2de-01cf-40dd-a929-b1517fd0f1d7</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.23" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="31">
						<Private type="Siemens-MasterId">b08781d6-0507-4653-bb10-7cd3cf902078</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.24" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="32">
						<Private type="Siemens-MasterId">f6c1963a-ca4e-4f4e-8eed-b7833f3420c0</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:21:34</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="IEC 61850-8-1" lnType="SIPROTEC5_LNType_LCCH_ComProtPBMergingUnit" prefix="AP0J_" lnClass="LCCH" inst="1">
						<Private type="Siemens-MasterId">e09a71c1-49ce-4cac-91cf-205b729ae5db</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
					</LN>
					<LN desc="IEC 61850-8-1" lnType="SIPROTEC5_LNType_LCCH_ComProtPBMergingUnit" prefix="AP0F_" lnClass="LCCH" inst="1">
						<Private type="Siemens-MasterId">366f6e7f-e820-4322-8bda-6acc7c6f044d</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
					</LN>
					<LN desc="PRP" lnType="SIPROTEC5_LNType_LCCH_PRP" prefix="AP0F_" lnClass="LCCH" inst="2">
						<Private type="Siemens-MasterId">c1b7552e-e784-43c5-8b45-b70fffb2844f</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
						<DOI desc="Redund. Channel Live" name="RedChLiv" />
					</LN>
					<LN desc="IEEE 1588" lnType="SIPROTEC5_LNType_LTPC_IEEE1588HiAcc" prefix="AP0F_" lnClass="LTPC" inst="1">
						<Private type="Siemens-MasterId">21e4b24c-b99d-4029-8828-9365d46551f4</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>(Tr)IEC 61850-90-4:2018A</Val>
							</DAI>
						</DOI>
						<DOI desc="Clock accuracy" name="ClkAcc" />
						<DOI desc="Clock class" name="ClkClass" />
						<DOI desc="Clock identity" name="ClkId" />
						<DOI desc="GM clock class" name="GmClkClass" />
						<DOI desc="GM clock identity" name="GmClkId" />
						<DOI desc="GM clock priority 1" name="GmClkPrio1" />
						<DOI desc="GM clock priority 2" name="GmClkPrio2" />
						<DOI desc="GM clock accuracy" name="GmClkAcc" />
						<DOI desc="Mean path delay" name="MePathDlTmns" />
						<DOI desc="Number of ports" name="NumPorts" />
						<DOI desc="Offset from master" name="OfsMaster">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ns</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="UtcOffset valid" name="OfsUtc" />
						<DOI desc="UtcOffset" name="OfsUtcTms">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Master-clock identity" name="PrntClkId" />
						<DOI desc="Steps removed" name="Stepsr" />
						<DOI desc="Time source" name="TmSrcVal" />
						<DOI desc="2-step" name="TwoStep" />
						<DOI desc="Master-port identity" name="PrntPortId" />
						<DOI desc="GmClkVar" name="GmClkVar" />
						<DOI desc="Clock variance" name="ClkVar" />
						<DOI desc="Clock priority 1" name="ClkPrio1">
							<DAI name="setVal">
								<Val>255</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Clock priority 2" name="ClkPrio2">
							<DAI name="setVal">
								<Val>255</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Domain number" name="DomainNum">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Max. offset from master" name="OfsLimTmns">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Slave only" name="Slave">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Master-port identity" name="PrntPortNum">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
						<DOI desc="Clock servo status" name="ServoStatus" />
						<DOI desc="OC grandmaster-capable" name="Master">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Clock type" name="ClockType">
							<DAI name="setVal">
								<Val>Ordinary Clock</Val>
							</DAI>
						</DOI>
						<DOI desc="Profile" name="PTPProfile">
							<DAI name="setVal">
								<Val>IEC 61850-9-3:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="IEEE 1588 TC" lnType="SIPROTEC5_LNType_LTTC_IEEE1588HiAcc" prefix="AP0F_" lnClass="LTTC" inst="2">
						<Private type="Siemens-MasterId">9856da04-a440-492b-a440-3f0da2c207fc</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>(Tr)IEC 61850-90-4:2018A</Val>
							</DAI>
						</DOI>
						<DOI desc="Domain number" name="DomainNum">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
					</LN>
					<LN desc="IEEE 1588 Chan" lnType="SIPROTEC5_LNType_IEEE1588HiAcc_LCCH" prefix="AP0F_" lnClass="LCCH" inst="3">
						<Private type="Siemens-MasterId">e41116a6-7980-427c-8808-37c753b56a5d</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
						<DOI desc="Domain number" name="DomainNum">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Clock type" name="ClockType">
							<DAI name="setVal">
								<Val>Ordinary Clock</Val>
							</DAI>
						</DOI>
						<DOI desc="Profile" name="PTPProfile">
							<DAI name="setVal">
								<Val>IEC 61850-9-3:2016</Val>
							</DAI>
						</DOI>
						<DOI desc="Slave only" name="Slave">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="OC grandmaster-capable" name="Master">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Clock priority 1" name="ClkPrio1">
							<DAI name="setVal">
								<Val>255</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Clock priority 2" name="ClkPrio2">
							<DAI name="setVal">
								<Val>255</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="IEC 61850-8-1" lnType="SIPROTEC5_LNType_LCCH_ComProtPBMergingUnit" prefix="AP0E_" lnClass="LCCH" inst="1">
						<Private type="Siemens-MasterId">b0a1a3bb-0e01-4151-b4e0-fd58dd2a05aa</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-09-12 12:27:11</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
					</LN>
					<LN desc="PRP" lnType="SIPROTEC5_LNType_LCCH_PRP" prefix="AP0E_" lnClass="LCCH" inst="2">
						<Private type="Siemens-MasterId">f2f9b29f-9b77-4bbd-b49e-20df505db469</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-08 03:46:13</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
						<DOI desc="Redund. Channel Live" name="RedChLiv" />
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">bba58b77-b497-482f-9510-5676624b2d80</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-11-13 05:03:01</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
				</LDevice>
			</Server>
			<Services>
				<DynAssociation max="6" />
				<DynDataSet max="30" maxAttributes="60" />
				<FileHandling />
				<ClientServices goose="true" supportsLdName="true" maxGOOSE="128">
					<TimeSyncProt iec61850_9_3="true" />
				</ClientServices>
				<ValueHandling />
				<RedProt hsr="true" prp="true" rstp="true" />
				<CommProt />
			</Services>
		</AccessPoint>
		<AccessPoint desc="Port J" name="J">
			<ServerAt apName="E" />
			<Services>
				<DynAssociation max="6" />
				<DynDataSet max="30" maxAttributes="60" />
				<FileHandling />
				<ClientServices goose="true" supportsLdName="true" maxGOOSE="128">
					<TimeSyncProt />
				</ClientServices>
				<ValueHandling />
				<RedProt />
				<CommProt />
			</Services>
		</AccessPoint>
		<AccessPoint desc="Port F" name="F">
			<ServerAt apName="E" />
			<Services>
				<DynAssociation max="6" />
				<DynDataSet max="30" maxAttributes="60" />
				<FileHandling />
				<ClientServices goose="true" sv="true" supportsLdName="true" maxGOOSE="128" maxSMV="16">
					<TimeSyncProt iec61850_9_3="true" />
				</ClientServices>
				<ValueHandling />
				<RedProt hsr="true" prp="true" rstp="true" />
				<CommProt />
			</Services>
		</AccessPoint>
	</IED>
	<IED desc="ICD-401-R006-V0 for firmware R409-V0 or higher" name="CA01KF201" type="SEL_401" manufacturer="SEL" configVersion="ICD-401-R006-V0-Z409007-D20230317" originalSclVersion="2007" originalSclRevision="B" owner="Senstation">
		<Private type="SEL_IedInfo">
			<esel:ModelNumber>SEL-401-P</esel:ModelNumber>
			<esel:ModelVersionMin>R409</esel:ModelVersionMin>
			<esel:ClassFileVersion>007</esel:ClassFileVersion>
			<esel:ClassFileDescription default="true">401 - Sampled Values Publisher R409-V0 or higher (Ed. 2 support, Controllable mod/beh)</esel:ClassFileDescription>
			<esel:IcdFilePath>C:\ProgramData\SEL\AcSELerator\Architect\ICD\0401 007 R409.ICD</esel:IcdFilePath>
			<esel:CidSentTime>07/04/2024 14:15:12</esel:CidSentTime>
		</Private>
		<Private type="SEL_IedComm">
			<esel:MMS inactivityTimeout="900" />
			<esel:FtpUsername>2AC</esel:FtpUsername>
		</Private>
		<Private type="SEL_IedResources">
			<esel:InDigitals>
				<esel:InBits format="VB{0:D3}" min="1" max="256" />
			</esel:InDigitals>
			<esel:InAnalogs>
				<esel:InFloat format="RA{0:D3}" min="1" max="256" />
			</esel:InAnalogs>
			<esel:GooseRxFilter APPID="true" goCbRef="true" datSetRef="true" goId="true" confRev="true" ndsCom="true" test="true" />
			<esel:GooseTx minMaxTime="4" />
			<esel:GooseTx maxBoolData="512" />
			<esel:SVRx max="0" />
			<esel:SVRxAnalogChannels max="0" />
			<esel:SVTx max="7" />
			<esel:SVSampleRate max="4800" />
			<esel:Reports maxDataSetSize="8000" />
			<esel:System mmsAuthenticationSupported="true" />
			<esel:System controllableModeSupported="true" />
		</Private>
		<Private type="SEL_HostFile">
			<esel:host_file path="SETTINGS\" filename="SET_LCC.TXT"><![CDATA[[LCC]
		"PROTSEL1","CSV01 := 0"
		"PROTSEL2","CSV02 := BFI3P1 OR BFIA1 OR BFIB1 OR BFIC1"
		"PROTSEL3","CSV03 := BFI3P2 OR BFIA2 OR BFIB2 OR BFIC2"
		"PROTSEL4","CSV04 := EN AND ROKA"
		"PROTSEL5","CSV05 := EN AND ROKB" 
		"PROTSEL6","CSV06 := LOC OR LOCAL"
		"PROTSEL7",""
		"PROTSEL8",""
		"PROTSEL9",""
		"PROTSEL10",""
		"PROTSEL11",""
		"PROTSEL12",""
		"PROTSEL13",""
		"PROTSEL14",""
		"PROTSEL15",""
		"PROTSEL16",""
		"PROTSEL17",""
		"PROTSEL18",""
		"PROTSEL19",""
		"PROTSEL20",""
		"PROTSEL21",""
		"PROTSEL22",""
		"PROTSEL23",""
		"PROTSEL24",""
		"PROTSEL25",""
		"PROTSEL26",""
		"PROTSEL27",""
		"PROTSEL28",""
		"PROTSEL29",""
		"PROTSEL30",""
		"PROTSEL31",""
		"PROTSEL32",""]]></esel:host_file>
		</Private>
		<Private type="SEL_OriginatorAccess">
			<esel:Originator category="0" allowed="0" />
			<esel:Originator category="1" allowed="1" />
			<esel:Originator category="2" allowed="1" />
			<esel:Originator category="3" allowed="1" />
			<esel:Originator category="4" allowed="1" />
			<esel:Originator category="5" allowed="1" />
			<esel:Originator category="6" allowed="1" />
			<esel:Originator category="7" allowed="1" />
			<esel:Originator category="8" allowed="0" />
		</Private>
		<Private type="SEL_GooseSubscription">
			<!-- This section is overwritten by Architect and regenerated from information in the <Inputs> elements.
           Changes to this section will not be preserved.  Edits must be made to the <Inputs> elements directly. -->
			<esel:GooseSubscription iedName="CA01BZ871" ldInst="CTRL" cbName="GPub01" datSet="GoDSet01" confRev="80001" mAddr="01-0C-CD-01-00-10" APPID="0005" VLAN-ID="00F" VLAN-PRIORITY="4" appId="CA01BZ871_GoTx01" goCbRef="CA01BZ871CTRL/LLN0$GO$GPub01" datSetRef="CA01BZ871CTRL/LLN0$GoDSet01" pubRxStatus="" index="1">
				<esel:GooseRxEntry tdlString="BVstring2" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="BVstring2" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="BVstring2" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="BVstring2" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="(VB009$r0)Bool" />
				<esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(VB010$r1)Bool" />
				<esel:GooseRxEntry tdlString="(r1$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(VB011$r2)Bool" />
				<esel:GooseRxEntry tdlString="(r2$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(VB012$r3)Bool" />
				<esel:GooseRxEntry tdlString="(r3$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(VB001$r4)Bool" />
				<esel:GooseRxEntry tdlString="(r4$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(VB002$r5)Bool" />
				<esel:GooseRxEntry tdlString="(r5$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(VB003$r6)Bool" />
				<esel:GooseRxEntry tdlString="(r6$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(VB004$r7)Bool" />
				<esel:GooseRxEntry tdlString="(r7$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(VB005$r8)Bool" />
				<esel:GooseRxEntry tdlString="(r8$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(VB006$r9)Bool" />
				<esel:GooseRxEntry tdlString="(r9$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(VB007$r10)Bool" />
				<esel:GooseRxEntry tdlString="(r10$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(VB008$r11)Bool" />
				<esel:GooseRxEntry tdlString="(r11$o0x1807)BVstring13" />
			</esel:GooseSubscription>
		</Private>
		<Private type="Siemens-IsCreatedFromTemplateICD" />
		<Private type="Siemens-IED-Id">T_SEL_401</Private>
		<Private type="Siemens-ModifiedDate">07/04/2024 11:13:46</Private>
		<Private type="Siemens-ModificationCounter">8</Private>
		<Private type="Siemens-NoOfSmvsConfigured">34</Private>
		<Services nameLength="64">
			<DynAssociation max="7" />
			<SettingGroups />
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="22" maxAttributes="200" />
			<ReadWrite />
			<ConfReportControl max="14" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
			<SMVSettings cbName="Conf" datSet="Conf" svID="Conf">
				<SmpRate>80</SmpRate>
			</SMVSettings>
			<GOOSE max="8" />
			<SMVsc max="7" />
			<FileHandling ftp="true" />
			<ConfLNs />
			<ClientServices goose="true" supportsLdName="true" maxGOOSE="128">
				<TimeSyncProt c37_238="true" other="true" />
			</ClientServices>
			<ConfLdName />
			<SupSubscription maxGo="64" maxSv="0" />
			<RedProt prp="true" />
		</Services>
		<AccessPoint desc="Station Bus" name="S1">
			<Server>
				<Authentication />
				<LDevice desc="Data Sets, Control Blocks, and Supervision Logical Nodes" inst="CFG">
					<LN0 lnType="LN0_Root_Cmb" lnClass="LLN0" inst="">
						<DataSet desc="Metered Values" name="BRDSet01">
							<FCDA ldInst="MET" prefix="MET3P" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
							<FCDA ldInst="MET" prefix="MET3P" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
							<FCDA ldInst="MET" prefix="MET3P" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" />
							<FCDA ldInst="MET" prefix="MET3P" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
							<FCDA ldInst="MET" prefix="MET3P" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
							<FCDA ldInst="MET" prefix="MET3P" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
							<FCDA ldInst="MET" prefix="METBK1" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
							<FCDA ldInst="MET" prefix="METBK2" lnClass="MMXU" lnInst="2" doName="A" fc="MX" />
						</DataSet>
						<DataSet desc="Automation Math Variables" name="BRDSet02">
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn001" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn002" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn003" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn004" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn005" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn006" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn007" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn008" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn009" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn010" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn011" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn012" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn013" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn014" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn015" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn016" fc="MX" />
						</DataSet>
						<DataSet desc="Breaker Status and Targets" name="BRDSet03">
							<FCDA ldInst="PRO" prefix="BK1A" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="PRO" prefix="BK1B" lnClass="XCBR" lnInst="2" doName="Pos" fc="ST" />
							<FCDA ldInst="PRO" prefix="BK1C" lnClass="XCBR" lnInst="3" doName="Pos" fc="ST" />
							<FCDA ldInst="PRO" prefix="BK2A" lnClass="XCBR" lnInst="4" doName="Pos" fc="ST" />
							<FCDA ldInst="PRO" prefix="BK2B" lnClass="XCBR" lnInst="5" doName="Pos" fc="ST" />
							<FCDA ldInst="PRO" prefix="BK2C" lnClass="XCBR" lnInst="6" doName="Pos" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind16" fc="ST" />
							<FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind08" fc="ST" />
						</DataSet>
						<DataSet desc="ASV and ALT" name="BRDSet04">
							<FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind001" fc="ST" />
							<FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind002" fc="ST" />
							<FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind003" fc="ST" />
							<FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind004" fc="ST" />
							<FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind005" fc="ST" />
							<FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind006" fc="ST" />
							<FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind007" fc="ST" />
							<FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind008" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind08" fc="ST" />
						</DataSet>
						<DataSet desc="PSV and PLT" name="BRDSet05">
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST" />
						</DataSet>
						<DataSet desc="RB and VB" name="BRDSet06">
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO02" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO03" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO04" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO05" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO06" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO07" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO08" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO09" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO10" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO11" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO12" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO13" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO14" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO15" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO16" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind001" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind002" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind003" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind004" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind005" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind006" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind007" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind008" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind009" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind010" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind011" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind012" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind013" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind014" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind015" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind016" fc="ST" />
						</DataSet>
						<DataSet desc="Counter Values" name="BRDSet07">
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn001" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn002" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn003" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn004" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn005" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn006" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn007" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn008" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn009" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn010" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn011" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn012" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn013" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn014" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn015" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn016" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn001" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn002" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn003" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn004" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn005" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn006" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn007" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn008" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn009" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn010" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn011" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn012" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn013" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn014" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn015" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn016" fc="MX" />
						</DataSet>
						<DataSet desc="Metered Values" name="URDSet01">
							<FCDA ldInst="MET" prefix="MET3P" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
							<FCDA ldInst="MET" prefix="MET3P" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
							<FCDA ldInst="MET" prefix="MET3P" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" />
							<FCDA ldInst="MET" prefix="MET3P" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
							<FCDA ldInst="MET" prefix="MET3P" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
							<FCDA ldInst="MET" prefix="MET3P" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
							<FCDA ldInst="MET" prefix="METBK1" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
							<FCDA ldInst="MET" prefix="METBK2" lnClass="MMXU" lnInst="2" doName="A" fc="MX" />
						</DataSet>
						<DataSet desc="Automation Math Variables" name="URDSet02">
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn001" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn002" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn003" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn004" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn005" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn006" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn007" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn008" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn009" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn010" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn011" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn012" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn013" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn014" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn015" fc="MX" />
							<FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="1" doName="AnIn016" fc="MX" />
						</DataSet>
						<DataSet desc="Breaker Status and Targets" name="URDSet03">
							<FCDA ldInst="PRO" prefix="BK1A" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="PRO" prefix="BK1B" lnClass="XCBR" lnInst="2" doName="Pos" fc="ST" />
							<FCDA ldInst="PRO" prefix="BK1C" lnClass="XCBR" lnInst="3" doName="Pos" fc="ST" />
							<FCDA ldInst="PRO" prefix="BK2A" lnClass="XCBR" lnInst="4" doName="Pos" fc="ST" />
							<FCDA ldInst="PRO" prefix="BK2B" lnClass="XCBR" lnInst="5" doName="Pos" fc="ST" />
							<FCDA ldInst="PRO" prefix="BK2C" lnClass="XCBR" lnInst="6" doName="Pos" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind16" fc="ST" />
							<FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind08" fc="ST" />
						</DataSet>
						<DataSet desc="ASV and ALT" name="URDSet04">
							<FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind001" fc="ST" />
							<FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind002" fc="ST" />
							<FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind003" fc="ST" />
							<FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind004" fc="ST" />
							<FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind005" fc="ST" />
							<FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind006" fc="ST" />
							<FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind007" fc="ST" />
							<FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind008" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind08" fc="ST" />
						</DataSet>
						<DataSet desc="PSV and PLT" name="URDSet05">
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST" />
						</DataSet>
						<DataSet desc="RB and VB" name="URDSet06">
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO02" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO03" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO04" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO05" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO06" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO07" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO08" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO09" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO10" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO11" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO12" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO13" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO14" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO15" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO16" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind001" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind002" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind003" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind004" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind005" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind006" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind007" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind008" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind009" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind010" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind011" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind012" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind013" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind014" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind015" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="1" doName="Ind016" fc="ST" />
						</DataSet>
						<DataSet desc="Counter Values" name="URDSet07">
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn001" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn002" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn003" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn004" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn005" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn006" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn007" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn008" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn009" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn010" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn011" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn012" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn013" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn014" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn015" fc="MX" />
							<FCDA ldInst="ANN" prefix="PCN" lnClass="GGIO" lnInst="1" doName="AnIn016" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn001" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn002" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn003" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn004" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn005" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn006" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn007" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn008" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn009" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn010" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn011" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn012" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn013" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn014" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn015" fc="MX" />
							<FCDA ldInst="ANN" prefix="ACN" lnClass="GGIO" lnInst="2" doName="AnIn016" fc="MX" />
						</DataSet>
						<DataSet desc="SV Publication - IW, VY" name="PhsMeas1">
							<Private type="Siemens-GUID">29bfbd637f1c464cad7200cd2b9427a6</Private>
							<FCDA ldInst="MU01" prefix="IAW" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="IAW" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="IBW" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="IBW" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="ICW" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="ICW" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="INW" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="INW" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="VAY" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="VAY" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="VBY" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="VBY" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="VCY" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="VCY" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="VNY" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="VNY" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX" />
						</DataSet>
						<DataSet desc="SV Publication - IX, VZ" name="PhsMeas2">
							<FCDA ldInst="MU01" prefix="IAX" lnClass="TCTR" lnInst="5" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="IAX" lnClass="TCTR" lnInst="5" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="IBX" lnClass="TCTR" lnInst="6" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="IBX" lnClass="TCTR" lnInst="6" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="ICX" lnClass="TCTR" lnInst="7" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="ICX" lnClass="TCTR" lnInst="7" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="INX" lnClass="TCTR" lnInst="8" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="INX" lnClass="TCTR" lnInst="8" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="VAZ" lnClass="TVTR" lnInst="5" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="VAZ" lnClass="TVTR" lnInst="5" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="VBZ" lnClass="TVTR" lnInst="6" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="VBZ" lnClass="TVTR" lnInst="6" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="VCZ" lnClass="TVTR" lnInst="7" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="VCZ" lnClass="TVTR" lnInst="7" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="VNZ" lnClass="TVTR" lnInst="8" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="VNZ" lnClass="TVTR" lnInst="8" doName="VolSv" daName="q" fc="MX" />
						</DataSet>
						<DataSet desc="SV Publication - IW, VZ" name="PhsMeas3">
							<FCDA ldInst="MU01" prefix="IAW" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="IAW" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="IBW" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="IBW" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="ICW" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="ICW" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="INW" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="INW" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="VAZ" lnClass="TVTR" lnInst="5" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="VAZ" lnClass="TVTR" lnInst="5" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="VBZ" lnClass="TVTR" lnInst="6" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="VBZ" lnClass="TVTR" lnInst="6" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="VCZ" lnClass="TVTR" lnInst="7" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="VCZ" lnClass="TVTR" lnInst="7" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="VNZ" lnClass="TVTR" lnInst="8" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="VNZ" lnClass="TVTR" lnInst="8" doName="VolSv" daName="q" fc="MX" />
						</DataSet>
						<DataSet desc="SV Publication - IX, VY" name="PhsMeas4">
							<FCDA ldInst="MU01" prefix="IAX" lnClass="TCTR" lnInst="5" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="IAX" lnClass="TCTR" lnInst="5" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="IBX" lnClass="TCTR" lnInst="6" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="IBX" lnClass="TCTR" lnInst="6" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="ICX" lnClass="TCTR" lnInst="7" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="ICX" lnClass="TCTR" lnInst="7" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="INX" lnClass="TCTR" lnInst="8" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="INX" lnClass="TCTR" lnInst="8" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="VAY" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="VAY" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="VBY" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="VBY" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="VCY" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="VCY" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="VNY" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="VNY" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX" />
						</DataSet>
						<DataSet desc="Position" name="GoDSet01">
							<Private type="Siemens-GUID">8a80aa322f4a4c17a35b8729337087a1</Private>
							<FCDA ldInst="PRO" prefix="BK1A" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="PRO" prefix="BK1A" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="PRO" prefix="BK1A" lnClass="XCBR" lnInst="1" doName="Pos" daName="t" fc="ST" />
							<FCDA ldInst="PRO" prefix="DC1" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="PRO" prefix="DC1" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="PRO" prefix="DC1" lnClass="XSWI" lnInst="1" doName="Pos" daName="t" fc="ST" />
							<FCDA ldInst="PRO" prefix="DC2" lnClass="XSWI" lnInst="2" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="PRO" prefix="DC2" lnClass="XSWI" lnInst="2" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="PRO" prefix="DC2" lnClass="XSWI" lnInst="2" doName="Pos" daName="t" fc="ST" />
							<FCDA ldInst="PRO" prefix="DC3" lnClass="XSWI" lnInst="3" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="PRO" prefix="DC3" lnClass="XSWI" lnInst="3" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="PRO" prefix="DC3" lnClass="XSWI" lnInst="3" doName="Pos" daName="t" fc="ST" />
						</DataSet>
						<DataSet desc="Inputs" name="GoDSet02">
							<Private type="Siemens-GUID">c7a544cafe3a468d85ddf3478b7db6ee</Private>
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind01" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind01" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind01" daName="t" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind02" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind02" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind02" daName="t" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind03" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind03" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind03" daName="t" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind04" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind04" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind04" daName="t" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind05" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind05" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind05" daName="t" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind06" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind06" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind06" daName="t" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind07" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind07" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind07" daName="t" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind08" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind08" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind08" daName="t" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind09" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind09" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind09" daName="t" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind10" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind10" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind10" daName="t" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind11" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind11" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind11" daName="t" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind12" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind12" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind12" daName="t" fc="ST" />
						</DataSet>
						<ReportControl desc="Predefined Buffered Report 01" name="BRep01" datSet="BRDSet01" rptID="BRep01" confRev="1" buffered="true" bufTime="500" indexed="false">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl desc="Predefined Buffered Report 02" name="BRep02" datSet="BRDSet02" rptID="BRep02" confRev="1" buffered="true" bufTime="500" indexed="false">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl desc="Predefined Buffered Report 03" name="BRep03" datSet="BRDSet03" rptID="BRep03" confRev="1" buffered="true" bufTime="500" indexed="false">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl desc="Predefined Buffered Report 04" name="BRep04" datSet="BRDSet04" rptID="BRep04" confRev="1" buffered="true" bufTime="500" indexed="false">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl desc="Predefined Buffered Report 05" name="BRep05" datSet="BRDSet05" rptID="BRep05" confRev="1" buffered="true" bufTime="500" indexed="false">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl desc="Predefined Buffered Report 06" name="BRep06" datSet="BRDSet06" rptID="BRep06" confRev="1" buffered="true" bufTime="500" indexed="false">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl desc="Predefined Buffered Report 07" name="BRep07" datSet="BRDSet07" rptID="BRep07" confRev="1" buffered="true" bufTime="500" indexed="false">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl desc="Predefined Unbuffered Report 01" name="URep01" datSet="URDSet01" rptID="URep01" confRev="1" bufTime="250" indexed="false">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
							<RptEnabled max="7" />
						</ReportControl>
						<ReportControl desc="Predefined Unbuffered Report 02" name="URep02" datSet="URDSet02" rptID="URep02" confRev="1" bufTime="250" indexed="false">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
							<RptEnabled max="7" />
						</ReportControl>
						<ReportControl desc="Predefined Unbuffered Report 03" name="URep03" datSet="URDSet03" rptID="URep03" confRev="1" bufTime="250" indexed="false">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
							<RptEnabled max="7" />
						</ReportControl>
						<ReportControl desc="Predefined Unbuffered Report 04" name="URep04" datSet="URDSet04" rptID="URep04" confRev="1" bufTime="250" indexed="false">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
							<RptEnabled max="7" />
						</ReportControl>
						<ReportControl desc="Predefined Unbuffered Report 05" name="URep05" datSet="URDSet05" rptID="URep05" confRev="1" bufTime="250" indexed="false">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
							<RptEnabled max="7" />
						</ReportControl>
						<ReportControl desc="Predefined Unbuffered Report 06" name="URep06" datSet="URDSet06" rptID="URep06" confRev="1" bufTime="250" indexed="false">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
							<RptEnabled max="7" />
						</ReportControl>
						<ReportControl desc="Predefined Unbuffered Report 07" name="URep07" datSet="URDSet07" rptID="URep07" confRev="1" bufTime="250" indexed="false">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
							<RptEnabled max="7" />
						</ReportControl>
						<DOI name="NamPlt">
							<DAI name="d">
								<Val>Config</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOC" />
						</DOI>
						<DOI name="LocSta">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:LOCSTA" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:LOCSTA" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="MltLev">
							<DAI name="setVal" esel:datasrc="db:MLTLEV" />
						</DOI>
						<Inputs>
							<ExtRef iedName="CA01BZ871" ldInst="CTRL" prefix="PTS1_QA01_" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="VB001|q=0x1807" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub01" />
							<ExtRef iedName="CA01BZ871" ldInst="CTRL" prefix="PTS1_QA01_" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="VB002|q=0x1807" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub01" />
							<ExtRef iedName="CA01BZ871" ldInst="CTRL" prefix="PTS1_QB01_" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="VB003|q=0x1807" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub01" />
							<ExtRef iedName="CA01BZ871" ldInst="CTRL" prefix="PTS1_QB01_" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="VB004|q=0x1807" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub01" />
							<ExtRef iedName="CA01BZ871" ldInst="CTRL" prefix="PTS1_QB02_" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="VB005|q=0x1807" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub01" />
							<ExtRef iedName="CA01BZ871" ldInst="CTRL" prefix="PTS1_QB02_" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="VB006|q=0x1807" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub01" />
							<ExtRef iedName="CA01BZ871" ldInst="CTRL" prefix="PTS1_QC08_" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" intAddr="VB007|q=0x1807" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub01" />
							<ExtRef iedName="CA01BZ871" ldInst="CTRL" prefix="PTS1_QC08_" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" intAddr="VB008|q=0x1807" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub01" />
							<ExtRef iedName="CA01BZ871" ldInst="PROT" prefix="PTS1_" lnClass="PTRC" lnInst="1" doName="Op" daName="general" intAddr="VB009|q=0x1807" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub01" />
							<ExtRef iedName="CA01BZ871" ldInst="PROT" prefix="PTD1_" lnClass="PTRC" lnInst="0" doName="Op" daName="general" intAddr="VB010|q=0x1807" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub01" />
							<ExtRef iedName="CA01BZ871" ldInst="PROT" prefix="PTS1_" lnClass="PTRC" lnInst="1" doName="Str" daName="general" intAddr="VB011|q=0x1807" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub01" />
							<ExtRef iedName="CA01BZ871" ldInst="CTRL" prefix="PTS1_QA01_" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" intAddr="VB012|q=0x1807" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GPub01" />
							<ExtRef intAddr="VB013" serviceType="GOOSE" />
							<ExtRef intAddr="VB014" serviceType="GOOSE" />
							<ExtRef intAddr="VB015" serviceType="GOOSE" />
							<ExtRef intAddr="VB016" serviceType="GOOSE" />
							<ExtRef intAddr="VB017" serviceType="GOOSE" />
							<ExtRef intAddr="VB018" serviceType="GOOSE" />
							<ExtRef intAddr="VB019" serviceType="GOOSE" />
							<ExtRef intAddr="VB020" serviceType="GOOSE" />
							<ExtRef intAddr="VB021" serviceType="GOOSE" />
							<ExtRef intAddr="VB022" serviceType="GOOSE" />
							<ExtRef intAddr="VB023" serviceType="GOOSE" />
							<ExtRef intAddr="VB024" serviceType="GOOSE" />
							<ExtRef intAddr="VB025" serviceType="GOOSE" />
							<ExtRef intAddr="VB026" serviceType="GOOSE" />
							<ExtRef intAddr="VB027" serviceType="GOOSE" />
							<ExtRef intAddr="VB028" serviceType="GOOSE" />
							<ExtRef intAddr="VB029" serviceType="GOOSE" />
							<ExtRef intAddr="VB030" serviceType="GOOSE" />
							<ExtRef intAddr="VB031" serviceType="GOOSE" />
							<ExtRef intAddr="VB032" serviceType="GOOSE" />
							<ExtRef intAddr="VB033" serviceType="GOOSE" />
							<ExtRef intAddr="VB034" serviceType="GOOSE" />
							<ExtRef intAddr="VB035" serviceType="GOOSE" />
							<ExtRef intAddr="VB036" serviceType="GOOSE" />
							<ExtRef intAddr="VB037" serviceType="GOOSE" />
							<ExtRef intAddr="VB038" serviceType="GOOSE" />
							<ExtRef intAddr="VB039" serviceType="GOOSE" />
							<ExtRef intAddr="VB040" serviceType="GOOSE" />
							<ExtRef intAddr="VB041" serviceType="GOOSE" />
							<ExtRef intAddr="VB042" serviceType="GOOSE" />
							<ExtRef intAddr="VB043" serviceType="GOOSE" />
							<ExtRef intAddr="VB044" serviceType="GOOSE" />
							<ExtRef intAddr="VB045" serviceType="GOOSE" />
							<ExtRef intAddr="VB046" serviceType="GOOSE" />
							<ExtRef intAddr="VB047" serviceType="GOOSE" />
							<ExtRef intAddr="VB048" serviceType="GOOSE" />
							<ExtRef intAddr="VB049" serviceType="GOOSE" />
							<ExtRef intAddr="VB050" serviceType="GOOSE" />
							<ExtRef intAddr="VB051" serviceType="GOOSE" />
							<ExtRef intAddr="VB052" serviceType="GOOSE" />
							<ExtRef intAddr="VB053" serviceType="GOOSE" />
							<ExtRef intAddr="VB054" serviceType="GOOSE" />
							<ExtRef intAddr="VB055" serviceType="GOOSE" />
							<ExtRef intAddr="VB056" serviceType="GOOSE" />
							<ExtRef intAddr="VB057" serviceType="GOOSE" />
							<ExtRef intAddr="VB058" serviceType="GOOSE" />
							<ExtRef intAddr="VB059" serviceType="GOOSE" />
							<ExtRef intAddr="VB060" serviceType="GOOSE" />
							<ExtRef intAddr="VB061" serviceType="GOOSE" />
							<ExtRef intAddr="VB062" serviceType="GOOSE" />
							<ExtRef intAddr="VB063" serviceType="GOOSE" />
							<ExtRef intAddr="VB064" serviceType="GOOSE" />
							<ExtRef intAddr="VB065" serviceType="GOOSE" />
							<ExtRef intAddr="VB066" serviceType="GOOSE" />
							<ExtRef intAddr="VB067" serviceType="GOOSE" />
							<ExtRef intAddr="VB068" serviceType="GOOSE" />
							<ExtRef intAddr="VB069" serviceType="GOOSE" />
							<ExtRef intAddr="VB070" serviceType="GOOSE" />
							<ExtRef intAddr="VB071" serviceType="GOOSE" />
							<ExtRef intAddr="VB072" serviceType="GOOSE" />
							<ExtRef intAddr="VB073" serviceType="GOOSE" />
							<ExtRef intAddr="VB074" serviceType="GOOSE" />
							<ExtRef intAddr="VB075" serviceType="GOOSE" />
							<ExtRef intAddr="VB076" serviceType="GOOSE" />
							<ExtRef intAddr="VB077" serviceType="GOOSE" />
							<ExtRef intAddr="VB078" serviceType="GOOSE" />
							<ExtRef intAddr="VB079" serviceType="GOOSE" />
							<ExtRef intAddr="VB080" serviceType="GOOSE" />
							<ExtRef intAddr="VB081" serviceType="GOOSE" />
							<ExtRef intAddr="VB082" serviceType="GOOSE" />
							<ExtRef intAddr="VB083" serviceType="GOOSE" />
							<ExtRef intAddr="VB084" serviceType="GOOSE" />
							<ExtRef intAddr="VB085" serviceType="GOOSE" />
							<ExtRef intAddr="VB086" serviceType="GOOSE" />
							<ExtRef intAddr="VB087" serviceType="GOOSE" />
							<ExtRef intAddr="VB088" serviceType="GOOSE" />
							<ExtRef intAddr="VB089" serviceType="GOOSE" />
							<ExtRef intAddr="VB090" serviceType="GOOSE" />
							<ExtRef intAddr="VB091" serviceType="GOOSE" />
							<ExtRef intAddr="VB092" serviceType="GOOSE" />
							<ExtRef intAddr="VB093" serviceType="GOOSE" />
							<ExtRef intAddr="VB094" serviceType="GOOSE" />
							<ExtRef intAddr="VB095" serviceType="GOOSE" />
							<ExtRef intAddr="VB096" serviceType="GOOSE" />
							<ExtRef intAddr="VB097" serviceType="GOOSE" />
							<ExtRef intAddr="VB098" serviceType="GOOSE" />
							<ExtRef intAddr="VB099" serviceType="GOOSE" />
							<ExtRef intAddr="VB100" serviceType="GOOSE" />
							<ExtRef intAddr="VB101" serviceType="GOOSE" />
							<ExtRef intAddr="VB102" serviceType="GOOSE" />
							<ExtRef intAddr="VB103" serviceType="GOOSE" />
							<ExtRef intAddr="VB104" serviceType="GOOSE" />
							<ExtRef intAddr="VB105" serviceType="GOOSE" />
							<ExtRef intAddr="VB106" serviceType="GOOSE" />
							<ExtRef intAddr="VB107" serviceType="GOOSE" />
							<ExtRef intAddr="VB108" serviceType="GOOSE" />
							<ExtRef intAddr="VB109" serviceType="GOOSE" />
							<ExtRef intAddr="VB110" serviceType="GOOSE" />
							<ExtRef intAddr="VB111" serviceType="GOOSE" />
							<ExtRef intAddr="VB112" serviceType="GOOSE" />
							<ExtRef intAddr="VB113" serviceType="GOOSE" />
							<ExtRef intAddr="VB114" serviceType="GOOSE" />
							<ExtRef intAddr="VB115" serviceType="GOOSE" />
							<ExtRef intAddr="VB116" serviceType="GOOSE" />
							<ExtRef intAddr="VB117" serviceType="GOOSE" />
							<ExtRef intAddr="VB118" serviceType="GOOSE" />
							<ExtRef intAddr="VB119" serviceType="GOOSE" />
							<ExtRef intAddr="VB120" serviceType="GOOSE" />
							<ExtRef intAddr="VB121" serviceType="GOOSE" />
							<ExtRef intAddr="VB122" serviceType="GOOSE" />
							<ExtRef intAddr="VB123" serviceType="GOOSE" />
							<ExtRef intAddr="VB124" serviceType="GOOSE" />
							<ExtRef intAddr="VB125" serviceType="GOOSE" />
							<ExtRef intAddr="VB126" serviceType="GOOSE" />
							<ExtRef intAddr="VB127" serviceType="GOOSE" />
							<ExtRef intAddr="VB128" serviceType="GOOSE" />
							<ExtRef intAddr="VB129" serviceType="GOOSE" />
							<ExtRef intAddr="VB130" serviceType="GOOSE" />
							<ExtRef intAddr="VB131" serviceType="GOOSE" />
							<ExtRef intAddr="VB132" serviceType="GOOSE" />
							<ExtRef intAddr="VB133" serviceType="GOOSE" />
							<ExtRef intAddr="VB134" serviceType="GOOSE" />
							<ExtRef intAddr="VB135" serviceType="GOOSE" />
							<ExtRef intAddr="VB136" serviceType="GOOSE" />
							<ExtRef intAddr="VB137" serviceType="GOOSE" />
							<ExtRef intAddr="VB138" serviceType="GOOSE" />
							<ExtRef intAddr="VB139" serviceType="GOOSE" />
							<ExtRef intAddr="VB140" serviceType="GOOSE" />
							<ExtRef intAddr="VB141" serviceType="GOOSE" />
							<ExtRef intAddr="VB142" serviceType="GOOSE" />
							<ExtRef intAddr="VB143" serviceType="GOOSE" />
							<ExtRef intAddr="VB144" serviceType="GOOSE" />
							<ExtRef intAddr="VB145" serviceType="GOOSE" />
							<ExtRef intAddr="VB146" serviceType="GOOSE" />
							<ExtRef intAddr="VB147" serviceType="GOOSE" />
							<ExtRef intAddr="VB148" serviceType="GOOSE" />
							<ExtRef intAddr="VB149" serviceType="GOOSE" />
							<ExtRef intAddr="VB150" serviceType="GOOSE" />
							<ExtRef intAddr="VB151" serviceType="GOOSE" />
							<ExtRef intAddr="VB152" serviceType="GOOSE" />
							<ExtRef intAddr="VB153" serviceType="GOOSE" />
							<ExtRef intAddr="VB154" serviceType="GOOSE" />
							<ExtRef intAddr="VB155" serviceType="GOOSE" />
							<ExtRef intAddr="VB156" serviceType="GOOSE" />
							<ExtRef intAddr="VB157" serviceType="GOOSE" />
							<ExtRef intAddr="VB158" serviceType="GOOSE" />
							<ExtRef intAddr="VB159" serviceType="GOOSE" />
							<ExtRef intAddr="VB160" serviceType="GOOSE" />
							<ExtRef intAddr="VB161" serviceType="GOOSE" />
							<ExtRef intAddr="VB162" serviceType="GOOSE" />
							<ExtRef intAddr="VB163" serviceType="GOOSE" />
							<ExtRef intAddr="VB164" serviceType="GOOSE" />
							<ExtRef intAddr="VB165" serviceType="GOOSE" />
							<ExtRef intAddr="VB166" serviceType="GOOSE" />
							<ExtRef intAddr="VB167" serviceType="GOOSE" />
							<ExtRef intAddr="VB168" serviceType="GOOSE" />
							<ExtRef intAddr="VB169" serviceType="GOOSE" />
							<ExtRef intAddr="VB170" serviceType="GOOSE" />
							<ExtRef intAddr="VB171" serviceType="GOOSE" />
							<ExtRef intAddr="VB172" serviceType="GOOSE" />
							<ExtRef intAddr="VB173" serviceType="GOOSE" />
							<ExtRef intAddr="VB174" serviceType="GOOSE" />
							<ExtRef intAddr="VB175" serviceType="GOOSE" />
							<ExtRef intAddr="VB176" serviceType="GOOSE" />
							<ExtRef intAddr="VB177" serviceType="GOOSE" />
							<ExtRef intAddr="VB178" serviceType="GOOSE" />
							<ExtRef intAddr="VB179" serviceType="GOOSE" />
							<ExtRef intAddr="VB180" serviceType="GOOSE" />
							<ExtRef intAddr="VB181" serviceType="GOOSE" />
							<ExtRef intAddr="VB182" serviceType="GOOSE" />
							<ExtRef intAddr="VB183" serviceType="GOOSE" />
							<ExtRef intAddr="VB184" serviceType="GOOSE" />
							<ExtRef intAddr="VB185" serviceType="GOOSE" />
							<ExtRef intAddr="VB186" serviceType="GOOSE" />
							<ExtRef intAddr="VB187" serviceType="GOOSE" />
							<ExtRef intAddr="VB188" serviceType="GOOSE" />
							<ExtRef intAddr="VB189" serviceType="GOOSE" />
							<ExtRef intAddr="VB190" serviceType="GOOSE" />
							<ExtRef intAddr="VB191" serviceType="GOOSE" />
							<ExtRef intAddr="VB192" serviceType="GOOSE" />
							<ExtRef intAddr="VB193" serviceType="GOOSE" />
							<ExtRef intAddr="VB194" serviceType="GOOSE" />
							<ExtRef intAddr="VB195" serviceType="GOOSE" />
							<ExtRef intAddr="VB196" serviceType="GOOSE" />
							<ExtRef intAddr="VB197" serviceType="GOOSE" />
							<ExtRef intAddr="VB198" serviceType="GOOSE" />
							<ExtRef intAddr="VB199" serviceType="GOOSE" />
							<ExtRef intAddr="VB200" serviceType="GOOSE" />
							<ExtRef intAddr="VB201" serviceType="GOOSE" />
							<ExtRef intAddr="VB202" serviceType="GOOSE" />
							<ExtRef intAddr="VB203" serviceType="GOOSE" />
							<ExtRef intAddr="VB204" serviceType="GOOSE" />
							<ExtRef intAddr="VB205" serviceType="GOOSE" />
							<ExtRef intAddr="VB206" serviceType="GOOSE" />
							<ExtRef intAddr="VB207" serviceType="GOOSE" />
							<ExtRef intAddr="VB208" serviceType="GOOSE" />
							<ExtRef intAddr="VB209" serviceType="GOOSE" />
							<ExtRef intAddr="VB210" serviceType="GOOSE" />
							<ExtRef intAddr="VB211" serviceType="GOOSE" />
							<ExtRef intAddr="VB212" serviceType="GOOSE" />
							<ExtRef intAddr="VB213" serviceType="GOOSE" />
							<ExtRef intAddr="VB214" serviceType="GOOSE" />
							<ExtRef intAddr="VB215" serviceType="GOOSE" />
							<ExtRef intAddr="VB216" serviceType="GOOSE" />
							<ExtRef intAddr="VB217" serviceType="GOOSE" />
							<ExtRef intAddr="VB218" serviceType="GOOSE" />
							<ExtRef intAddr="VB219" serviceType="GOOSE" />
							<ExtRef intAddr="VB220" serviceType="GOOSE" />
							<ExtRef intAddr="VB221" serviceType="GOOSE" />
							<ExtRef intAddr="VB222" serviceType="GOOSE" />
							<ExtRef intAddr="VB223" serviceType="GOOSE" />
							<ExtRef intAddr="VB224" serviceType="GOOSE" />
							<ExtRef intAddr="VB225" serviceType="GOOSE" />
							<ExtRef intAddr="VB226" serviceType="GOOSE" />
							<ExtRef intAddr="VB227" serviceType="GOOSE" />
							<ExtRef intAddr="VB228" serviceType="GOOSE" />
							<ExtRef intAddr="VB229" serviceType="GOOSE" />
							<ExtRef intAddr="VB230" serviceType="GOOSE" />
							<ExtRef intAddr="VB231" serviceType="GOOSE" />
							<ExtRef intAddr="VB232" serviceType="GOOSE" />
							<ExtRef intAddr="VB233" serviceType="GOOSE" />
							<ExtRef intAddr="VB234" serviceType="GOOSE" />
							<ExtRef intAddr="VB235" serviceType="GOOSE" />
							<ExtRef intAddr="VB236" serviceType="GOOSE" />
							<ExtRef intAddr="VB237" serviceType="GOOSE" />
							<ExtRef intAddr="VB238" serviceType="GOOSE" />
							<ExtRef intAddr="VB239" serviceType="GOOSE" />
							<ExtRef intAddr="VB240" serviceType="GOOSE" />
							<ExtRef intAddr="VB241" serviceType="GOOSE" />
							<ExtRef intAddr="VB242" serviceType="GOOSE" />
							<ExtRef intAddr="VB243" serviceType="GOOSE" />
							<ExtRef intAddr="VB244" serviceType="GOOSE" />
							<ExtRef intAddr="VB245" serviceType="GOOSE" />
							<ExtRef intAddr="VB246" serviceType="GOOSE" />
							<ExtRef intAddr="VB247" serviceType="GOOSE" />
							<ExtRef intAddr="VB248" serviceType="GOOSE" />
							<ExtRef intAddr="VB249" serviceType="GOOSE" />
							<ExtRef intAddr="VB250" serviceType="GOOSE" />
							<ExtRef intAddr="VB251" serviceType="GOOSE" />
							<ExtRef intAddr="VB252" serviceType="GOOSE" />
							<ExtRef intAddr="VB253" serviceType="GOOSE" />
							<ExtRef intAddr="VB254" serviceType="GOOSE" />
							<ExtRef intAddr="VB255" serviceType="GOOSE" />
							<ExtRef intAddr="VB256" serviceType="GOOSE" />
							<ExtRef intAddr="RA001" serviceType="GOOSE" />
							<ExtRef intAddr="RA002" serviceType="GOOSE" />
							<ExtRef intAddr="RA003" serviceType="GOOSE" />
							<ExtRef intAddr="RA004" serviceType="GOOSE" />
							<ExtRef intAddr="RA005" serviceType="GOOSE" />
							<ExtRef intAddr="RA006" serviceType="GOOSE" />
							<ExtRef intAddr="RA007" serviceType="GOOSE" />
							<ExtRef intAddr="RA008" serviceType="GOOSE" />
							<ExtRef intAddr="RA009" serviceType="GOOSE" />
							<ExtRef intAddr="RA010" serviceType="GOOSE" />
							<ExtRef intAddr="RA011" serviceType="GOOSE" />
							<ExtRef intAddr="RA012" serviceType="GOOSE" />
							<ExtRef intAddr="RA013" serviceType="GOOSE" />
							<ExtRef intAddr="RA014" serviceType="GOOSE" />
							<ExtRef intAddr="RA015" serviceType="GOOSE" />
							<ExtRef intAddr="RA016" serviceType="GOOSE" />
							<ExtRef intAddr="RA017" serviceType="GOOSE" />
							<ExtRef intAddr="RA018" serviceType="GOOSE" />
							<ExtRef intAddr="RA019" serviceType="GOOSE" />
							<ExtRef intAddr="RA020" serviceType="GOOSE" />
							<ExtRef intAddr="RA021" serviceType="GOOSE" />
							<ExtRef intAddr="RA022" serviceType="GOOSE" />
							<ExtRef intAddr="RA023" serviceType="GOOSE" />
							<ExtRef intAddr="RA024" serviceType="GOOSE" />
							<ExtRef intAddr="RA025" serviceType="GOOSE" />
							<ExtRef intAddr="RA026" serviceType="GOOSE" />
							<ExtRef intAddr="RA027" serviceType="GOOSE" />
							<ExtRef intAddr="RA028" serviceType="GOOSE" />
							<ExtRef intAddr="RA029" serviceType="GOOSE" />
							<ExtRef intAddr="RA030" serviceType="GOOSE" />
							<ExtRef intAddr="RA031" serviceType="GOOSE" />
							<ExtRef intAddr="RA032" serviceType="GOOSE" />
							<ExtRef intAddr="RA033" serviceType="GOOSE" />
							<ExtRef intAddr="RA034" serviceType="GOOSE" />
							<ExtRef intAddr="RA035" serviceType="GOOSE" />
							<ExtRef intAddr="RA036" serviceType="GOOSE" />
							<ExtRef intAddr="RA037" serviceType="GOOSE" />
							<ExtRef intAddr="RA038" serviceType="GOOSE" />
							<ExtRef intAddr="RA039" serviceType="GOOSE" />
							<ExtRef intAddr="RA040" serviceType="GOOSE" />
							<ExtRef intAddr="RA041" serviceType="GOOSE" />
							<ExtRef intAddr="RA042" serviceType="GOOSE" />
							<ExtRef intAddr="RA043" serviceType="GOOSE" />
							<ExtRef intAddr="RA044" serviceType="GOOSE" />
							<ExtRef intAddr="RA045" serviceType="GOOSE" />
							<ExtRef intAddr="RA046" serviceType="GOOSE" />
							<ExtRef intAddr="RA047" serviceType="GOOSE" />
							<ExtRef intAddr="RA048" serviceType="GOOSE" />
							<ExtRef intAddr="RA049" serviceType="GOOSE" />
							<ExtRef intAddr="RA050" serviceType="GOOSE" />
							<ExtRef intAddr="RA051" serviceType="GOOSE" />
							<ExtRef intAddr="RA052" serviceType="GOOSE" />
							<ExtRef intAddr="RA053" serviceType="GOOSE" />
							<ExtRef intAddr="RA054" serviceType="GOOSE" />
							<ExtRef intAddr="RA055" serviceType="GOOSE" />
							<ExtRef intAddr="RA056" serviceType="GOOSE" />
							<ExtRef intAddr="RA057" serviceType="GOOSE" />
							<ExtRef intAddr="RA058" serviceType="GOOSE" />
							<ExtRef intAddr="RA059" serviceType="GOOSE" />
							<ExtRef intAddr="RA060" serviceType="GOOSE" />
							<ExtRef intAddr="RA061" serviceType="GOOSE" />
							<ExtRef intAddr="RA062" serviceType="GOOSE" />
							<ExtRef intAddr="RA063" serviceType="GOOSE" />
							<ExtRef intAddr="RA064" serviceType="GOOSE" />
							<ExtRef intAddr="RA065" serviceType="GOOSE" />
							<ExtRef intAddr="RA066" serviceType="GOOSE" />
							<ExtRef intAddr="RA067" serviceType="GOOSE" />
							<ExtRef intAddr="RA068" serviceType="GOOSE" />
							<ExtRef intAddr="RA069" serviceType="GOOSE" />
							<ExtRef intAddr="RA070" serviceType="GOOSE" />
							<ExtRef intAddr="RA071" serviceType="GOOSE" />
							<ExtRef intAddr="RA072" serviceType="GOOSE" />
							<ExtRef intAddr="RA073" serviceType="GOOSE" />
							<ExtRef intAddr="RA074" serviceType="GOOSE" />
							<ExtRef intAddr="RA075" serviceType="GOOSE" />
							<ExtRef intAddr="RA076" serviceType="GOOSE" />
							<ExtRef intAddr="RA077" serviceType="GOOSE" />
							<ExtRef intAddr="RA078" serviceType="GOOSE" />
							<ExtRef intAddr="RA079" serviceType="GOOSE" />
							<ExtRef intAddr="RA080" serviceType="GOOSE" />
							<ExtRef intAddr="RA081" serviceType="GOOSE" />
							<ExtRef intAddr="RA082" serviceType="GOOSE" />
							<ExtRef intAddr="RA083" serviceType="GOOSE" />
							<ExtRef intAddr="RA084" serviceType="GOOSE" />
							<ExtRef intAddr="RA085" serviceType="GOOSE" />
							<ExtRef intAddr="RA086" serviceType="GOOSE" />
							<ExtRef intAddr="RA087" serviceType="GOOSE" />
							<ExtRef intAddr="RA088" serviceType="GOOSE" />
							<ExtRef intAddr="RA089" serviceType="GOOSE" />
							<ExtRef intAddr="RA090" serviceType="GOOSE" />
							<ExtRef intAddr="RA091" serviceType="GOOSE" />
							<ExtRef intAddr="RA092" serviceType="GOOSE" />
							<ExtRef intAddr="RA093" serviceType="GOOSE" />
							<ExtRef intAddr="RA094" serviceType="GOOSE" />
							<ExtRef intAddr="RA095" serviceType="GOOSE" />
							<ExtRef intAddr="RA096" serviceType="GOOSE" />
							<ExtRef intAddr="RA097" serviceType="GOOSE" />
							<ExtRef intAddr="RA098" serviceType="GOOSE" />
							<ExtRef intAddr="RA099" serviceType="GOOSE" />
							<ExtRef intAddr="RA100" serviceType="GOOSE" />
							<ExtRef intAddr="RA101" serviceType="GOOSE" />
							<ExtRef intAddr="RA102" serviceType="GOOSE" />
							<ExtRef intAddr="RA103" serviceType="GOOSE" />
							<ExtRef intAddr="RA104" serviceType="GOOSE" />
							<ExtRef intAddr="RA105" serviceType="GOOSE" />
							<ExtRef intAddr="RA106" serviceType="GOOSE" />
							<ExtRef intAddr="RA107" serviceType="GOOSE" />
							<ExtRef intAddr="RA108" serviceType="GOOSE" />
							<ExtRef intAddr="RA109" serviceType="GOOSE" />
							<ExtRef intAddr="RA110" serviceType="GOOSE" />
							<ExtRef intAddr="RA111" serviceType="GOOSE" />
							<ExtRef intAddr="RA112" serviceType="GOOSE" />
							<ExtRef intAddr="RA113" serviceType="GOOSE" />
							<ExtRef intAddr="RA114" serviceType="GOOSE" />
							<ExtRef intAddr="RA115" serviceType="GOOSE" />
							<ExtRef intAddr="RA116" serviceType="GOOSE" />
							<ExtRef intAddr="RA117" serviceType="GOOSE" />
							<ExtRef intAddr="RA118" serviceType="GOOSE" />
							<ExtRef intAddr="RA119" serviceType="GOOSE" />
							<ExtRef intAddr="RA120" serviceType="GOOSE" />
							<ExtRef intAddr="RA121" serviceType="GOOSE" />
							<ExtRef intAddr="RA122" serviceType="GOOSE" />
							<ExtRef intAddr="RA123" serviceType="GOOSE" />
							<ExtRef intAddr="RA124" serviceType="GOOSE" />
							<ExtRef intAddr="RA125" serviceType="GOOSE" />
							<ExtRef intAddr="RA126" serviceType="GOOSE" />
							<ExtRef intAddr="RA127" serviceType="GOOSE" />
							<ExtRef intAddr="RA128" serviceType="GOOSE" />
							<ExtRef intAddr="RA129" serviceType="GOOSE" />
							<ExtRef intAddr="RA130" serviceType="GOOSE" />
							<ExtRef intAddr="RA131" serviceType="GOOSE" />
							<ExtRef intAddr="RA132" serviceType="GOOSE" />
							<ExtRef intAddr="RA133" serviceType="GOOSE" />
							<ExtRef intAddr="RA134" serviceType="GOOSE" />
							<ExtRef intAddr="RA135" serviceType="GOOSE" />
							<ExtRef intAddr="RA136" serviceType="GOOSE" />
							<ExtRef intAddr="RA137" serviceType="GOOSE" />
							<ExtRef intAddr="RA138" serviceType="GOOSE" />
							<ExtRef intAddr="RA139" serviceType="GOOSE" />
							<ExtRef intAddr="RA140" serviceType="GOOSE" />
							<ExtRef intAddr="RA141" serviceType="GOOSE" />
							<ExtRef intAddr="RA142" serviceType="GOOSE" />
							<ExtRef intAddr="RA143" serviceType="GOOSE" />
							<ExtRef intAddr="RA144" serviceType="GOOSE" />
							<ExtRef intAddr="RA145" serviceType="GOOSE" />
							<ExtRef intAddr="RA146" serviceType="GOOSE" />
							<ExtRef intAddr="RA147" serviceType="GOOSE" />
							<ExtRef intAddr="RA148" serviceType="GOOSE" />
							<ExtRef intAddr="RA149" serviceType="GOOSE" />
							<ExtRef intAddr="RA150" serviceType="GOOSE" />
							<ExtRef intAddr="RA151" serviceType="GOOSE" />
							<ExtRef intAddr="RA152" serviceType="GOOSE" />
							<ExtRef intAddr="RA153" serviceType="GOOSE" />
							<ExtRef intAddr="RA154" serviceType="GOOSE" />
							<ExtRef intAddr="RA155" serviceType="GOOSE" />
							<ExtRef intAddr="RA156" serviceType="GOOSE" />
							<ExtRef intAddr="RA157" serviceType="GOOSE" />
							<ExtRef intAddr="RA158" serviceType="GOOSE" />
							<ExtRef intAddr="RA159" serviceType="GOOSE" />
							<ExtRef intAddr="RA160" serviceType="GOOSE" />
							<ExtRef intAddr="RA161" serviceType="GOOSE" />
							<ExtRef intAddr="RA162" serviceType="GOOSE" />
							<ExtRef intAddr="RA163" serviceType="GOOSE" />
							<ExtRef intAddr="RA164" serviceType="GOOSE" />
							<ExtRef intAddr="RA165" serviceType="GOOSE" />
							<ExtRef intAddr="RA166" serviceType="GOOSE" />
							<ExtRef intAddr="RA167" serviceType="GOOSE" />
							<ExtRef intAddr="RA168" serviceType="GOOSE" />
							<ExtRef intAddr="RA169" serviceType="GOOSE" />
							<ExtRef intAddr="RA170" serviceType="GOOSE" />
							<ExtRef intAddr="RA171" serviceType="GOOSE" />
							<ExtRef intAddr="RA172" serviceType="GOOSE" />
							<ExtRef intAddr="RA173" serviceType="GOOSE" />
							<ExtRef intAddr="RA174" serviceType="GOOSE" />
							<ExtRef intAddr="RA175" serviceType="GOOSE" />
							<ExtRef intAddr="RA176" serviceType="GOOSE" />
							<ExtRef intAddr="RA177" serviceType="GOOSE" />
							<ExtRef intAddr="RA178" serviceType="GOOSE" />
							<ExtRef intAddr="RA179" serviceType="GOOSE" />
							<ExtRef intAddr="RA180" serviceType="GOOSE" />
							<ExtRef intAddr="RA181" serviceType="GOOSE" />
							<ExtRef intAddr="RA182" serviceType="GOOSE" />
							<ExtRef intAddr="RA183" serviceType="GOOSE" />
							<ExtRef intAddr="RA184" serviceType="GOOSE" />
							<ExtRef intAddr="RA185" serviceType="GOOSE" />
							<ExtRef intAddr="RA186" serviceType="GOOSE" />
							<ExtRef intAddr="RA187" serviceType="GOOSE" />
							<ExtRef intAddr="RA188" serviceType="GOOSE" />
							<ExtRef intAddr="RA189" serviceType="GOOSE" />
							<ExtRef intAddr="RA190" serviceType="GOOSE" />
							<ExtRef intAddr="RA191" serviceType="GOOSE" />
							<ExtRef intAddr="RA192" serviceType="GOOSE" />
							<ExtRef intAddr="RA193" serviceType="GOOSE" />
							<ExtRef intAddr="RA194" serviceType="GOOSE" />
							<ExtRef intAddr="RA195" serviceType="GOOSE" />
							<ExtRef intAddr="RA196" serviceType="GOOSE" />
							<ExtRef intAddr="RA197" serviceType="GOOSE" />
							<ExtRef intAddr="RA198" serviceType="GOOSE" />
							<ExtRef intAddr="RA199" serviceType="GOOSE" />
							<ExtRef intAddr="RA200" serviceType="GOOSE" />
							<ExtRef intAddr="RA201" serviceType="GOOSE" />
							<ExtRef intAddr="RA202" serviceType="GOOSE" />
							<ExtRef intAddr="RA203" serviceType="GOOSE" />
							<ExtRef intAddr="RA204" serviceType="GOOSE" />
							<ExtRef intAddr="RA205" serviceType="GOOSE" />
							<ExtRef intAddr="RA206" serviceType="GOOSE" />
							<ExtRef intAddr="RA207" serviceType="GOOSE" />
							<ExtRef intAddr="RA208" serviceType="GOOSE" />
							<ExtRef intAddr="RA209" serviceType="GOOSE" />
							<ExtRef intAddr="RA210" serviceType="GOOSE" />
							<ExtRef intAddr="RA211" serviceType="GOOSE" />
							<ExtRef intAddr="RA212" serviceType="GOOSE" />
							<ExtRef intAddr="RA213" serviceType="GOOSE" />
							<ExtRef intAddr="RA214" serviceType="GOOSE" />
							<ExtRef intAddr="RA215" serviceType="GOOSE" />
							<ExtRef intAddr="RA216" serviceType="GOOSE" />
							<ExtRef intAddr="RA217" serviceType="GOOSE" />
							<ExtRef intAddr="RA218" serviceType="GOOSE" />
							<ExtRef intAddr="RA219" serviceType="GOOSE" />
							<ExtRef intAddr="RA220" serviceType="GOOSE" />
							<ExtRef intAddr="RA221" serviceType="GOOSE" />
							<ExtRef intAddr="RA222" serviceType="GOOSE" />
							<ExtRef intAddr="RA223" serviceType="GOOSE" />
							<ExtRef intAddr="RA224" serviceType="GOOSE" />
							<ExtRef intAddr="RA225" serviceType="GOOSE" />
							<ExtRef intAddr="RA226" serviceType="GOOSE" />
							<ExtRef intAddr="RA227" serviceType="GOOSE" />
							<ExtRef intAddr="RA228" serviceType="GOOSE" />
							<ExtRef intAddr="RA229" serviceType="GOOSE" />
							<ExtRef intAddr="RA230" serviceType="GOOSE" />
							<ExtRef intAddr="RA231" serviceType="GOOSE" />
							<ExtRef intAddr="RA232" serviceType="GOOSE" />
							<ExtRef intAddr="RA233" serviceType="GOOSE" />
							<ExtRef intAddr="RA234" serviceType="GOOSE" />
							<ExtRef intAddr="RA235" serviceType="GOOSE" />
							<ExtRef intAddr="RA236" serviceType="GOOSE" />
							<ExtRef intAddr="RA237" serviceType="GOOSE" />
							<ExtRef intAddr="RA238" serviceType="GOOSE" />
							<ExtRef intAddr="RA239" serviceType="GOOSE" />
							<ExtRef intAddr="RA240" serviceType="GOOSE" />
							<ExtRef intAddr="RA241" serviceType="GOOSE" />
							<ExtRef intAddr="RA242" serviceType="GOOSE" />
							<ExtRef intAddr="RA243" serviceType="GOOSE" />
							<ExtRef intAddr="RA244" serviceType="GOOSE" />
							<ExtRef intAddr="RA245" serviceType="GOOSE" />
							<ExtRef intAddr="RA246" serviceType="GOOSE" />
							<ExtRef intAddr="RA247" serviceType="GOOSE" />
							<ExtRef intAddr="RA248" serviceType="GOOSE" />
							<ExtRef intAddr="RA249" serviceType="GOOSE" />
							<ExtRef intAddr="RA250" serviceType="GOOSE" />
							<ExtRef intAddr="RA251" serviceType="GOOSE" />
							<ExtRef intAddr="RA252" serviceType="GOOSE" />
							<ExtRef intAddr="RA253" serviceType="GOOSE" />
							<ExtRef intAddr="RA254" serviceType="GOOSE" />
							<ExtRef intAddr="RA255" serviceType="GOOSE" />
							<ExtRef intAddr="RA256" serviceType="GOOSE" />
						</Inputs>
						<GSEControl name="GPub01" datSet="GoDSet01" confRev="1" appID="CA01KF201_GoTX01">
							<Private type="SEL_GOOSETXAddress">
								<esel:Address>
									<esel:P type="MAC-Address">01-0C-CD-01-00-20</esel:P>
									<esel:P type="APPID">0005</esel:P>
									<esel:P type="VLAN-ID">00F</esel:P>
									<esel:P type="VLAN-PRIORITY">4</esel:P>
								</esel:Address>
							</Private>
							<Private type="SEL_GOOSETXMinTime">
								<esel:MinTime>4</esel:MinTime>
							</Private>
							<Private type="SEL_GOOSETXMaxTime">
								<esel:MaxTime>1000</esel:MaxTime>
							</Private>
							<IEDName apRef="F">CA01BZ871</IEDName>
						</GSEControl>
						<GSEControl name="GPub02" datSet="GoDSet02" confRev="1" appID="CA01KF201_GoTx02">
							<Private type="SEL_GOOSETXAddress">
								<esel:Address>
									<esel:P type="MAC-Address">01-0C-CD-01-00-21</esel:P>
									<esel:P type="APPID">0005</esel:P>
									<esel:P type="VLAN-ID">00F</esel:P>
									<esel:P type="VLAN-PRIORITY">4</esel:P>
								</esel:Address>
							</Private>
							<Private type="SEL_GOOSETXMinTime">
								<esel:MinTime>4</esel:MinTime>
							</Private>
							<Private type="SEL_GOOSETXMaxTime">
								<esel:MaxTime>1000</esel:MaxTime>
							</Private>
							<IEDName apRef="F">CA01BZ871</IEDName>
						</GSEControl>
						<SampledValueControl name="MSVCB01" datSet="PhsMeas1" confRev="1" smvID="CA01KF201_Sv01_Prot" smpRate="80" nofASDU="1" smpMod="SmpPerPeriod">
							<IEDName apRef="F">CA01BZ871</IEDName>
							<SmvOpts sampleSynchronized="true" />
						</SampledValueControl>
						<SettingControl numOfSGs="6" esel:activeGroupLabel="ACTGRP" esel:numberOfSettingGroupsLabel="MAXGRP" />
					</LN0>
					<LN lnType="LPHD2" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Sim">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:LPHDSIM" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:LPHDSIM" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LCCH_PB" prefix="PB" lnClass="LCCH" inst="1">
						<DOI name="ChLiv">
							<DAI name="stVal" esel:datasrc="db:PBCH" />
						</DOI>
						<DOI name="RedChLiv">
							<DAI name="stVal" esel:datasrc="db:PBRCH" />
						</DOI>
						<DOI name="RxCnt">
							<DAI name="actVal" esel:datasrc="db:PBRX" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="RedRxCnt">
							<DAI name="actVal" esel:datasrc="db:PBRRX" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="RxCntGo">
							<DAI name="actVal" esel:datasrc="db:PBRXGO" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="RedRxCntGo">
							<DAI name="actVal" esel:datasrc="db:PBRRXGO" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="RxCntSv">
							<DAI name="actVal" esel:datasrc="db:PBRXSV" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="RedRxCntSv">
							<DAI name="actVal" esel:datasrc="db:PBRRXSV" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="TxCnt">
							<DAI name="actVal" esel:datasrc="db:PBTX" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="FerCh">
							<DAI name="stVal" esel:datasrc="db:PBFER" />
						</DOI>
						<DOI name="RedFerCh">
							<DAI name="stVal" esel:datasrc="db:PBRFER" />
						</DOI>
						<DOI name="FerChGo">
							<DAI name="stVal" esel:datasrc="db:PBFRGO" />
						</DOI>
						<DOI name="RedFerChGo">
							<DAI name="stVal" esel:datasrc="db:PBRFRGO" />
						</DOI>
						<DOI name="FerChSv">
							<DAI name="stVal" esel:datasrc="db:PBFRSV" />
						</DOI>
						<DOI name="RedFerChSv">
							<DAI name="stVal" esel:datasrc="db:PBRFRSV" />
						</DOI>
						<DOI name="RsStat">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:PBRST" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:PBRST" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="ApNam">
							<DAI name="setVal">
								<Val>P1</Val>
							</DAI>
						</DOI>
						<DOI name="NetModP">
							<DAI name="setVal" esel:datasrc="db:NETMODP" />
						</DOI>
						<DOI name="BusMode">
							<DAI name="setVal" esel:datasrc="db:BUSMODE" />
						</DOI>
						<DOI name="NetPorP">
							<DAI name="setVal" esel:datasrc="db:NETPORP" />
						</DOI>
					</LN>
					<LN lnType="LCCH_SB" prefix="SB" lnClass="LCCH" inst="1">
						<DOI name="ChLiv">
							<DAI name="stVal" esel:datasrc="db:SBCH" />
						</DOI>
						<DOI name="RedChLiv">
							<DAI name="stVal" esel:datasrc="db:SBRCH" />
						</DOI>
						<DOI name="RxCnt">
							<DAI name="actVal" esel:datasrc="db:SBRX" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="RedRxCnt">
							<DAI name="actVal" esel:datasrc="db:SBRRX" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="RxCntGo">
							<DAI name="actVal" esel:datasrc="db:SBRXGO" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="RedRxCntGo">
							<DAI name="actVal" esel:datasrc="db:SBRRXGO" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="TxCnt">
							<DAI name="actVal" esel:datasrc="db:SBTX" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="FerCh">
							<DAI name="stVal" esel:datasrc="db:SBFER" />
						</DOI>
						<DOI name="RedFerCh">
							<DAI name="stVal" esel:datasrc="db:SBRFER" />
						</DOI>
						<DOI name="FerChGo">
							<DAI name="stVal" esel:datasrc="db:SBFRGO" />
						</DOI>
						<DOI name="RedFerChGo">
							<DAI name="stVal" esel:datasrc="db:SBRFRGO" />
						</DOI>
						<DOI name="RsStat">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:SBRST" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:SBRST" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="ApNam">
							<DAI name="setVal">
								<Val>S1</Val>
							</DAI>
						</DOI>
						<DOI name="NetMode">
							<DAI name="setVal" esel:datasrc="db:NETMODE" />
						</DOI>
						<DOI name="BusMode">
							<DAI name="setVal" esel:datasrc="db:BUSMODE" />
						</DOI>
						<DOI name="NetPort">
							<DAI name="setVal" esel:datasrc="db:NETPORT" />
						</DOI>
					</LN>
					<LN lnType="LCCH_EA" prefix="EA" lnClass="LCCH" inst="1">
						<DOI name="ChLiv">
							<DAI name="stVal" esel:datasrc="db:EACH" />
						</DOI>
						<DOI name="RxCnt">
							<DAI name="actVal" esel:datasrc="db:EARX" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="TxCnt">
							<DAI name="actVal" esel:datasrc="db:EATX" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="RsStat">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:EARST" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:EARST" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="ApNam">
							<DAI name="setVal">
								<Val>E1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS1" prefix="CA01BZ871_G" lnClass="LGOS" inst="1">
						<DOI name="NdsCom">
							<DAI name="stVal" esel:datasrc="db:GNCM1" />
						</DOI>
						<DOI name="St">
							<DAI name="stVal" esel:datasrc="db:GST1" />
						</DOI>
						<DOI name="SimSt">
							<DAI name="stVal" esel:datasrc="db:GSIM1" />
						</DOI>
						<DOI name="LastStNum">
							<DAI name="stVal" esel:datasrc="db:GLST1" />
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="stVal" esel:datasrc="db:GLSQ1" />
						</DOI>
						<DOI name="LastTal">
							<DAI name="stVal" esel:datasrc="db:GTAL1" />
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="stVal">
								<Val>80001</Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="stVal" esel:datasrc="db:GCNF1" />
						</DOI>
						<DOI name="ErrSt">
							<DAI name="stVal" esel:datasrc="db:GERR1" />
						</DOI>
						<DOI name="OosCnt">
							<DAI name="stVal" esel:datasrc="db:GOOS1" />
						</DOI>
						<DOI name="TalCnt">
							<DAI name="stVal" esel:datasrc="db:GTLC1" />
						</DOI>
						<DOI name="DecErrCnt">
							<DAI name="stVal" esel:datasrc="db:GDER1" />
						</DOI>
						<DOI name="BufOvflCnt">
							<DAI name="stVal" esel:datasrc="db:GBFO1" />
						</DOI>
						<DOI name="MsgLosCnt">
							<DAI name="stVal" esel:datasrc="db:GMSL1" />
						</DOI>
						<DOI name="MaxMsgLos">
							<DAI name="stVal" esel:datasrc="db:GMXM1" />
						</DOI>
						<DOI name="TotDwnTm">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:GDWT1" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="InvQualCnt">
							<DAI name="stVal" esel:datasrc="db:GIDQ1" />
						</DOI>
						<DOI name="MaxDwnTm">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:GMXD1" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="RsStat">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:GRST1" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:GRST1" />
							<DAI name="q" esel:datasrc="db:GQUAL" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="setSrcRef">
								<Val>CA01BZ871CTRL/LLN0.GPub01</Val>
							</DAI>
						</DOI>
						<DOI name="DatSet">
							<DAI name="setSrcRef">
								<Val>CA01BZ871CTRL/LLN0.GoDSet01</Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="setVal">
								<Val>CA01BZ871_GoTx01</Val>
							</DAI>
						</DOI>
						<DOI name="Addr">
							<DAI name="setVal">
								<Val>01-0C-CD-01-00-10</Val>
							</DAI>
						</DOI>
						<DOI name="VlanID">
							<DAI name="setVal">
								<Val>15</Val>
							</DAI>
						</DOI>
						<DOI name="VlanPri">
							<DAI name="setVal">
								<Val>4</Val>
							</DAI>
						</DOI>
						<DOI name="AppID">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LTIM1" lnClass="LTIM" inst="1">
						<DOI name="TmDT">
							<DAI name="stVal" esel:datasrc="db:TMDT" />
						</DOI>
						<DOI name="TmOfsTmm">
							<DAI name="setVal" esel:datasrc="db:TMOFFS" />
						</DOI>
						<DOI name="TmUseDT">
							<DAI name="setVal" esel:datasrc="db:TMUSEDT" />
						</DOI>
						<DOI name="TmChgDT">
							<DAI name="setTm" esel:datasrc="db:TMCHGDT" />
						</DOI>
						<DOI name="TmChgST">
							<DAI name="setTm" esel:datasrc="db:TMCHGST" />
						</DOI>
					</LN>
					<LN lnType="LTMS1" lnClass="LTMS" inst="1">
						<DOI name="TmAcc">
							<DAI name="stVal" esel:datasrc="db:TSACC" />
						</DOI>
						<DOI name="TmSrc">
							<DAI name="stVal" esel:datasrc="db:TSSRC" />
						</DOI>
						<DOI name="TmSrcTyp">
							<DAI name="stVal" esel:datasrc="db:TSTYPE" />
						</DOI>
						<DOI name="TmSyn">
							<DAI name="stVal" esel:datasrc="db:TSSYN" />
						</DOI>
						<DOI name="TmSynLkd">
							<DAI name="stVal" esel:datasrc="db:TSSYNLK" />
						</DOI>
						<DOI name="TmTosPer">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:TSPER" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LTRK1" lnClass="LTRK" inst="1" />
				</LDevice>
				<LDevice desc="Protection" inst="PRO">
					<LN0 lnType="LN0" lnClass="LLN0" inst="">
						<DOI name="NamPlt">
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOC" />
						</DOI>
						<DOI name="LocSta">
							<DAI name="stVal" esel:datasrc="db:LOCSTA" />
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@CFG</Val>
							</DAI>
						</DOI>
						<DOI name="MltLev">
							<DAI name="setVal" esel:datasrc="db:MLTLEV" />
						</DOI>
					</LN0>
					<LN lnType="LPHD1" prefix="PRO" lnClass="LPHD" inst="1">
						<DOI name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="P1" lnClass="PIOC" inst="1">
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P1" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="P2" lnClass="PIOC" inst="4">
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P2" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="P3" lnClass="PIOC" inst="7">
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P3" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="P4" lnClass="PIOC" inst="10">
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P4" />
						</DOI>
					</LN>
					<LN lnType="PTRC1" prefix="TRIP" lnClass="PTRC" inst="1">
						<DOI name="Tr">
							<DAI name="general" esel:datasrc="db:TRIP" />
						</DOI>
					</LN>
					<LN lnType="RBRF1" prefix="BFR1" lnClass="RBRF" inst="1">
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:CSV02" />
							<DAI name="dirGeneral">
								<Val>unknown</Val>
							</DAI>
						</DOI>
						<DOI name="OpEx">
							<DAI name="general" esel:datasrc="db:FBF1" />
							<DAI name="phsA" esel:datasrc="db:FBFA1" />
							<DAI name="phsB" esel:datasrc="db:FBFB1" />
							<DAI name="phsC" esel:datasrc="db:FBFC1" />
						</DOI>
						<DOI name="OpIn">
							<DAI name="general" esel:datasrc="db:RT1" />
							<DAI name="phsA" esel:datasrc="db:RTA1" />
							<DAI name="phsB" esel:datasrc="db:RTB1" />
							<DAI name="phsC" esel:datasrc="db:RTC1" />
						</DOI>
					</LN>
					<LN lnType="RBRF1" prefix="BFR2" lnClass="RBRF" inst="2">
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:CSV03" />
							<DAI name="dirGeneral">
								<Val>unknown</Val>
							</DAI>
						</DOI>
						<DOI name="OpEx">
							<DAI name="general" esel:datasrc="db:FBF2" />
							<DAI name="phsA" esel:datasrc="db:FBFA2" />
							<DAI name="phsB" esel:datasrc="db:FBFB2" />
							<DAI name="phsC" esel:datasrc="db:FBFC2" />
						</DOI>
						<DOI name="OpIn">
							<DAI name="general" esel:datasrc="db:RT2" />
							<DAI name="phsA" esel:datasrc="db:RTA2" />
							<DAI name="phsB" esel:datasrc="db:RTB2" />
							<DAI name="phsC" esel:datasrc="db:RTC2" />
						</DOI>
					</LN>
					<LN lnType="XCBR1" prefix="BK1A" lnClass="XCBR" inst="1">
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:CSV06" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:52ACL1?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XCBR1" prefix="BK1B" lnClass="XCBR" inst="2">
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:CSV06" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:52BCL1?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XCBR1" prefix="BK1C" lnClass="XCBR" inst="3">
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:CSV06" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:52CCL1?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XCBR1" prefix="BK2A" lnClass="XCBR" inst="4">
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:CSV06" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:52ACL2?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XCBR1" prefix="BK2B" lnClass="XCBR" inst="5">
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:CSV06" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:52BCL2?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XCBR1" prefix="BK2C" lnClass="XCBR" inst="6">
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:CSV06" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:52CCL2?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO1" prefix="BKR1" lnClass="CILO" inst="1">
						<DOI name="EnaOpn">
							<DAI name="stVal" esel:datasrc="db:BKENO1" />
						</DOI>
						<DOI name="EnaCls">
							<DAI name="stVal" esel:datasrc="db:BKENC1" />
						</DOI>
					</LN>
					<LN lnType="CILO1" prefix="BKR2" lnClass="CILO" inst="2">
						<DOI name="EnaOpn">
							<DAI name="stVal" esel:datasrc="db:BKENO2" />
						</DOI>
						<DOI name="EnaCls">
							<DAI name="stVal" esel:datasrc="db:BKENC2" />
						</DOI>
					</LN>
					<LN lnType="CILO1" prefix="DC1" lnClass="CILO" inst="1">
						<DOI name="EnaOpn">
							<DAI name="stVal" esel:datasrc="db:89ENO01" />
						</DOI>
						<DOI name="EnaCls">
							<DAI name="stVal" esel:datasrc="db:89ENC01" />
						</DOI>
					</LN>
					<LN lnType="CILO1" prefix="DC2" lnClass="CILO" inst="2">
						<DOI name="EnaOpn">
							<DAI name="stVal" esel:datasrc="db:89ENO02" />
						</DOI>
						<DOI name="EnaCls">
							<DAI name="stVal" esel:datasrc="db:89ENC02" />
						</DOI>
					</LN>
					<LN lnType="CILO1" prefix="DC3" lnClass="CILO" inst="3">
						<DOI name="EnaOpn">
							<DAI name="stVal" esel:datasrc="db:89ENO03" />
						</DOI>
						<DOI name="EnaCls">
							<DAI name="stVal" esel:datasrc="db:89ENC03" />
						</DOI>
					</LN>
					<LN lnType="CILO1" prefix="DC4" lnClass="CILO" inst="4">
						<DOI name="EnaOpn">
							<DAI name="stVal" esel:datasrc="db:89ENO04" />
						</DOI>
						<DOI name="EnaCls">
							<DAI name="stVal" esel:datasrc="db:89ENC04" />
						</DOI>
					</LN>
					<LN lnType="CILO1" prefix="DC5" lnClass="CILO" inst="5">
						<DOI name="EnaOpn">
							<DAI name="stVal" esel:datasrc="db:89ENO05" />
						</DOI>
						<DOI name="EnaCls">
							<DAI name="stVal" esel:datasrc="db:89ENC05" />
						</DOI>
					</LN>
					<LN lnType="CILO1" prefix="DC6" lnClass="CILO" inst="6">
						<DOI name="EnaOpn">
							<DAI name="stVal" esel:datasrc="db:89ENO06" />
						</DOI>
						<DOI name="EnaCls">
							<DAI name="stVal" esel:datasrc="db:89ENC06" />
						</DOI>
					</LN>
					<LN lnType="CILO1" prefix="DC7" lnClass="CILO" inst="7">
						<DOI name="EnaOpn">
							<DAI name="stVal" esel:datasrc="db:89ENO07" />
						</DOI>
						<DOI name="EnaCls">
							<DAI name="stVal" esel:datasrc="db:89ENC07" />
						</DOI>
					</LN>
					<LN lnType="CILO1" prefix="DC8" lnClass="CILO" inst="8">
						<DOI name="EnaOpn">
							<DAI name="stVal" esel:datasrc="db:89ENO08" />
						</DOI>
						<DOI name="EnaCls">
							<DAI name="stVal" esel:datasrc="db:89ENC08" />
						</DOI>
					</LN>
					<LN lnType="CILO1" prefix="DC9" lnClass="CILO" inst="9">
						<DOI name="EnaOpn">
							<DAI name="stVal" esel:datasrc="db:89ENO09" />
						</DOI>
						<DOI name="EnaCls">
							<DAI name="stVal" esel:datasrc="db:89ENC09" />
						</DOI>
					</LN>
					<LN lnType="CILO1" prefix="DC10" lnClass="CILO" inst="10">
						<DOI name="EnaOpn">
							<DAI name="stVal" esel:datasrc="db:89ENO10" />
						</DOI>
						<DOI name="EnaCls">
							<DAI name="stVal" esel:datasrc="db:89ENC10" />
						</DOI>
					</LN>
					<LN lnType="CSWI1" prefix="BKR1" lnClass="CSWI" inst="1">
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:CC1:OC1" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="processLN:PRO$BK1AXCBR1" />
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:52ACL1?1:2" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:CSV06" />
						</DOI>
						<DOI name="LocSta">
							<DAI name="stVal" esel:datasrc="db:LOCSTA" />
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:OC1" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:CC1" />
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef">
								<Val>PRO/BKR1CILO1.EnaOpn.stVal</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef">
								<Val>PRO/BKR1CILO1.EnaCls.stVal</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CSWI1" prefix="BKR2" lnClass="CSWI" inst="2">
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:CC2:OC2" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="processLN:PRO$BK2AXCBR4" />
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:52ACL2?1:2" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:CSV06" />
						</DOI>
						<DOI name="LocSta">
							<DAI name="stVal" esel:datasrc="db:LOCSTA" />
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:OC2" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:CC2" />
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef">
								<Val>PRO/BKR2CILO2.EnaOpn.stVal</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef">
								<Val>PRO/BKR2CILO2.EnaCls.stVal</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CSWI1" prefix="DC1" lnClass="CSWI" inst="1">
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:89CC01:89OC01" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="processLN:PRO$DC1XSWI1" />
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:89CL01|89OPN01?0:1:2:3" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:CSV06" />
						</DOI>
						<DOI name="LocSta">
							<DAI name="stVal" esel:datasrc="db:LOCSTA" />
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:89OPE01" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:89CLS01" />
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef">
								<Val>PRO/DC1CILO1.EnaOpn.stVal</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef">
								<Val>PRO/DC1CILO1.EnaCls.stVal</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CSWI1" prefix="DC2" lnClass="CSWI" inst="2">
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:89CC02:89OC02" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="processLN:PRO$DC2XSWI2" />
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:89CL02|89OPN02?0:1:2:3" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:CSV06" />
						</DOI>
						<DOI name="LocSta">
							<DAI name="stVal" esel:datasrc="db:LOCSTA" />
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:89OPE02" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:89CLS02" />
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef">
								<Val>PRO/DC2CILO2.EnaOpn.stVal</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef">
								<Val>PRO/DC2CILO2.EnaCls.stVal</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CSWI1" prefix="DC3" lnClass="CSWI" inst="3">
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:89CC03:89OC03" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="processLN:PRO$DC3XSWI3" />
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:89CL03|89OPN03?0:1:2:3" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:CSV06" />
						</DOI>
						<DOI name="LocSta">
							<DAI name="stVal" esel:datasrc="db:LOCSTA" />
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:89OPE03" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:89CLS03" />
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef">
								<Val>PRO/DC3CILO3.EnaOpn.stVal</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef">
								<Val>PRO/DC3CILO3.EnaCls.stVal</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CSWI1" prefix="DC4" lnClass="CSWI" inst="4">
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:89CC04:89OC04" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="processLN:PRO$DC4XSWI4" />
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:89CL04|89OPN04?0:1:2:3" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:CSV06" />
						</DOI>
						<DOI name="LocSta">
							<DAI name="stVal" esel:datasrc="db:LOCSTA" />
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:89OPE04" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:89CLS04" />
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef">
								<Val>PRO/DC4CILO4.EnaOpn.stVal</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef">
								<Val>PRO/DC4CILO4.EnaCls.stVal</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CSWI1" prefix="DC5" lnClass="CSWI" inst="5">
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:89CC05:89OC05" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="processLN:PRO$DC5XSWI5" />
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:89CL05|89OPN05?0:1:2:3" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:CSV06" />
						</DOI>
						<DOI name="LocSta">
							<DAI name="stVal" esel:datasrc="db:LOCSTA" />
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:89OPE05" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:89CLS05" />
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef">
								<Val>PRO/DC5CILO5.EnaOpn.stVal</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef">
								<Val>PRO/DC5CILO5.EnaCls.stVal</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CSWI1" prefix="DC6" lnClass="CSWI" inst="6">
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:89CC06:89OC06" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="processLN:PRO$DC6XSWI6" />
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:89CL06|89OPN06?0:1:2:3" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:CSV06" />
						</DOI>
						<DOI name="LocSta">
							<DAI name="stVal" esel:datasrc="db:LOCSTA" />
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:89OPE06" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:89CLS06" />
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef">
								<Val>PRO/DC6CILO6.EnaOpn.stVal</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef">
								<Val>PRO/DC6CILO6.EnaCls.stVal</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CSWI1" prefix="DC7" lnClass="CSWI" inst="7">
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:89CC07:89OC07" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="processLN:PRO$DC7XSWI7" />
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:89CL07|89OPN07?0:1:2:3" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:CSV06" />
						</DOI>
						<DOI name="LocSta">
							<DAI name="stVal" esel:datasrc="db:LOCSTA" />
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:89OPE07" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:89CLS07" />
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef">
								<Val>PRO/DC7CILO7.EnaOpn.stVal</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef">
								<Val>PRO/DC7CILO7.EnaCls.stVal</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CSWI1" prefix="DC8" lnClass="CSWI" inst="8">
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:89CC08:89OC08" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="processLN:PRO$DC8XSWI8" />
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:89CL08|89OPN08?0:1:2:3" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:CSV06" />
						</DOI>
						<DOI name="LocSta">
							<DAI name="stVal" esel:datasrc="db:LOCSTA" />
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:89OPE08" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:89CLS08" />
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef">
								<Val>PRO/DC8CILO8.EnaOpn.stVal</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef">
								<Val>PRO/DC8CILO8.EnaCls.stVal</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CSWI1" prefix="DC9" lnClass="CSWI" inst="9">
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:89CC09:89OC09" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="processLN:PRO$DC9XSWI9" />
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:89CL09|89OPN09?0:1:2:3" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:CSV06" />
						</DOI>
						<DOI name="LocSta">
							<DAI name="stVal" esel:datasrc="db:LOCSTA" />
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:89OPE09" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:89CLS09" />
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef">
								<Val>PRO/DC9CILO9.EnaOpn.stVal</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef">
								<Val>PRO/DC9CILO9.EnaCls.stVal</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CSWI1" prefix="DC10" lnClass="CSWI" inst="10">
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:89CC10:89OC10" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="processLN:PRO$DC10XSWI10" />
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:89CL10|89OPN10?0:1:2:3" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:CSV06" />
						</DOI>
						<DOI name="LocSta">
							<DAI name="stVal" esel:datasrc="db:LOCSTA" />
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:89OPE10" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:89CLS10" />
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef">
								<Val>PRO/DC10CILO10.EnaOpn.stVal</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef">
								<Val>PRO/DC10CILO10.EnaCls.stVal</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI1" prefix="DC1" lnClass="XSWI" inst="1">
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:CSV06" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:89CL01?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="stVal">
								<Val>Load Break</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI1" prefix="DC2" lnClass="XSWI" inst="2">
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:CSV06" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:89CL02?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="stVal">
								<Val>Load Break</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI1" prefix="DC3" lnClass="XSWI" inst="3">
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:CSV06" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:89CL03?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="stVal">
								<Val>Load Break</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI1" prefix="DC4" lnClass="XSWI" inst="4">
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:CSV06" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:89CL04?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="stVal">
								<Val>Load Break</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI1" prefix="DC5" lnClass="XSWI" inst="5">
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:CSV06" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:89CL05?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="stVal">
								<Val>Load Break</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI1" prefix="DC6" lnClass="XSWI" inst="6">
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:CSV06" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:89CL06?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="stVal">
								<Val>Load Break</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI1" prefix="DC7" lnClass="XSWI" inst="7">
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:CSV06" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:89CL07?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="stVal">
								<Val>Load Break</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI1" prefix="DC8" lnClass="XSWI" inst="8">
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:CSV06" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:89CL08?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="stVal">
								<Val>Load Break</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI1" prefix="DC9" lnClass="XSWI" inst="9">
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:CSV06" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:89CL09?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="stVal">
								<Val>Load Break</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI1" prefix="DC10" lnClass="XSWI" inst="10">
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:CSV06" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:89CL10?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="stVal">
								<Val>Load Break</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RDRE1" prefix="FLT" lnClass="RDRE" inst="1">
						<DOI name="RcdMade">
							<DAI name="stVal" esel:datasrc="db:FLREP" />
						</DOI>
						<DOI name="FltNum">
							<DAI name="stVal" esel:datasrc="db:FLRNUM" />
						</DOI>
						<DOI name="FltTyp">
							<DAI name="stVal" esel:datasrc="db:FLTYPE" />
						</DOI>
						<DOI name="FltCaus">
							<DAI name="stVal" esel:datasrc="db:FLTCAUS" />
						</DOI>
					</LN>
					<LN lnType="PTUV1" prefix="LOP" lnClass="PTUV" inst="1">
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:LOP" />
							<DAI name="dirGeneral">
								<Val>unknown</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:LOP" />
						</DOI>
					</LN>
					<LN lnType="SCBR1" prefix="BS1A" lnClass="SCBR" inst="1">
						<DOI name="ColOpn">
							<DAI name="stVal" esel:datasrc="db:OC1" />
						</DOI>
						<DOI name="AbrAlm">
							<DAI name="stVal" esel:datasrc="db:B1BCWAL" />
						</DOI>
						<DOI name="MechTmAlm">
							<DAI name="stVal" esel:datasrc="db:B1MSOAL" />
						</DOI>
						<DOI name="OpTmAlm">
							<DAI name="stVal" esel:datasrc="db:B1ESOAL" />
						</DOI>
						<DOI name="AccAbr">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:B1BCWPA" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SCBR1" prefix="BS1B" lnClass="SCBR" inst="2">
						<DOI name="ColOpn">
							<DAI name="stVal" esel:datasrc="db:OC1" />
						</DOI>
						<DOI name="AbrAlm">
							<DAI name="stVal" esel:datasrc="db:B1BCWAL" />
						</DOI>
						<DOI name="MechTmAlm">
							<DAI name="stVal" esel:datasrc="db:B1MSOAL" />
						</DOI>
						<DOI name="OpTmAlm">
							<DAI name="stVal" esel:datasrc="db:B1ESOAL" />
						</DOI>
						<DOI name="AccAbr">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:B1BCWPB" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SCBR1" prefix="BS1C" lnClass="SCBR" inst="3">
						<DOI name="ColOpn">
							<DAI name="stVal" esel:datasrc="db:OC1" />
						</DOI>
						<DOI name="AbrAlm">
							<DAI name="stVal" esel:datasrc="db:B1BCWAL" />
						</DOI>
						<DOI name="MechTmAlm">
							<DAI name="stVal" esel:datasrc="db:B1MSOAL" />
						</DOI>
						<DOI name="OpTmAlm">
							<DAI name="stVal" esel:datasrc="db:B1ESOAL" />
						</DOI>
						<DOI name="AccAbr">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:B1BCWPC" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SCBR1" prefix="BS2A" lnClass="SCBR" inst="4">
						<DOI name="ColOpn">
							<DAI name="stVal" esel:datasrc="db:OC2" />
						</DOI>
						<DOI name="AbrAlm">
							<DAI name="stVal" esel:datasrc="db:B2BCWAL" />
						</DOI>
						<DOI name="MechTmAlm">
							<DAI name="stVal" esel:datasrc="db:B2MSOAL" />
						</DOI>
						<DOI name="OpTmAlm">
							<DAI name="stVal" esel:datasrc="db:B2ESOAL" />
						</DOI>
						<DOI name="AccAbr">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:B2BCWPA" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SCBR1" prefix="BS2B" lnClass="SCBR" inst="5">
						<DOI name="ColOpn">
							<DAI name="stVal" esel:datasrc="db:OC2" />
						</DOI>
						<DOI name="AbrAlm">
							<DAI name="stVal" esel:datasrc="db:B2BCWAL" />
						</DOI>
						<DOI name="MechTmAlm">
							<DAI name="stVal" esel:datasrc="db:B2MSOAL" />
						</DOI>
						<DOI name="OpTmAlm">
							<DAI name="stVal" esel:datasrc="db:B2ESOAL" />
						</DOI>
						<DOI name="AccAbr">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:B2BCWPB" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SCBR1" prefix="BS2C" lnClass="SCBR" inst="6">
						<DOI name="ColOpn">
							<DAI name="stVal" esel:datasrc="db:OC2" />
						</DOI>
						<DOI name="AbrAlm">
							<DAI name="stVal" esel:datasrc="db:B2BCWAL" />
						</DOI>
						<DOI name="MechTmAlm">
							<DAI name="stVal" esel:datasrc="db:B2MSOAL" />
						</DOI>
						<DOI name="OpTmAlm">
							<DAI name="stVal" esel:datasrc="db:B2ESOAL" />
						</DOI>
						<DOI name="AccAbr">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:B2BCWPC" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Metering" inst="MET">
					<LN0 lnType="LN0" lnClass="LLN0" inst="">
						<DOI name="NamPlt">
							<DAI name="d">
								<Val>Metering</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOC" />
						</DOI>
						<DOI name="LocSta">
							<DAI name="stVal" esel:datasrc="db:LOCSTA" />
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@CFG</Val>
							</DAI>
						</DOI>
						<DOI name="MltLev">
							<DAI name="setVal" esel:datasrc="db:MLTLEV" />
						</DOI>
					</LN0>
					<LN lnType="LPHD1" prefix="MET" lnClass="LPHD" inst="1">
						<DOI name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MMXU1" prefix="MET3P" lnClass="MMXU" inst="1">
						<DOI name="TotW">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:3P_F" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Watts</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:3Q_F" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:3S_F" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:3DPF" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:1">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:FREQ" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI name="PhV">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VAFM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VAFA" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>10</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VBFM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VBFA" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>10</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VCFM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VCFA" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>10</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:LIAFM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:LIAFA" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:LIBFM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:LIBFA" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:LICFM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:LICFA" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="W">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:PA_F" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>Watts</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:25000">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:PB_F" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>Watts</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:25000">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:PC_F" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>Watts</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:25000">
									<Val>400</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VAr">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:QA_F" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:25000">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:QB_F" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:25000">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:QC_F" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:25000">
									<Val>400</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PF">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:DPFA" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val />
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1">
									<Val>5000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:DPFB" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val />
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1">
									<Val>5000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:DPFC" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val />
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1">
									<Val>5000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="MMXU2" prefix="METBK1" lnClass="MMXU" inst="1">
						<DOI name="A">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:B1IAFM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:B1IAFA" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:B1IBFM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:B1IBFA" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:B1ICFM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:B1ICFA" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="MMXU2" prefix="METBK2" lnClass="MMXU" inst="2">
						<DOI name="A">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:B2IAFM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:B2IAFA" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:B2IBFM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:B2IBFA" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:B2ICFM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:B2ICFA" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="MSQI1" prefix="SEQ" lnClass="MSQI" inst="1">
						<DOI name="SeqA">
							<SDI name="c1">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:LI1M" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:LI1A" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:L3I2M" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:L3I2A" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:LIGM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:LIGA" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
							<DAI name="seqT">
								<Val>pos-neg-zero</Val>
							</DAI>
						</DOI>
						<DOI name="SeqV">
							<SDI name="c1">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:V1M" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:V1A" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>10</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:3V2M" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:3V2A" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>10</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:3V0M" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:3V0A" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>10</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
							<DAI name="seqT">
								<Val>pos-neg-zero</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ZBAT1" prefix="DC" lnClass="ZBAT" inst="1">
						<DOI name="Vol">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:DC1" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="BatWrn">
							<DAI name="stVal" esel:datasrc="db:DC1W" />
						</DOI>
						<DOI name="BatFail">
							<DAI name="stVal" esel:datasrc="db:DC1F" />
						</DOI>
						<DOI name="BatGndFlt">
							<DAI name="stVal" esel:datasrc="db:DC1G" />
						</DOI>
						<DOI name="BatDvAlm">
							<DAI name="stVal" esel:datasrc="db:DC1R" />
						</DOI>
					</LN>
					<LN lnType="ZBAT1" prefix="DC" lnClass="ZBAT" inst="2">
						<DOI name="Vol">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:DC2" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="BatWrn">
							<DAI name="stVal" esel:datasrc="db:DC2W" />
						</DOI>
						<DOI name="BatFail">
							<DAI name="stVal" esel:datasrc="db:DC2F" />
						</DOI>
						<DOI name="BatGndFlt">
							<DAI name="stVal" esel:datasrc="db:DC2G" />
						</DOI>
						<DOI name="BatDvAlm">
							<DAI name="stVal" esel:datasrc="db:DC2R" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Remote Control" inst="CON">
					<LN0 lnType="LN0" lnClass="LLN0" inst="">
						<DOI name="NamPlt">
							<DAI name="d">
								<Val>Control</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOC" />
						</DOI>
						<DOI name="LocSta">
							<DAI name="stVal" esel:datasrc="db:LOCSTA" />
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@CFG</Val>
							</DAI>
						</DOI>
						<DOI name="MltLev">
							<DAI name="setVal" esel:datasrc="db:MLTLEV" />
						</DOI>
					</LN0>
					<LN lnType="LPHD1" prefix="CTRL" lnClass="LPHD" inst="1">
						<DOI name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC01_08" prefix="RB" lnClass="GGIO" inst="1">
						<DOI name="SPCSO01">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB01" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB01" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO02">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB02" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB02" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO03">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB03" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB03" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO04">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB04" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB04" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO05">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB05" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB05" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO06">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB06" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB06" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO07">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB07" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB07" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO08">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB08" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB08" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC09_16" prefix="RB" lnClass="GGIO" inst="2">
						<DOI name="SPCSO09">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB09" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB09" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB10" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB10" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB11" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB11" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB12" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB12" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB13" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB13" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB14" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB14" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB15" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB15" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB16" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB16" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC17_24" prefix="RB" lnClass="GGIO" inst="3">
						<DOI name="SPCSO17">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB17" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB17" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO18">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB18" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB18" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO19">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB19" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB19" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO20">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB20" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB20" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO21">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB21" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB21" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO22">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB22" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB22" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO23">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB23" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB23" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO24">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB24" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB24" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC25_32" prefix="RB" lnClass="GGIO" inst="4">
						<DOI name="SPCSO25">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB25" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB25" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO26">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB26" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB26" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO27">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB27" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB27" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO28">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB28" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB28" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO29">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB29" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB29" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO30">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB30" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB30" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO31">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB31" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB31" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO32">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB32" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB32" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC33_40" prefix="RB" lnClass="GGIO" inst="5">
						<DOI name="SPCSO33">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB33" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB33" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO34">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB34" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB34" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO35">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB35" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB35" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO36">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB36" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB36" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO37">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB37" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB37" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO38">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB38" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB38" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO39">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB39" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB39" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO40">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB40" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB40" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC41_48" prefix="RB" lnClass="GGIO" inst="6">
						<DOI name="SPCSO41">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB41" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB41" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO42">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB42" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB42" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO43">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB43" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB43" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO44">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB44" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB44" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO45">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB45" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB45" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO46">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB46" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB46" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO47">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB47" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB47" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO48">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB48" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB48" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC49_56" prefix="RB" lnClass="GGIO" inst="7">
						<DOI name="SPCSO49">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB49" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB49" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO50">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB50" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB50" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO51">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB51" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB51" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO52">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB52" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB52" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO53">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB53" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB53" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO54">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB54" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB54" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO55">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB55" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB55" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO56">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB56" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB56" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC57_64" prefix="RB" lnClass="GGIO" inst="8">
						<DOI name="SPCSO57">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB57" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB57" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO58">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB58" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB58" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO59">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB59" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB59" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO60">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB60" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB60" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO61">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB61" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB61" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO62">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB62" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB62" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO63">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB63" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB63" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO64">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB64" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB64" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC01_08" prefix="PRB" lnClass="GGIO" inst="1">
						<DOI name="SPCSO01">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB01:RB01" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB01" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO02">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB02:RB02" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB02" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO03">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB03:RB03" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB03" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO04">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB04:RB04" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB04" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO05">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB05:RB05" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB05" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO06">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB06:RB06" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB06" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO07">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB07:RB07" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB07" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO08">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB08:RB08" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB08" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC09_16" prefix="PRB" lnClass="GGIO" inst="2">
						<DOI name="SPCSO09">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB09:RB09" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB09" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB10:RB10" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB10" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB11:RB11" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB11" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB12:RB12" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB12" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB13:RB13" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB13" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB14:RB14" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB14" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB15:RB15" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB15" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB16:RB16" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB16" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC17_24" prefix="PRB" lnClass="GGIO" inst="3">
						<DOI name="SPCSO17">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB17:RB17" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB17" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO18">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB18:RB18" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB18" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO19">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB19:RB19" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB19" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO20">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB20:RB20" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB20" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO21">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB21:RB21" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB21" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO22">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB22:RB22" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB22" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO23">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB23:RB23" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB23" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO24">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB24:RB24" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB24" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC25_32" prefix="PRB" lnClass="GGIO" inst="4">
						<DOI name="SPCSO25">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB25:RB25" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB25" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO26">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB26:RB26" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB26" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO27">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB27:RB27" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB27" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO28">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB28:RB28" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB28" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO29">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB29:RB29" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB29" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO30">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB30:RB30" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB30" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO31">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB31:RB31" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB31" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO32">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB32:RB32" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB32" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC33_40" prefix="PRB" lnClass="GGIO" inst="5">
						<DOI name="SPCSO33">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB33:RB33" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB33" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO34">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB34:RB34" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB34" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO35">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB35:RB35" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB35" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO36">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB36:RB36" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB36" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO37">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB37:RB37" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB37" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO38">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB38:RB38" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB38" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO39">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB39:RB39" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB39" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO40">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB40:RB40" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB40" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC41_48" prefix="PRB" lnClass="GGIO" inst="6">
						<DOI name="SPCSO41">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB41:RB41" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB41" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO42">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB42:RB42" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB42" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO43">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB43:RB43" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB43" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO44">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB44:RB44" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB44" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO45">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB45:RB45" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB45" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO46">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB46:RB46" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB46" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO47">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB47:RB47" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB47" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO48">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB48:RB48" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB48" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC49_56" prefix="PRB" lnClass="GGIO" inst="7">
						<DOI name="SPCSO49">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB49:RB49" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB49" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO50">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB50:RB50" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB50" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO51">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB51:RB51" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB51" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO52">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB52:RB52" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB52" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO53">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB53:RB53" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB53" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO54">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB54:RB54" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB54" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO55">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB55:RB55" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB55" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO56">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB56:RB56" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB56" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC57_64" prefix="PRB" lnClass="GGIO" inst="8">
						<DOI name="SPCSO57">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB57:RB57" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB57" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO58">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB58:RB58" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB58" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO59">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB59:RB59" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB59" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO60">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB60:RB60" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB60" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO61">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB61:RB61" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB61" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO62">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB62:RB62" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB62" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO63">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB63:RB63" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB63" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO64">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB64:RB64" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB64" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Annunciation" inst="ANN">
					<LN0 lnType="LN0" lnClass="LLN0" inst="">
						<DOI name="NamPlt">
							<DAI name="d">
								<Val>Annunciation</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOC" />
						</DOI>
						<DOI name="LocSta">
							<DAI name="stVal" esel:datasrc="db:LOCSTA" />
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@CFG</Val>
							</DAI>
						</DOI>
						<DOI name="MltLev">
							<DAI name="setVal" esel:datasrc="db:MLTLEV" />
						</DOI>
					</LN0>
					<LN lnType="LPHD1" prefix="STA" lnClass="LPHD" inst="1">
						<DOI name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BS64" prefix="PSV" lnClass="GGIO" inst="1">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:PSV01" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:PSV02" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:PSV03" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:PSV04" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:PSV05" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:PSV06" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:PSV07" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:PSV08" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:PSV09" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:PSV10" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:PSV11" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:PSV12" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:PSV13" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:PSV14" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:PSV15" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:PSV16" />
						</DOI>
						<DOI name="Ind17">
							<DAI name="stVal" esel:datasrc="db:PSV17" />
						</DOI>
						<DOI name="Ind18">
							<DAI name="stVal" esel:datasrc="db:PSV18" />
						</DOI>
						<DOI name="Ind19">
							<DAI name="stVal" esel:datasrc="db:PSV19" />
						</DOI>
						<DOI name="Ind20">
							<DAI name="stVal" esel:datasrc="db:PSV20" />
						</DOI>
						<DOI name="Ind21">
							<DAI name="stVal" esel:datasrc="db:PSV21" />
						</DOI>
						<DOI name="Ind22">
							<DAI name="stVal" esel:datasrc="db:PSV22" />
						</DOI>
						<DOI name="Ind23">
							<DAI name="stVal" esel:datasrc="db:PSV23" />
						</DOI>
						<DOI name="Ind24">
							<DAI name="stVal" esel:datasrc="db:PSV24" />
						</DOI>
						<DOI name="Ind25">
							<DAI name="stVal" esel:datasrc="db:PSV25" />
						</DOI>
						<DOI name="Ind26">
							<DAI name="stVal" esel:datasrc="db:PSV26" />
						</DOI>
						<DOI name="Ind27">
							<DAI name="stVal" esel:datasrc="db:PSV27" />
						</DOI>
						<DOI name="Ind28">
							<DAI name="stVal" esel:datasrc="db:PSV28" />
						</DOI>
						<DOI name="Ind29">
							<DAI name="stVal" esel:datasrc="db:PSV29" />
						</DOI>
						<DOI name="Ind30">
							<DAI name="stVal" esel:datasrc="db:PSV30" />
						</DOI>
						<DOI name="Ind31">
							<DAI name="stVal" esel:datasrc="db:PSV31" />
						</DOI>
						<DOI name="Ind32">
							<DAI name="stVal" esel:datasrc="db:PSV32" />
						</DOI>
						<DOI name="Ind33">
							<DAI name="stVal" esel:datasrc="db:PSV33" />
						</DOI>
						<DOI name="Ind34">
							<DAI name="stVal" esel:datasrc="db:PSV34" />
						</DOI>
						<DOI name="Ind35">
							<DAI name="stVal" esel:datasrc="db:PSV35" />
						</DOI>
						<DOI name="Ind36">
							<DAI name="stVal" esel:datasrc="db:PSV36" />
						</DOI>
						<DOI name="Ind37">
							<DAI name="stVal" esel:datasrc="db:PSV37" />
						</DOI>
						<DOI name="Ind38">
							<DAI name="stVal" esel:datasrc="db:PSV38" />
						</DOI>
						<DOI name="Ind39">
							<DAI name="stVal" esel:datasrc="db:PSV39" />
						</DOI>
						<DOI name="Ind40">
							<DAI name="stVal" esel:datasrc="db:PSV40" />
						</DOI>
						<DOI name="Ind41">
							<DAI name="stVal" esel:datasrc="db:PSV41" />
						</DOI>
						<DOI name="Ind42">
							<DAI name="stVal" esel:datasrc="db:PSV42" />
						</DOI>
						<DOI name="Ind43">
							<DAI name="stVal" esel:datasrc="db:PSV43" />
						</DOI>
						<DOI name="Ind44">
							<DAI name="stVal" esel:datasrc="db:PSV44" />
						</DOI>
						<DOI name="Ind45">
							<DAI name="stVal" esel:datasrc="db:PSV45" />
						</DOI>
						<DOI name="Ind46">
							<DAI name="stVal" esel:datasrc="db:PSV46" />
						</DOI>
						<DOI name="Ind47">
							<DAI name="stVal" esel:datasrc="db:PSV47" />
						</DOI>
						<DOI name="Ind48">
							<DAI name="stVal" esel:datasrc="db:PSV48" />
						</DOI>
						<DOI name="Ind49">
							<DAI name="stVal" esel:datasrc="db:PSV49" />
						</DOI>
						<DOI name="Ind50">
							<DAI name="stVal" esel:datasrc="db:PSV50" />
						</DOI>
						<DOI name="Ind51">
							<DAI name="stVal" esel:datasrc="db:PSV51" />
						</DOI>
						<DOI name="Ind52">
							<DAI name="stVal" esel:datasrc="db:PSV52" />
						</DOI>
						<DOI name="Ind53">
							<DAI name="stVal" esel:datasrc="db:PSV53" />
						</DOI>
						<DOI name="Ind54">
							<DAI name="stVal" esel:datasrc="db:PSV54" />
						</DOI>
						<DOI name="Ind55">
							<DAI name="stVal" esel:datasrc="db:PSV55" />
						</DOI>
						<DOI name="Ind56">
							<DAI name="stVal" esel:datasrc="db:PSV56" />
						</DOI>
						<DOI name="Ind57">
							<DAI name="stVal" esel:datasrc="db:PSV57" />
						</DOI>
						<DOI name="Ind58">
							<DAI name="stVal" esel:datasrc="db:PSV58" />
						</DOI>
						<DOI name="Ind59">
							<DAI name="stVal" esel:datasrc="db:PSV59" />
						</DOI>
						<DOI name="Ind60">
							<DAI name="stVal" esel:datasrc="db:PSV60" />
						</DOI>
						<DOI name="Ind61">
							<DAI name="stVal" esel:datasrc="db:PSV61" />
						</DOI>
						<DOI name="Ind62">
							<DAI name="stVal" esel:datasrc="db:PSV62" />
						</DOI>
						<DOI name="Ind63">
							<DAI name="stVal" esel:datasrc="db:PSV63" />
						</DOI>
						<DOI name="Ind64">
							<DAI name="stVal" esel:datasrc="db:PSV64" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS32" prefix="PLT" lnClass="GGIO" inst="2">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:PLT01" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:PLT02" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:PLT03" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:PLT04" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:PLT05" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:PLT06" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:PLT07" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:PLT08" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:PLT09" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:PLT10" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:PLT11" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:PLT12" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:PLT13" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:PLT14" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:PLT15" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:PLT16" />
						</DOI>
						<DOI name="Ind17">
							<DAI name="stVal" esel:datasrc="db:PLT17" />
						</DOI>
						<DOI name="Ind18">
							<DAI name="stVal" esel:datasrc="db:PLT18" />
						</DOI>
						<DOI name="Ind19">
							<DAI name="stVal" esel:datasrc="db:PLT19" />
						</DOI>
						<DOI name="Ind20">
							<DAI name="stVal" esel:datasrc="db:PLT20" />
						</DOI>
						<DOI name="Ind21">
							<DAI name="stVal" esel:datasrc="db:PLT21" />
						</DOI>
						<DOI name="Ind22">
							<DAI name="stVal" esel:datasrc="db:PLT22" />
						</DOI>
						<DOI name="Ind23">
							<DAI name="stVal" esel:datasrc="db:PLT23" />
						</DOI>
						<DOI name="Ind24">
							<DAI name="stVal" esel:datasrc="db:PLT24" />
						</DOI>
						<DOI name="Ind25">
							<DAI name="stVal" esel:datasrc="db:PLT25" />
						</DOI>
						<DOI name="Ind26">
							<DAI name="stVal" esel:datasrc="db:PLT26" />
						</DOI>
						<DOI name="Ind27">
							<DAI name="stVal" esel:datasrc="db:PLT27" />
						</DOI>
						<DOI name="Ind28">
							<DAI name="stVal" esel:datasrc="db:PLT28" />
						</DOI>
						<DOI name="Ind29">
							<DAI name="stVal" esel:datasrc="db:PLT29" />
						</DOI>
						<DOI name="Ind30">
							<DAI name="stVal" esel:datasrc="db:PLT30" />
						</DOI>
						<DOI name="Ind31">
							<DAI name="stVal" esel:datasrc="db:PLT31" />
						</DOI>
						<DOI name="Ind32">
							<DAI name="stVal" esel:datasrc="db:PLT32" />
						</DOI>
					</LN>
					<LN lnType="GGIO_AS64" prefix="PMV" lnClass="GGIO" inst="3">
						<DOI name="AnIn01">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV01" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn02">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV02" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn03">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV03" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn04">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV04" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn05">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV05" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn06">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV06" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn07">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV07" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn08">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV08" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn09">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV09" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn10">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV10" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn11">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV11" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn12">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV12" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn13">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV13" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn14">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV14" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn15">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV15" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn16">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV16" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn17">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV17" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn18">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV18" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn19">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV19" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn20">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV20" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn21">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV21" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn22">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV22" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn23">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV23" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn24">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV24" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn25">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV25" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn26">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV26" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn27">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV27" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn28">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV28" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn29">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV29" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn30">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV30" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn31">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV31" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn32">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV32" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn33">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV33" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn34">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV34" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn35">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV35" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn36">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV36" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn37">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV37" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn38">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV38" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn39">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV39" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn40">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV40" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn41">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV41" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn42">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV42" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn43">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV43" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn44">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV44" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn45">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV45" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn46">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV46" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn47">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV47" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn48">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV48" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn49">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV49" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn50">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV50" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn51">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV51" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn52">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV52" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn53">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV53" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn54">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV54" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn55">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV55" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn56">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV56" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn57">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV57" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn58">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV58" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn59">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV59" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn60">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV60" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn61">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV61" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn62">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV62" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn63">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV63" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn64">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PMV64" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BS128" prefix="ASV" lnClass="GGIO" inst="4">
						<DOI name="Ind001">
							<DAI name="stVal" esel:datasrc="db:ASV001" />
						</DOI>
						<DOI name="Ind002">
