							<DAI name="stVal" esel:datasrc="db:ASV002" />
						</DOI>
						<DOI name="Ind003">
							<DAI name="stVal" esel:datasrc="db:ASV003" />
						</DOI>
						<DOI name="Ind004">
							<DAI name="stVal" esel:datasrc="db:ASV004" />
						</DOI>
						<DOI name="Ind005">
							<DAI name="stVal" esel:datasrc="db:ASV005" />
						</DOI>
						<DOI name="Ind006">
							<DAI name="stVal" esel:datasrc="db:ASV006" />
						</DOI>
						<DOI name="Ind007">
							<DAI name="stVal" esel:datasrc="db:ASV007" />
						</DOI>
						<DOI name="Ind008">
							<DAI name="stVal" esel:datasrc="db:ASV008" />
						</DOI>
						<DOI name="Ind009">
							<DAI name="stVal" esel:datasrc="db:ASV009" />
						</DOI>
						<DOI name="Ind010">
							<DAI name="stVal" esel:datasrc="db:ASV010" />
						</DOI>
						<DOI name="Ind011">
							<DAI name="stVal" esel:datasrc="db:ASV011" />
						</DOI>
						<DOI name="Ind012">
							<DAI name="stVal" esel:datasrc="db:ASV012" />
						</DOI>
						<DOI name="Ind013">
							<DAI name="stVal" esel:datasrc="db:ASV013" />
						</DOI>
						<DOI name="Ind014">
							<DAI name="stVal" esel:datasrc="db:ASV014" />
						</DOI>
						<DOI name="Ind015">
							<DAI name="stVal" esel:datasrc="db:ASV015" />
						</DOI>
						<DOI name="Ind016">
							<DAI name="stVal" esel:datasrc="db:ASV016" />
						</DOI>
						<DOI name="Ind017">
							<DAI name="stVal" esel:datasrc="db:ASV017" />
						</DOI>
						<DOI name="Ind018">
							<DAI name="stVal" esel:datasrc="db:ASV018" />
						</DOI>
						<DOI name="Ind019">
							<DAI name="stVal" esel:datasrc="db:ASV019" />
						</DOI>
						<DOI name="Ind020">
							<DAI name="stVal" esel:datasrc="db:ASV020" />
						</DOI>
						<DOI name="Ind021">
							<DAI name="stVal" esel:datasrc="db:ASV021" />
						</DOI>
						<DOI name="Ind022">
							<DAI name="stVal" esel:datasrc="db:ASV022" />
						</DOI>
						<DOI name="Ind023">
							<DAI name="stVal" esel:datasrc="db:ASV023" />
						</DOI>
						<DOI name="Ind024">
							<DAI name="stVal" esel:datasrc="db:ASV024" />
						</DOI>
						<DOI name="Ind025">
							<DAI name="stVal" esel:datasrc="db:ASV025" />
						</DOI>
						<DOI name="Ind026">
							<DAI name="stVal" esel:datasrc="db:ASV026" />
						</DOI>
						<DOI name="Ind027">
							<DAI name="stVal" esel:datasrc="db:ASV027" />
						</DOI>
						<DOI name="Ind028">
							<DAI name="stVal" esel:datasrc="db:ASV028" />
						</DOI>
						<DOI name="Ind029">
							<DAI name="stVal" esel:datasrc="db:ASV029" />
						</DOI>
						<DOI name="Ind030">
							<DAI name="stVal" esel:datasrc="db:ASV030" />
						</DOI>
						<DOI name="Ind031">
							<DAI name="stVal" esel:datasrc="db:ASV031" />
						</DOI>
						<DOI name="Ind032">
							<DAI name="stVal" esel:datasrc="db:ASV032" />
						</DOI>
						<DOI name="Ind033">
							<DAI name="stVal" esel:datasrc="db:ASV033" />
						</DOI>
						<DOI name="Ind034">
							<DAI name="stVal" esel:datasrc="db:ASV034" />
						</DOI>
						<DOI name="Ind035">
							<DAI name="stVal" esel:datasrc="db:ASV035" />
						</DOI>
						<DOI name="Ind036">
							<DAI name="stVal" esel:datasrc="db:ASV036" />
						</DOI>
						<DOI name="Ind037">
							<DAI name="stVal" esel:datasrc="db:ASV037" />
						</DOI>
						<DOI name="Ind038">
							<DAI name="stVal" esel:datasrc="db:ASV038" />
						</DOI>
						<DOI name="Ind039">
							<DAI name="stVal" esel:datasrc="db:ASV039" />
						</DOI>
						<DOI name="Ind040">
							<DAI name="stVal" esel:datasrc="db:ASV040" />
						</DOI>
						<DOI name="Ind041">
							<DAI name="stVal" esel:datasrc="db:ASV041" />
						</DOI>
						<DOI name="Ind042">
							<DAI name="stVal" esel:datasrc="db:ASV042" />
						</DOI>
						<DOI name="Ind043">
							<DAI name="stVal" esel:datasrc="db:ASV043" />
						</DOI>
						<DOI name="Ind044">
							<DAI name="stVal" esel:datasrc="db:ASV044" />
						</DOI>
						<DOI name="Ind045">
							<DAI name="stVal" esel:datasrc="db:ASV045" />
						</DOI>
						<DOI name="Ind046">
							<DAI name="stVal" esel:datasrc="db:ASV046" />
						</DOI>
						<DOI name="Ind047">
							<DAI name="stVal" esel:datasrc="db:ASV047" />
						</DOI>
						<DOI name="Ind048">
							<DAI name="stVal" esel:datasrc="db:ASV048" />
						</DOI>
						<DOI name="Ind049">
							<DAI name="stVal" esel:datasrc="db:ASV049" />
						</DOI>
						<DOI name="Ind050">
							<DAI name="stVal" esel:datasrc="db:ASV050" />
						</DOI>
						<DOI name="Ind051">
							<DAI name="stVal" esel:datasrc="db:ASV051" />
						</DOI>
						<DOI name="Ind052">
							<DAI name="stVal" esel:datasrc="db:ASV052" />
						</DOI>
						<DOI name="Ind053">
							<DAI name="stVal" esel:datasrc="db:ASV053" />
						</DOI>
						<DOI name="Ind054">
							<DAI name="stVal" esel:datasrc="db:ASV054" />
						</DOI>
						<DOI name="Ind055">
							<DAI name="stVal" esel:datasrc="db:ASV055" />
						</DOI>
						<DOI name="Ind056">
							<DAI name="stVal" esel:datasrc="db:ASV056" />
						</DOI>
						<DOI name="Ind057">
							<DAI name="stVal" esel:datasrc="db:ASV057" />
						</DOI>
						<DOI name="Ind058">
							<DAI name="stVal" esel:datasrc="db:ASV058" />
						</DOI>
						<DOI name="Ind059">
							<DAI name="stVal" esel:datasrc="db:ASV059" />
						</DOI>
						<DOI name="Ind060">
							<DAI name="stVal" esel:datasrc="db:ASV060" />
						</DOI>
						<DOI name="Ind061">
							<DAI name="stVal" esel:datasrc="db:ASV061" />
						</DOI>
						<DOI name="Ind062">
							<DAI name="stVal" esel:datasrc="db:ASV062" />
						</DOI>
						<DOI name="Ind063">
							<DAI name="stVal" esel:datasrc="db:ASV063" />
						</DOI>
						<DOI name="Ind064">
							<DAI name="stVal" esel:datasrc="db:ASV064" />
						</DOI>
						<DOI name="Ind065">
							<DAI name="stVal" esel:datasrc="db:ASV065" />
						</DOI>
						<DOI name="Ind066">
							<DAI name="stVal" esel:datasrc="db:ASV066" />
						</DOI>
						<DOI name="Ind067">
							<DAI name="stVal" esel:datasrc="db:ASV067" />
						</DOI>
						<DOI name="Ind068">
							<DAI name="stVal" esel:datasrc="db:ASV068" />
						</DOI>
						<DOI name="Ind069">
							<DAI name="stVal" esel:datasrc="db:ASV069" />
						</DOI>
						<DOI name="Ind070">
							<DAI name="stVal" esel:datasrc="db:ASV070" />
						</DOI>
						<DOI name="Ind071">
							<DAI name="stVal" esel:datasrc="db:ASV071" />
						</DOI>
						<DOI name="Ind072">
							<DAI name="stVal" esel:datasrc="db:ASV072" />
						</DOI>
						<DOI name="Ind073">
							<DAI name="stVal" esel:datasrc="db:ASV073" />
						</DOI>
						<DOI name="Ind074">
							<DAI name="stVal" esel:datasrc="db:ASV074" />
						</DOI>
						<DOI name="Ind075">
							<DAI name="stVal" esel:datasrc="db:ASV075" />
						</DOI>
						<DOI name="Ind076">
							<DAI name="stVal" esel:datasrc="db:ASV076" />
						</DOI>
						<DOI name="Ind077">
							<DAI name="stVal" esel:datasrc="db:ASV077" />
						</DOI>
						<DOI name="Ind078">
							<DAI name="stVal" esel:datasrc="db:ASV078" />
						</DOI>
						<DOI name="Ind079">
							<DAI name="stVal" esel:datasrc="db:ASV079" />
						</DOI>
						<DOI name="Ind080">
							<DAI name="stVal" esel:datasrc="db:ASV080" />
						</DOI>
						<DOI name="Ind081">
							<DAI name="stVal" esel:datasrc="db:ASV081" />
						</DOI>
						<DOI name="Ind082">
							<DAI name="stVal" esel:datasrc="db:ASV082" />
						</DOI>
						<DOI name="Ind083">
							<DAI name="stVal" esel:datasrc="db:ASV083" />
						</DOI>
						<DOI name="Ind084">
							<DAI name="stVal" esel:datasrc="db:ASV084" />
						</DOI>
						<DOI name="Ind085">
							<DAI name="stVal" esel:datasrc="db:ASV085" />
						</DOI>
						<DOI name="Ind086">
							<DAI name="stVal" esel:datasrc="db:ASV086" />
						</DOI>
						<DOI name="Ind087">
							<DAI name="stVal" esel:datasrc="db:ASV087" />
						</DOI>
						<DOI name="Ind088">
							<DAI name="stVal" esel:datasrc="db:ASV088" />
						</DOI>
						<DOI name="Ind089">
							<DAI name="stVal" esel:datasrc="db:ASV089" />
						</DOI>
						<DOI name="Ind090">
							<DAI name="stVal" esel:datasrc="db:ASV090" />
						</DOI>
						<DOI name="Ind091">
							<DAI name="stVal" esel:datasrc="db:ASV091" />
						</DOI>
						<DOI name="Ind092">
							<DAI name="stVal" esel:datasrc="db:ASV092" />
						</DOI>
						<DOI name="Ind093">
							<DAI name="stVal" esel:datasrc="db:ASV093" />
						</DOI>
						<DOI name="Ind094">
							<DAI name="stVal" esel:datasrc="db:ASV094" />
						</DOI>
						<DOI name="Ind095">
							<DAI name="stVal" esel:datasrc="db:ASV095" />
						</DOI>
						<DOI name="Ind096">
							<DAI name="stVal" esel:datasrc="db:ASV096" />
						</DOI>
						<DOI name="Ind097">
							<DAI name="stVal" esel:datasrc="db:ASV097" />
						</DOI>
						<DOI name="Ind098">
							<DAI name="stVal" esel:datasrc="db:ASV098" />
						</DOI>
						<DOI name="Ind099">
							<DAI name="stVal" esel:datasrc="db:ASV099" />
						</DOI>
						<DOI name="Ind100">
							<DAI name="stVal" esel:datasrc="db:ASV100" />
						</DOI>
						<DOI name="Ind101">
							<DAI name="stVal" esel:datasrc="db:ASV101" />
						</DOI>
						<DOI name="Ind102">
							<DAI name="stVal" esel:datasrc="db:ASV102" />
						</DOI>
						<DOI name="Ind103">
							<DAI name="stVal" esel:datasrc="db:ASV103" />
						</DOI>
						<DOI name="Ind104">
							<DAI name="stVal" esel:datasrc="db:ASV104" />
						</DOI>
						<DOI name="Ind105">
							<DAI name="stVal" esel:datasrc="db:ASV105" />
						</DOI>
						<DOI name="Ind106">
							<DAI name="stVal" esel:datasrc="db:ASV106" />
						</DOI>
						<DOI name="Ind107">
							<DAI name="stVal" esel:datasrc="db:ASV107" />
						</DOI>
						<DOI name="Ind108">
							<DAI name="stVal" esel:datasrc="db:ASV108" />
						</DOI>
						<DOI name="Ind109">
							<DAI name="stVal" esel:datasrc="db:ASV109" />
						</DOI>
						<DOI name="Ind110">
							<DAI name="stVal" esel:datasrc="db:ASV110" />
						</DOI>
						<DOI name="Ind111">
							<DAI name="stVal" esel:datasrc="db:ASV111" />
						</DOI>
						<DOI name="Ind112">
							<DAI name="stVal" esel:datasrc="db:ASV112" />
						</DOI>
						<DOI name="Ind113">
							<DAI name="stVal" esel:datasrc="db:ASV113" />
						</DOI>
						<DOI name="Ind114">
							<DAI name="stVal" esel:datasrc="db:ASV114" />
						</DOI>
						<DOI name="Ind115">
							<DAI name="stVal" esel:datasrc="db:ASV115" />
						</DOI>
						<DOI name="Ind116">
							<DAI name="stVal" esel:datasrc="db:ASV116" />
						</DOI>
						<DOI name="Ind117">
							<DAI name="stVal" esel:datasrc="db:ASV117" />
						</DOI>
						<DOI name="Ind118">
							<DAI name="stVal" esel:datasrc="db:ASV118" />
						</DOI>
						<DOI name="Ind119">
							<DAI name="stVal" esel:datasrc="db:ASV119" />
						</DOI>
						<DOI name="Ind120">
							<DAI name="stVal" esel:datasrc="db:ASV120" />
						</DOI>
						<DOI name="Ind121">
							<DAI name="stVal" esel:datasrc="db:ASV121" />
						</DOI>
						<DOI name="Ind122">
							<DAI name="stVal" esel:datasrc="db:ASV122" />
						</DOI>
						<DOI name="Ind123">
							<DAI name="stVal" esel:datasrc="db:ASV123" />
						</DOI>
						<DOI name="Ind124">
							<DAI name="stVal" esel:datasrc="db:ASV124" />
						</DOI>
						<DOI name="Ind125">
							<DAI name="stVal" esel:datasrc="db:ASV125" />
						</DOI>
						<DOI name="Ind126">
							<DAI name="stVal" esel:datasrc="db:ASV126" />
						</DOI>
						<DOI name="Ind127">
							<DAI name="stVal" esel:datasrc="db:ASV127" />
						</DOI>
						<DOI name="Ind128">
							<DAI name="stVal" esel:datasrc="db:ASV128" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS32" prefix="ALT" lnClass="GGIO" inst="5">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:ALT01" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:ALT02" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:ALT03" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:ALT04" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:ALT05" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:ALT06" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:ALT07" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:ALT08" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:ALT09" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:ALT10" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:ALT11" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:ALT12" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:ALT13" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:ALT14" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:ALT15" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:ALT16" />
						</DOI>
						<DOI name="Ind17">
							<DAI name="stVal" esel:datasrc="db:ALT17" />
						</DOI>
						<DOI name="Ind18">
							<DAI name="stVal" esel:datasrc="db:ALT18" />
						</DOI>
						<DOI name="Ind19">
							<DAI name="stVal" esel:datasrc="db:ALT19" />
						</DOI>
						<DOI name="Ind20">
							<DAI name="stVal" esel:datasrc="db:ALT20" />
						</DOI>
						<DOI name="Ind21">
							<DAI name="stVal" esel:datasrc="db:ALT21" />
						</DOI>
						<DOI name="Ind22">
							<DAI name="stVal" esel:datasrc="db:ALT22" />
						</DOI>
						<DOI name="Ind23">
							<DAI name="stVal" esel:datasrc="db:ALT23" />
						</DOI>
						<DOI name="Ind24">
							<DAI name="stVal" esel:datasrc="db:ALT24" />
						</DOI>
						<DOI name="Ind25">
							<DAI name="stVal" esel:datasrc="db:ALT25" />
						</DOI>
						<DOI name="Ind26">
							<DAI name="stVal" esel:datasrc="db:ALT26" />
						</DOI>
						<DOI name="Ind27">
							<DAI name="stVal" esel:datasrc="db:ALT27" />
						</DOI>
						<DOI name="Ind28">
							<DAI name="stVal" esel:datasrc="db:ALT28" />
						</DOI>
						<DOI name="Ind29">
							<DAI name="stVal" esel:datasrc="db:ALT29" />
						</DOI>
						<DOI name="Ind30">
							<DAI name="stVal" esel:datasrc="db:ALT30" />
						</DOI>
						<DOI name="Ind31">
							<DAI name="stVal" esel:datasrc="db:ALT31" />
						</DOI>
						<DOI name="Ind32">
							<DAI name="stVal" esel:datasrc="db:ALT32" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS26" prefix="TLED" lnClass="GGIO" inst="7">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:TRIPLED" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:TLED_1" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:TLED_2" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:TLED_3" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:TLED_4" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:TLED_5" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:TLED_6" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:TLED_7" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:TLED_8" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:TLED_9" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:TLED_10" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:TLED_11" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:TLED_12" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:TLED_13" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:TLED_14" />
						</DOI>
						<DOI name="Ind17">
							<DAI name="stVal" esel:datasrc="db:TLED_15" />
						</DOI>
						<DOI name="Ind18">
							<DAI name="stVal" esel:datasrc="db:TLED_16" />
						</DOI>
						<DOI name="Ind19">
							<DAI name="stVal" esel:datasrc="db:TLED_17" />
						</DOI>
						<DOI name="Ind20">
							<DAI name="stVal" esel:datasrc="db:TLED_18" />
						</DOI>
						<DOI name="Ind21">
							<DAI name="stVal" esel:datasrc="db:TLED_19" />
						</DOI>
						<DOI name="Ind22">
							<DAI name="stVal" esel:datasrc="db:TLED_20" />
						</DOI>
						<DOI name="Ind23">
							<DAI name="stVal" esel:datasrc="db:TLED_21" />
						</DOI>
						<DOI name="Ind24">
							<DAI name="stVal" esel:datasrc="db:TLED_22" />
						</DOI>
						<DOI name="Ind25">
							<DAI name="stVal" esel:datasrc="db:TLED_23" />
						</DOI>
						<DOI name="Ind26">
							<DAI name="stVal" esel:datasrc="db:TLED_24" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS12" prefix="PBLED" lnClass="GGIO" inst="8">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:PB1_LED" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:PB2_LED" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:PB3_LED" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:PB4_LED" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:PB5_LED" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:PB6_LED" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:PB7_LED" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:PB8_LED" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:PB9_LED" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:PB10LED" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:PB11LED" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:PB12LED" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="RMBA" lnClass="GGIO" inst="9">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:RMB1A" />
							<DAI name="q" esel:datasrc="db:CSV04" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:RMB2A" />
							<DAI name="q" esel:datasrc="db:CSV04" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:RMB3A" />
							<DAI name="q" esel:datasrc="db:CSV04" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:RMB4A" />
							<DAI name="q" esel:datasrc="db:CSV04" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:RMB5A" />
							<DAI name="q" esel:datasrc="db:CSV04" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:RMB6A" />
							<DAI name="q" esel:datasrc="db:CSV04" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:RMB7A" />
							<DAI name="q" esel:datasrc="db:CSV04" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:RMB8A" />
							<DAI name="q" esel:datasrc="db:CSV04" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="TMBA" lnClass="GGIO" inst="10">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:TMB1A" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:TMB2A" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:TMB3A" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:TMB4A" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:TMB5A" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:TMB6A" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:TMB7A" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:TMB8A" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="RMBB" lnClass="GGIO" inst="11">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:RMB1B" />
							<DAI name="q" esel:datasrc="db:CSV05" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:RMB2B" />
							<DAI name="q" esel:datasrc="db:CSV05" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:RMB3B" />
							<DAI name="q" esel:datasrc="db:CSV05" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:RMB4B" />
							<DAI name="q" esel:datasrc="db:CSV05" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:RMB5B" />
							<DAI name="q" esel:datasrc="db:CSV05" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:RMB6B" />
							<DAI name="q" esel:datasrc="db:CSV05" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:RMB7B" />
							<DAI name="q" esel:datasrc="db:CSV05" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:RMB8B" />
							<DAI name="q" esel:datasrc="db:CSV05" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="TMBB" lnClass="GGIO" inst="12">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:TMB1B" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:TMB2B" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:TMB3B" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:TMB4B" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:TMB5B" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:TMB6B" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:TMB7B" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:TMB8B" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS12" prefix="MBOK" lnClass="GGIO" inst="13">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:ROKA" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:RBADA" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:CBADA" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:LBOKA" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:ANOKA" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:DOKA" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:ROKB" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:RBADB" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:CBADB" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:LBOKB" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:ANOKB" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:DOKB" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS24" prefix="IN2" lnClass="GGIO" inst="14">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN201" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN202" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN203" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN204" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN205" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN206" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN207" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN208" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:IN209" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:IN210" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:IN211" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:IN212" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:IN213" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:IN214" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:IN215" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:IN216" />
						</DOI>
						<DOI name="Ind17">
							<DAI name="stVal" esel:datasrc="db:IN217" />
						</DOI>
						<DOI name="Ind18">
							<DAI name="stVal" esel:datasrc="db:IN218" />
						</DOI>
						<DOI name="Ind19">
							<DAI name="stVal" esel:datasrc="db:IN219" />
						</DOI>
						<DOI name="Ind20">
							<DAI name="stVal" esel:datasrc="db:IN220" />
						</DOI>
						<DOI name="Ind21">
							<DAI name="stVal" esel:datasrc="db:IN221" />
						</DOI>
						<DOI name="Ind22">
							<DAI name="stVal" esel:datasrc="db:IN222" />
						</DOI>
						<DOI name="Ind23">
							<DAI name="stVal" esel:datasrc="db:IN223" />
						</DOI>
						<DOI name="Ind24">
							<DAI name="stVal" esel:datasrc="db:IN224" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS24" prefix="IN3" lnClass="GGIO" inst="15">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN301" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN302" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN303" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN304" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN305" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN306" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN307" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN308" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:IN309" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:IN310" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:IN311" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:IN312" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:IN313" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:IN314" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:IN315" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:IN316" />
						</DOI>
						<DOI name="Ind17">
							<DAI name="stVal" esel:datasrc="db:IN317" />
						</DOI>
						<DOI name="Ind18">
							<DAI name="stVal" esel:datasrc="db:IN318" />
						</DOI>
						<DOI name="Ind19">
							<DAI name="stVal" esel:datasrc="db:IN319" />
						</DOI>
						<DOI name="Ind20">
							<DAI name="stVal" esel:datasrc="db:IN320" />
						</DOI>
						<DOI name="Ind21">
							<DAI name="stVal" esel:datasrc="db:IN321" />
						</DOI>
						<DOI name="Ind22">
							<DAI name="stVal" esel:datasrc="db:IN322" />
						</DOI>
						<DOI name="Ind23">
							<DAI name="stVal" esel:datasrc="db:IN323" />
						</DOI>
						<DOI name="Ind24">
							<DAI name="stVal" esel:datasrc="db:IN324" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS24" prefix="IN4" lnClass="GGIO" inst="16">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN401" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN402" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN403" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN404" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN405" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN406" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN407" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN408" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:IN409" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:IN410" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:IN411" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:IN412" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:IN413" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:IN414" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:IN415" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:IN416" />
						</DOI>
						<DOI name="Ind17">
							<DAI name="stVal" esel:datasrc="db:IN417" />
						</DOI>
						<DOI name="Ind18">
							<DAI name="stVal" esel:datasrc="db:IN418" />
						</DOI>
						<DOI name="Ind19">
							<DAI name="stVal" esel:datasrc="db:IN419" />
						</DOI>
						<DOI name="Ind20">
							<DAI name="stVal" esel:datasrc="db:IN420" />
						</DOI>
						<DOI name="Ind21">
							<DAI name="stVal" esel:datasrc="db:IN421" />
						</DOI>
						<DOI name="Ind22">
							<DAI name="stVal" esel:datasrc="db:IN422" />
						</DOI>
						<DOI name="Ind23">
							<DAI name="stVal" esel:datasrc="db:IN423" />
						</DOI>
						<DOI name="Ind24">
							<DAI name="stVal" esel:datasrc="db:IN424" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS24" prefix="IN5" lnClass="GGIO" inst="17">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN501" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN502" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN503" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN504" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN505" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN506" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN507" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN508" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:IN509" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:IN510" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:IN511" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:IN512" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:IN513" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:IN514" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:IN515" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:IN516" />
						</DOI>
						<DOI name="Ind17">
							<DAI name="stVal" esel:datasrc="db:IN517" />
						</DOI>
						<DOI name="Ind18">
							<DAI name="stVal" esel:datasrc="db:IN518" />
						</DOI>
						<DOI name="Ind19">
							<DAI name="stVal" esel:datasrc="db:IN519" />
						</DOI>
						<DOI name="Ind20">
							<DAI name="stVal" esel:datasrc="db:IN520" />
						</DOI>
						<DOI name="Ind21">
							<DAI name="stVal" esel:datasrc="db:IN521" />
						</DOI>
						<DOI name="Ind22">
							<DAI name="stVal" esel:datasrc="db:IN522" />
						</DOI>
						<DOI name="Ind23">
							<DAI name="stVal" esel:datasrc="db:IN523" />
						</DOI>
						<DOI name="Ind24">
							<DAI name="stVal" esel:datasrc="db:IN524" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16" prefix="OUT2" lnClass="GGIO" inst="18">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:OUT201" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:OUT202" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:OUT203" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:OUT204" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:OUT205" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:OUT206" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:OUT207" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:OUT208" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:OUT209" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:OUT210" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:OUT211" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:OUT212" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:OUT213" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:OUT214" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:OUT215" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:OUT216" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16" prefix="OUT3" lnClass="GGIO" inst="19">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:OUT301" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:OUT302" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:OUT303" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:OUT304" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:OUT305" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:OUT306" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:OUT307" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:OUT308" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:OUT309" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:OUT310" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:OUT311" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:OUT312" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:OUT313" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:OUT314" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:OUT315" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:OUT316" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16" prefix="OUT4" lnClass="GGIO" inst="20">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:OUT401" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:OUT402" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:OUT403" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:OUT404" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:OUT405" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:OUT406" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:OUT407" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:OUT408" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:OUT409" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:OUT410" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:OUT411" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:OUT412" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:OUT413" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:OUT414" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:OUT415" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:OUT416" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16" prefix="OUT5" lnClass="GGIO" inst="21">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:OUT501" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:OUT502" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:OUT503" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:OUT504" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:OUT505" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:OUT506" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:OUT507" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:OUT508" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:OUT509" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:OUT510" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:OUT511" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:OUT512" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:OUT513" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:OUT514" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:OUT515" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:OUT516" />
						</DOI>
					</LN>
					<LN lnType="GGIO_AS001_064" prefix="AMV" lnClass="GGIO" inst="1">
						<DOI name="AnIn001">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV001" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn002">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV002" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn003">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV003" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn004">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV004" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn005">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV005" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn006">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV006" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn007">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV007" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn008">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV008" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn009">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV009" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn010">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV010" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn011">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV011" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn012">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV012" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn013">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV013" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn014">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV014" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn015">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV015" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn016">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV016" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn017">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV017" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn018">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV018" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn019">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV019" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn020">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV020" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn021">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV021" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn022">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV022" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn023">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV023" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn024">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV024" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn025">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV025" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn026">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV026" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn027">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV027" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn028">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV028" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn029">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV029" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn030">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV030" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn031">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV031" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn032">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV032" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn033">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV033" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn034">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV034" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn035">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV035" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn036">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV036" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn037">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV037" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn038">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV038" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn039">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV039" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn040">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV040" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn041">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV041" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn042">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV042" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn043">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV043" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn044">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV044" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn045">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV045" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn046">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV046" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn047">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV047" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn048">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV048" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn049">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV049" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn050">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV050" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn051">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV051" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn052">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV052" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn053">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV053" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn054">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV054" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn055">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV055" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn056">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV056" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn057">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV057" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn058">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV058" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn059">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV059" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn060">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV060" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn061">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV061" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn062">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV062" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn063">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV063" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn064">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV064" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_AS065_128" prefix="AMV" lnClass="GGIO" inst="2">
						<DOI name="AnIn065">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV065" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn066">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV066" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn067">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV067" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn068">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV068" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn069">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV069" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn070">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV070" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn071">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV071" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn072">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV072" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn073">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV073" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn074">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV074" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn075">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV075" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn076">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV076" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn077">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV077" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn078">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV078" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn079">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV079" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn080">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV080" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn081">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV081" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn082">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV082" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn083">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV083" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn084">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV084" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn085">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV085" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn086">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV086" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn087">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV087" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn088">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV088" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn089">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV089" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn090">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV090" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn091">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV091" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn092">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV092" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn093">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV093" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn094">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV094" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn095">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV095" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn096">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV096" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn097">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV097" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn098">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV098" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn099">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV099" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn100">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV100" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn101">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV101" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn102">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV102" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn103">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV103" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn104">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV104" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn105">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV105" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn106">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV106" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn107">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV107" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn108">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV108" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn109">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV109" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn110">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV110" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn111">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV111" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn112">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV112" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn113">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV113" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn114">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV114" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn115">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV115" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn116">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV116" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn117">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV117" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn118">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV118" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn119">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV119" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn120">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV120" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn121">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV121" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn122">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV122" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn123">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV123" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn124">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV124" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn125">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV125" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn126">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV126" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn127">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV127" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn128">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:AMV128" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_AS016" prefix="PCN" lnClass="GGIO" inst="1">
						<DOI name="AnIn001">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PCN01CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn002">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PCN02CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn003">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PCN03CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn004">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PCN04CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn005">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PCN05CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn006">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PCN06CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn007">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PCN07CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn008">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PCN08CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn009">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PCN09CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn010">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PCN10CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn011">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PCN11CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn012">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PCN12CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn013">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PCN13CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn014">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PCN14CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn015">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PCN15CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn016">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PCN16CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_AS016" prefix="ACN" lnClass="GGIO" inst="2">
						<DOI name="AnIn001">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:ACN01CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn002">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:ACN02CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn003">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:ACN03CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn004">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:ACN04CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn005">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:ACN05CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn006">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:ACN06CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn007">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:ACN07CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn008">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:ACN08CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn009">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:ACN09CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn010">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:ACN10CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn011">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:ACN11CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn012">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:ACN12CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn013">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:ACN13CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn014">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:ACN14CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn015">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:ACN15CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn016">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:ACN16CV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BS64" prefix="LB" lnClass="GGIO" inst="1">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:LB01" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:LB02" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:LB03" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:LB04" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:LB05" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:LB06" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:LB07" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:LB08" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:LB09" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:LB10" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:LB11" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:LB12" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:LB13" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:LB14" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:LB15" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:LB16" />
						</DOI>
						<DOI name="Ind17">
							<DAI name="stVal" esel:datasrc="db:LB17" />
						</DOI>
						<DOI name="Ind18">
							<DAI name="stVal" esel:datasrc="db:LB18" />
						</DOI>
						<DOI name="Ind19">
							<DAI name="stVal" esel:datasrc="db:LB19" />
						</DOI>
						<DOI name="Ind20">
							<DAI name="stVal" esel:datasrc="db:LB20" />
						</DOI>
						<DOI name="Ind21">
							<DAI name="stVal" esel:datasrc="db:LB21" />
						</DOI>
						<DOI name="Ind22">
							<DAI name="stVal" esel:datasrc="db:LB22" />
						</DOI>
						<DOI name="Ind23">
							<DAI name="stVal" esel:datasrc="db:LB23" />
						</DOI>
						<DOI name="Ind24">
							<DAI name="stVal" esel:datasrc="db:LB24" />
						</DOI>
						<DOI name="Ind25">
							<DAI name="stVal" esel:datasrc="db:LB25" />
						</DOI>
						<DOI name="Ind26">
							<DAI name="stVal" esel:datasrc="db:LB26" />
						</DOI>
						<DOI name="Ind27">
							<DAI name="stVal" esel:datasrc="db:LB27" />
						</DOI>
						<DOI name="Ind28">
							<DAI name="stVal" esel:datasrc="db:LB28" />
						</DOI>
						<DOI name="Ind29">
							<DAI name="stVal" esel:datasrc="db:LB29" />
						</DOI>
						<DOI name="Ind30">
							<DAI name="stVal" esel:datasrc="db:LB30" />
						</DOI>
						<DOI name="Ind31">
							<DAI name="stVal" esel:datasrc="db:LB31" />
						</DOI>
						<DOI name="Ind32">
							<DAI name="stVal" esel:datasrc="db:LB32" />
						</DOI>
						<DOI name="Ind33">
							<DAI name="stVal" esel:datasrc="db:LB33" />
						</DOI>
						<DOI name="Ind34">
							<DAI name="stVal" esel:datasrc="db:LB34" />
						</DOI>
						<DOI name="Ind35">
							<DAI name="stVal" esel:datasrc="db:LB35" />
						</DOI>
						<DOI name="Ind36">
							<DAI name="stVal" esel:datasrc="db:LB36" />
						</DOI>
						<DOI name="Ind37">
							<DAI name="stVal" esel:datasrc="db:LB37" />
						</DOI>
						<DOI name="Ind38">
							<DAI name="stVal" esel:datasrc="db:LB38" />
						</DOI>
						<DOI name="Ind39">
							<DAI name="stVal" esel:datasrc="db:LB39" />
						</DOI>
						<DOI name="Ind40">
							<DAI name="stVal" esel:datasrc="db:LB40" />
						</DOI>
						<DOI name="Ind41">
							<DAI name="stVal" esel:datasrc="db:LB41" />
						</DOI>
						<DOI name="Ind42">
							<DAI name="stVal" esel:datasrc="db:LB42" />
						</DOI>
						<DOI name="Ind43">
							<DAI name="stVal" esel:datasrc="db:LB43" />
						</DOI>
						<DOI name="Ind44">
							<DAI name="stVal" esel:datasrc="db:LB44" />
						</DOI>
						<DOI name="Ind45">
							<DAI name="stVal" esel:datasrc="db:LB45" />
						</DOI>
						<DOI name="Ind46">
							<DAI name="stVal" esel:datasrc="db:LB46" />
						</DOI>
						<DOI name="Ind47">
							<DAI name="stVal" esel:datasrc="db:LB47" />
						</DOI>
						<DOI name="Ind48">
							<DAI name="stVal" esel:datasrc="db:LB48" />
						</DOI>
						<DOI name="Ind49">
							<DAI name="stVal" esel:datasrc="db:LB49" />
						</DOI>
						<DOI name="Ind50">
							<DAI name="stVal" esel:datasrc="db:LB50" />
						</DOI>
						<DOI name="Ind51">
							<DAI name="stVal" esel:datasrc="db:LB51" />
						</DOI>
						<DOI name="Ind52">
							<DAI name="stVal" esel:datasrc="db:LB52" />
						</DOI>
						<DOI name="Ind53">
							<DAI name="stVal" esel:datasrc="db:LB53" />
						</DOI>
						<DOI name="Ind54">
							<DAI name="stVal" esel:datasrc="db:LB54" />
						</DOI>
						<DOI name="Ind55">
							<DAI name="stVal" esel:datasrc="db:LB55" />
						</DOI>
						<DOI name="Ind56">
							<DAI name="stVal" esel:datasrc="db:LB56" />
						</DOI>
						<DOI name="Ind57">
							<DAI name="stVal" esel:datasrc="db:LB57" />
						</DOI>
						<DOI name="Ind58">
							<DAI name="stVal" esel:datasrc="db:LB58" />
						</DOI>
						<DOI name="Ind59">
							<DAI name="stVal" esel:datasrc="db:LB59" />
						</DOI>
						<DOI name="Ind60">
							<DAI name="stVal" esel:datasrc="db:LB60" />
						</DOI>
						<DOI name="Ind61">
							<DAI name="stVal" esel:datasrc="db:LB61" />
						</DOI>
						<DOI name="Ind62">
							<DAI name="stVal" esel:datasrc="db:LB62" />
						</DOI>
						<DOI name="Ind63">
							<DAI name="stVal" esel:datasrc="db:LB63" />
						</DOI>
						<DOI name="Ind64">
							<DAI name="stVal" esel:datasrc="db:LB64" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS128" prefix="VB" lnClass="GGIO" inst="1">
						<DOI name="Ind001">
							<DAI name="stVal" esel:datasrc="db:VB001" />
						</DOI>
						<DOI name="Ind002">
							<DAI name="stVal" esel:datasrc="db:VB002" />
						</DOI>
						<DOI name="Ind003">
							<DAI name="stVal" esel:datasrc="db:VB003" />
						</DOI>
						<DOI name="Ind004">
							<DAI name="stVal" esel:datasrc="db:VB004" />
						</DOI>
						<DOI name="Ind005">
							<DAI name="stVal" esel:datasrc="db:VB005" />
						</DOI>
						<DOI name="Ind006">
							<DAI name="stVal" esel:datasrc="db:VB006" />
						</DOI>
						<DOI name="Ind007">
							<DAI name="stVal" esel:datasrc="db:VB007" />
						</DOI>
						<DOI name="Ind008">
							<DAI name="stVal" esel:datasrc="db:VB008" />
						</DOI>
						<DOI name="Ind009">
							<DAI name="stVal" esel:datasrc="db:VB009" />
						</DOI>
						<DOI name="Ind010">
							<DAI name="stVal" esel:datasrc="db:VB010" />
						</DOI>
						<DOI name="Ind011">
							<DAI name="stVal" esel:datasrc="db:VB011" />
						</DOI>
						<DOI name="Ind012">
							<DAI name="stVal" esel:datasrc="db:VB012" />
						</DOI>
						<DOI name="Ind013">
							<DAI name="stVal" esel:datasrc="db:VB013" />
						</DOI>
						<DOI name="Ind014">
							<DAI name="stVal" esel:datasrc="db:VB014" />
						</DOI>
						<DOI name="Ind015">
							<DAI name="stVal" esel:datasrc="db:VB015" />
						</DOI>
						<DOI name="Ind016">
							<DAI name="stVal" esel:datasrc="db:VB016" />
						</DOI>
						<DOI name="Ind017">
							<DAI name="stVal" esel:datasrc="db:VB017" />
						</DOI>
						<DOI name="Ind018">
							<DAI name="stVal" esel:datasrc="db:VB018" />
						</DOI>
						<DOI name="Ind019">
							<DAI name="stVal" esel:datasrc="db:VB019" />
						</DOI>
						<DOI name="Ind020">
							<DAI name="stVal" esel:datasrc="db:VB020" />
						</DOI>
						<DOI name="Ind021">
							<DAI name="stVal" esel:datasrc="db:VB021" />
						</DOI>
						<DOI name="Ind022">
							<DAI name="stVal" esel:datasrc="db:VB022" />
						</DOI>
						<DOI name="Ind023">
							<DAI name="stVal" esel:datasrc="db:VB023" />
						</DOI>
						<DOI name="Ind024">
							<DAI name="stVal" esel:datasrc="db:VB024" />
						</DOI>
						<DOI name="Ind025">
							<DAI name="stVal" esel:datasrc="db:VB025" />
						</DOI>
						<DOI name="Ind026">
							<DAI name="stVal" esel:datasrc="db:VB026" />
						</DOI>
						<DOI name="Ind027">
							<DAI name="stVal" esel:datasrc="db:VB027" />
						</DOI>
						<DOI name="Ind028">
							<DAI name="stVal" esel:datasrc="db:VB028" />
						</DOI>
						<DOI name="Ind029">
							<DAI name="stVal" esel:datasrc="db:VB029" />
						</DOI>
						<DOI name="Ind030">
							<DAI name="stVal" esel:datasrc="db:VB030" />
						</DOI>
						<DOI name="Ind031">
							<DAI name="stVal" esel:datasrc="db:VB031" />
						</DOI>
						<DOI name="Ind032">
							<DAI name="stVal" esel:datasrc="db:VB032" />
						</DOI>
						<DOI name="Ind033">
							<DAI name="stVal" esel:datasrc="db:VB033" />
						</DOI>
						<DOI name="Ind034">
							<DAI name="stVal" esel:datasrc="db:VB034" />
						</DOI>
						<DOI name="Ind035">
							<DAI name="stVal" esel:datasrc="db:VB035" />
						</DOI>
						<DOI name="Ind036">
							<DAI name="stVal" esel:datasrc="db:VB036" />
						</DOI>
						<DOI name="Ind037">
							<DAI name="stVal" esel:datasrc="db:VB037" />
						</DOI>
						<DOI name="Ind038">
							<DAI name="stVal" esel:datasrc="db:VB038" />
						</DOI>
						<DOI name="Ind039">
							<DAI name="stVal" esel:datasrc="db:VB039" />
						</DOI>
						<DOI name="Ind040">
							<DAI name="stVal" esel:datasrc="db:VB040" />
						</DOI>
						<DOI name="Ind041">
							<DAI name="stVal" esel:datasrc="db:VB041" />
						</DOI>
						<DOI name="Ind042">
							<DAI name="stVal" esel:datasrc="db:VB042" />
						</DOI>
						<DOI name="Ind043">
							<DAI name="stVal" esel:datasrc="db:VB043" />
						</DOI>
						<DOI name="Ind044">
							<DAI name="stVal" esel:datasrc="db:VB044" />
						</DOI>
						<DOI name="Ind045">
							<DAI name="stVal" esel:datasrc="db:VB045" />
						</DOI>
						<DOI name="Ind046">
							<DAI name="stVal" esel:datasrc="db:VB046" />
						</DOI>
						<DOI name="Ind047">
							<DAI name="stVal" esel:datasrc="db:VB047" />
						</DOI>
						<DOI name="Ind048">
							<DAI name="stVal" esel:datasrc="db:VB048" />
						</DOI>
						<DOI name="Ind049">
							<DAI name="stVal" esel:datasrc="db:VB049" />
						</DOI>
						<DOI name="Ind050">
							<DAI name="stVal" esel:datasrc="db:VB050" />
						</DOI>
						<DOI name="Ind051">
							<DAI name="stVal" esel:datasrc="db:VB051" />
						</DOI>
						<DOI name="Ind052">
							<DAI name="stVal" esel:datasrc="db:VB052" />
						</DOI>
						<DOI name="Ind053">
							<DAI name="stVal" esel:datasrc="db:VB053" />
						</DOI>
						<DOI name="Ind054">
							<DAI name="stVal" esel:datasrc="db:VB054" />
						</DOI>
						<DOI name="Ind055">
							<DAI name="stVal" esel:datasrc="db:VB055" />
						</DOI>
						<DOI name="Ind056">
							<DAI name="stVal" esel:datasrc="db:VB056" />
						</DOI>
						<DOI name="Ind057">
							<DAI name="stVal" esel:datasrc="db:VB057" />
						</DOI>
						<DOI name="Ind058">
							<DAI name="stVal" esel:datasrc="db:VB058" />
						</DOI>
						<DOI name="Ind059">
							<DAI name="stVal" esel:datasrc="db:VB059" />
						</DOI>
						<DOI name="Ind060">
							<DAI name="stVal" esel:datasrc="db:VB060" />
						</DOI>
						<DOI name="Ind061">
							<DAI name="stVal" esel:datasrc="db:VB061" />
						</DOI>
						<DOI name="Ind062">
							<DAI name="stVal" esel:datasrc="db:VB062" />
						</DOI>
						<DOI name="Ind063">
							<DAI name="stVal" esel:datasrc="db:VB063" />
						</DOI>
						<DOI name="Ind064">
							<DAI name="stVal" esel:datasrc="db:VB064" />
						</DOI>
						<DOI name="Ind065">
							<DAI name="stVal" esel:datasrc="db:VB065" />
						</DOI>
						<DOI name="Ind066">
							<DAI name="stVal" esel:datasrc="db:VB066" />
						</DOI>
						<DOI name="Ind067">
							<DAI name="stVal" esel:datasrc="db:VB067" />
						</DOI>
						<DOI name="Ind068">
							<DAI name="stVal" esel:datasrc="db:VB068" />
						</DOI>
						<DOI name="Ind069">
							<DAI name="stVal" esel:datasrc="db:VB069" />
						</DOI>
						<DOI name="Ind070">
							<DAI name="stVal" esel:datasrc="db:VB070" />
						</DOI>
						<DOI name="Ind071">
							<DAI name="stVal" esel:datasrc="db:VB071" />
						</DOI>
						<DOI name="Ind072">
							<DAI name="stVal" esel:datasrc="db:VB072" />
						</DOI>
						<DOI name="Ind073">
							<DAI name="stVal" esel:datasrc="db:VB073" />
						</DOI>
						<DOI name="Ind074">
							<DAI name="stVal" esel:datasrc="db:VB074" />
						</DOI>
						<DOI name="Ind075">
							<DAI name="stVal" esel:datasrc="db:VB075" />
						</DOI>
						<DOI name="Ind076">
							<DAI name="stVal" esel:datasrc="db:VB076" />
						</DOI>
						<DOI name="Ind077">
							<DAI name="stVal" esel:datasrc="db:VB077" />
						</DOI>
						<DOI name="Ind078">
							<DAI name="stVal" esel:datasrc="db:VB078" />
						</DOI>
						<DOI name="Ind079">
							<DAI name="stVal" esel:datasrc="db:VB079" />
						</DOI>
						<DOI name="Ind080">
							<DAI name="stVal" esel:datasrc="db:VB080" />
						</DOI>
						<DOI name="Ind081">
							<DAI name="stVal" esel:datasrc="db:VB081" />
						</DOI>
						<DOI name="Ind082">
							<DAI name="stVal" esel:datasrc="db:VB082" />
						</DOI>
						<DOI name="Ind083">
							<DAI name="stVal" esel:datasrc="db:VB083" />
						</DOI>
						<DOI name="Ind084">
							<DAI name="stVal" esel:datasrc="db:VB084" />
						</DOI>
						<DOI name="Ind085">
							<DAI name="stVal" esel:datasrc="db:VB085" />
						</DOI>
						<DOI name="Ind086">
							<DAI name="stVal" esel:datasrc="db:VB086" />
						</DOI>
						<DOI name="Ind087">
							<DAI name="stVal" esel:datasrc="db:VB087" />
						</DOI>
						<DOI name="Ind088">
							<DAI name="stVal" esel:datasrc="db:VB088" />
						</DOI>
						<DOI name="Ind089">
							<DAI name="stVal" esel:datasrc="db:VB089" />
						</DOI>
						<DOI name="Ind090">
							<DAI name="stVal" esel:datasrc="db:VB090" />
						</DOI>
						<DOI name="Ind091">
							<DAI name="stVal" esel:datasrc="db:VB091" />
						</DOI>
						<DOI name="Ind092">
							<DAI name="stVal" esel:datasrc="db:VB092" />
						</DOI>
						<DOI name="Ind093">
							<DAI name="stVal" esel:datasrc="db:VB093" />
						</DOI>
						<DOI name="Ind094">
							<DAI name="stVal" esel:datasrc="db:VB094" />
						</DOI>
						<DOI name="Ind095">
							<DAI name="stVal" esel:datasrc="db:VB095" />
						</DOI>
						<DOI name="Ind096">
							<DAI name="stVal" esel:datasrc="db:VB096" />
						</DOI>
						<DOI name="Ind097">
							<DAI name="stVal" esel:datasrc="db:VB097" />
						</DOI>
						<DOI name="Ind098">
							<DAI name="stVal" esel:datasrc="db:VB098" />
						</DOI>
						<DOI name="Ind099">
							<DAI name="stVal" esel:datasrc="db:VB099" />
						</DOI>
						<DOI name="Ind100">
							<DAI name="stVal" esel:datasrc="db:VB100" />
						</DOI>
						<DOI name="Ind101">
							<DAI name="stVal" esel:datasrc="db:VB101" />
						</DOI>
						<DOI name="Ind102">
							<DAI name="stVal" esel:datasrc="db:VB102" />
						</DOI>
						<DOI name="Ind103">
							<DAI name="stVal" esel:datasrc="db:VB103" />
						</DOI>
						<DOI name="Ind104">
							<DAI name="stVal" esel:datasrc="db:VB104" />
						</DOI>
						<DOI name="Ind105">
							<DAI name="stVal" esel:datasrc="db:VB105" />
						</DOI>
						<DOI name="Ind106">
							<DAI name="stVal" esel:datasrc="db:VB106" />
						</DOI>
						<DOI name="Ind107">
							<DAI name="stVal" esel:datasrc="db:VB107" />
						</DOI>
						<DOI name="Ind108">
							<DAI name="stVal" esel:datasrc="db:VB108" />
						</DOI>
						<DOI name="Ind109">
							<DAI name="stVal" esel:datasrc="db:VB109" />
						</DOI>
						<DOI name="Ind110">
							<DAI name="stVal" esel:datasrc="db:VB110" />
						</DOI>
						<DOI name="Ind111">
							<DAI name="stVal" esel:datasrc="db:VB111" />
						</DOI>
						<DOI name="Ind112">
							<DAI name="stVal" esel:datasrc="db:VB112" />
						</DOI>
						<DOI name="Ind113">
							<DAI name="stVal" esel:datasrc="db:VB113" />
						</DOI>
						<DOI name="Ind114">
							<DAI name="stVal" esel:datasrc="db:VB114" />
						</DOI>
						<DOI name="Ind115">
							<DAI name="stVal" esel:datasrc="db:VB115" />
						</DOI>
						<DOI name="Ind116">
							<DAI name="stVal" esel:datasrc="db:VB116" />
						</DOI>
						<DOI name="Ind117">
							<DAI name="stVal" esel:datasrc="db:VB117" />
						</DOI>
						<DOI name="Ind118">
							<DAI name="stVal" esel:datasrc="db:VB118" />
						</DOI>
						<DOI name="Ind119">
							<DAI name="stVal" esel:datasrc="db:VB119" />
						</DOI>
						<DOI name="Ind120">
							<DAI name="stVal" esel:datasrc="db:VB120" />
						</DOI>
						<DOI name="Ind121">
							<DAI name="stVal" esel:datasrc="db:VB121" />
						</DOI>
						<DOI name="Ind122">
							<DAI name="stVal" esel:datasrc="db:VB122" />
						</DOI>
						<DOI name="Ind123">
							<DAI name="stVal" esel:datasrc="db:VB123" />
						</DOI>
						<DOI name="Ind124">
							<DAI name="stVal" esel:datasrc="db:VB124" />
						</DOI>
						<DOI name="Ind125">
							<DAI name="stVal" esel:datasrc="db:VB125" />
						</DOI>
						<DOI name="Ind126">
							<DAI name="stVal" esel:datasrc="db:VB126" />
						</DOI>
						<DOI name="Ind127">
							<DAI name="stVal" esel:datasrc="db:VB127" />
						</DOI>
						<DOI name="Ind128">
							<DAI name="stVal" esel:datasrc="db:VB128" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS129_BS256" prefix="VB" lnClass="GGIO" inst="2">
						<DOI name="Ind129">
							<DAI name="stVal" esel:datasrc="db:VB129" />
						</DOI>
						<DOI name="Ind130">
							<DAI name="stVal" esel:datasrc="db:VB130" />
						</DOI>
						<DOI name="Ind131">
							<DAI name="stVal" esel:datasrc="db:VB131" />
						</DOI>
						<DOI name="Ind132">
							<DAI name="stVal" esel:datasrc="db:VB132" />
						</DOI>
						<DOI name="Ind133">
							<DAI name="stVal" esel:datasrc="db:VB133" />
						</DOI>
						<DOI name="Ind134">
							<DAI name="stVal" esel:datasrc="db:VB134" />
						</DOI>
						<DOI name="Ind135">
							<DAI name="stVal" esel:datasrc="db:VB135" />
						</DOI>
						<DOI name="Ind136">
							<DAI name="stVal" esel:datasrc="db:VB136" />
						</DOI>
						<DOI name="Ind137">
							<DAI name="stVal" esel:datasrc="db:VB137" />
						</DOI>
						<DOI name="Ind138">
							<DAI name="stVal" esel:datasrc="db:VB138" />
						</DOI>
						<DOI name="Ind139">
							<DAI name="stVal" esel:datasrc="db:VB139" />
						</DOI>
						<DOI name="Ind140">
							<DAI name="stVal" esel:datasrc="db:VB140" />
						</DOI>
						<DOI name="Ind141">
							<DAI name="stVal" esel:datasrc="db:VB141" />
						</DOI>
						<DOI name="Ind142">
							<DAI name="stVal" esel:datasrc="db:VB142" />
						</DOI>
						<DOI name="Ind143">
							<DAI name="stVal" esel:datasrc="db:VB143" />
						</DOI>
						<DOI name="Ind144">
							<DAI name="stVal" esel:datasrc="db:VB144" />
						</DOI>
						<DOI name="Ind145">
							<DAI name="stVal" esel:datasrc="db:VB145" />
						</DOI>
						<DOI name="Ind146">
							<DAI name="stVal" esel:datasrc="db:VB146" />
						</DOI>
						<DOI name="Ind147">
							<DAI name="stVal" esel:datasrc="db:VB147" />
						</DOI>
						<DOI name="Ind148">
							<DAI name="stVal" esel:datasrc="db:VB148" />
						</DOI>
						<DOI name="Ind149">
							<DAI name="stVal" esel:datasrc="db:VB149" />
						</DOI>
						<DOI name="Ind150">
							<DAI name="stVal" esel:datasrc="db:VB150" />
						</DOI>
						<DOI name="Ind151">
							<DAI name="stVal" esel:datasrc="db:VB151" />
						</DOI>
						<DOI name="Ind152">
							<DAI name="stVal" esel:datasrc="db:VB152" />
						</DOI>
						<DOI name="Ind153">
							<DAI name="stVal" esel:datasrc="db:VB153" />
						</DOI>
						<DOI name="Ind154">
							<DAI name="stVal" esel:datasrc="db:VB154" />
						</DOI>
						<DOI name="Ind155">
							<DAI name="stVal" esel:datasrc="db:VB155" />
						</DOI>
						<DOI name="Ind156">
							<DAI name="stVal" esel:datasrc="db:VB156" />
						</DOI>
						<DOI name="Ind157">
							<DAI name="stVal" esel:datasrc="db:VB157" />
						</DOI>
						<DOI name="Ind158">
							<DAI name="stVal" esel:datasrc="db:VB158" />
						</DOI>
						<DOI name="Ind159">
							<DAI name="stVal" esel:datasrc="db:VB159" />
						</DOI>
						<DOI name="Ind160">
							<DAI name="stVal" esel:datasrc="db:VB160" />
						</DOI>
						<DOI name="Ind161">
							<DAI name="stVal" esel:datasrc="db:VB161" />
						</DOI>
						<DOI name="Ind162">
							<DAI name="stVal" esel:datasrc="db:VB162" />
						</DOI>
						<DOI name="Ind163">
							<DAI name="stVal" esel:datasrc="db:VB163" />
						</DOI>
						<DOI name="Ind164">
							<DAI name="stVal" esel:datasrc="db:VB164" />
						</DOI>
						<DOI name="Ind165">
							<DAI name="stVal" esel:datasrc="db:VB165" />
						</DOI>
						<DOI name="Ind166">
							<DAI name="stVal" esel:datasrc="db:VB166" />
						</DOI>
						<DOI name="Ind167">
							<DAI name="stVal" esel:datasrc="db:VB167" />
						</DOI>
						<DOI name="Ind168">
							<DAI name="stVal" esel:datasrc="db:VB168" />
						</DOI>
						<DOI name="Ind169">
							<DAI name="stVal" esel:datasrc="db:VB169" />
						</DOI>
						<DOI name="Ind170">
							<DAI name="stVal" esel:datasrc="db:VB170" />
						</DOI>
						<DOI name="Ind171">
							<DAI name="stVal" esel:datasrc="db:VB171" />
						</DOI>
						<DOI name="Ind172">
							<DAI name="stVal" esel:datasrc="db:VB172" />
						</DOI>
						<DOI name="Ind173">
							<DAI name="stVal" esel:datasrc="db:VB173" />
						</DOI>
						<DOI name="Ind174">
							<DAI name="stVal" esel:datasrc="db:VB174" />
						</DOI>
						<DOI name="Ind175">
							<DAI name="stVal" esel:datasrc="db:VB175" />
						</DOI>
						<DOI name="Ind176">
							<DAI name="stVal" esel:datasrc="db:VB176" />
						</DOI>
						<DOI name="Ind177">
							<DAI name="stVal" esel:datasrc="db:VB177" />
						</DOI>
						<DOI name="Ind178">
							<DAI name="stVal" esel:datasrc="db:VB178" />
						</DOI>
						<DOI name="Ind179">
							<DAI name="stVal" esel:datasrc="db:VB179" />
						</DOI>
						<DOI name="Ind180">
							<DAI name="stVal" esel:datasrc="db:VB180" />
						</DOI>
						<DOI name="Ind181">
							<DAI name="stVal" esel:datasrc="db:VB181" />
						</DOI>
						<DOI name="Ind182">
							<DAI name="stVal" esel:datasrc="db:VB182" />
						</DOI>
						<DOI name="Ind183">
							<DAI name="stVal" esel:datasrc="db:VB183" />
						</DOI>
						<DOI name="Ind184">
							<DAI name="stVal" esel:datasrc="db:VB184" />
						</DOI>
						<DOI name="Ind185">
							<DAI name="stVal" esel:datasrc="db:VB185" />
						</DOI>
						<DOI name="Ind186">
							<DAI name="stVal" esel:datasrc="db:VB186" />
						</DOI>
						<DOI name="Ind187">
							<DAI name="stVal" esel:datasrc="db:VB187" />
						</DOI>
						<DOI name="Ind188">
							<DAI name="stVal" esel:datasrc="db:VB188" />
						</DOI>
						<DOI name="Ind189">
							<DAI name="stVal" esel:datasrc="db:VB189" />
						</DOI>
						<DOI name="Ind190">
							<DAI name="stVal" esel:datasrc="db:VB190" />
						</DOI>
						<DOI name="Ind191">
							<DAI name="stVal" esel:datasrc="db:VB191" />
						</DOI>
						<DOI name="Ind192">
							<DAI name="stVal" esel:datasrc="db:VB192" />
						</DOI>
						<DOI name="Ind193">
							<DAI name="stVal" esel:datasrc="db:VB193" />
						</DOI>
						<DOI name="Ind194">
							<DAI name="stVal" esel:datasrc="db:VB194" />
						</DOI>
						<DOI name="Ind195">
							<DAI name="stVal" esel:datasrc="db:VB195" />
						</DOI>
						<DOI name="Ind196">
							<DAI name="stVal" esel:datasrc="db:VB196" />
						</DOI>
						<DOI name="Ind197">
							<DAI name="stVal" esel:datasrc="db:VB197" />
						</DOI>
						<DOI name="Ind198">
							<DAI name="stVal" esel:datasrc="db:VB198" />
						</DOI>
						<DOI name="Ind199">
							<DAI name="stVal" esel:datasrc="db:VB199" />
						</DOI>
						<DOI name="Ind200">
							<DAI name="stVal" esel:datasrc="db:VB200" />
						</DOI>
						<DOI name="Ind201">
							<DAI name="stVal" esel:datasrc="db:VB201" />
						</DOI>
						<DOI name="Ind202">
							<DAI name="stVal" esel:datasrc="db:VB202" />
						</DOI>
						<DOI name="Ind203">
							<DAI name="stVal" esel:datasrc="db:VB203" />
						</DOI>
						<DOI name="Ind204">
							<DAI name="stVal" esel:datasrc="db:VB204" />
						</DOI>
						<DOI name="Ind205">
							<DAI name="stVal" esel:datasrc="db:VB205" />
						</DOI>
						<DOI name="Ind206">
							<DAI name="stVal" esel:datasrc="db:VB206" />
						</DOI>
						<DOI name="Ind207">
							<DAI name="stVal" esel:datasrc="db:VB207" />
						</DOI>
						<DOI name="Ind208">
							<DAI name="stVal" esel:datasrc="db:VB208" />
						</DOI>
						<DOI name="Ind209">
							<DAI name="stVal" esel:datasrc="db:VB209" />
						</DOI>
						<DOI name="Ind210">
							<DAI name="stVal" esel:datasrc="db:VB210" />
						</DOI>
						<DOI name="Ind211">
							<DAI name="stVal" esel:datasrc="db:VB211" />
						</DOI>
						<DOI name="Ind212">
							<DAI name="stVal" esel:datasrc="db:VB212" />
						</DOI>
						<DOI name="Ind213">
							<DAI name="stVal" esel:datasrc="db:VB213" />
						</DOI>
						<DOI name="Ind214">
							<DAI name="stVal" esel:datasrc="db:VB214" />
						</DOI>
						<DOI name="Ind215">
							<DAI name="stVal" esel:datasrc="db:VB215" />
						</DOI>
						<DOI name="Ind216">
							<DAI name="stVal" esel:datasrc="db:VB216" />
						</DOI>
						<DOI name="Ind217">
							<DAI name="stVal" esel:datasrc="db:VB217" />
						</DOI>
						<DOI name="Ind218">
							<DAI name="stVal" esel:datasrc="db:VB218" />
						</DOI>
						<DOI name="Ind219">
							<DAI name="stVal" esel:datasrc="db:VB219" />
						</DOI>
						<DOI name="Ind220">
							<DAI name="stVal" esel:datasrc="db:VB220" />
						</DOI>
						<DOI name="Ind221">
							<DAI name="stVal" esel:datasrc="db:VB221" />
						</DOI>
						<DOI name="Ind222">
							<DAI name="stVal" esel:datasrc="db:VB222" />
						</DOI>
						<DOI name="Ind223">
							<DAI name="stVal" esel:datasrc="db:VB223" />
						</DOI>
						<DOI name="Ind224">
							<DAI name="stVal" esel:datasrc="db:VB224" />
						</DOI>
						<DOI name="Ind225">
							<DAI name="stVal" esel:datasrc="db:VB225" />
						</DOI>
						<DOI name="Ind226">
							<DAI name="stVal" esel:datasrc="db:VB226" />
						</DOI>
						<DOI name="Ind227">
							<DAI name="stVal" esel:datasrc="db:VB227" />
						</DOI>
						<DOI name="Ind228">
							<DAI name="stVal" esel:datasrc="db:VB228" />
						</DOI>
						<DOI name="Ind229">
							<DAI name="stVal" esel:datasrc="db:VB229" />
						</DOI>
						<DOI name="Ind230">
							<DAI name="stVal" esel:datasrc="db:VB230" />
						</DOI>
						<DOI name="Ind231">
							<DAI name="stVal" esel:datasrc="db:VB231" />
						</DOI>
						<DOI name="Ind232">
							<DAI name="stVal" esel:datasrc="db:VB232" />
						</DOI>
						<DOI name="Ind233">
							<DAI name="stVal" esel:datasrc="db:VB233" />
						</DOI>
						<DOI name="Ind234">
							<DAI name="stVal" esel:datasrc="db:VB234" />
						</DOI>
						<DOI name="Ind235">
							<DAI name="stVal" esel:datasrc="db:VB235" />
						</DOI>
						<DOI name="Ind236">
							<DAI name="stVal" esel:datasrc="db:VB236" />
						</DOI>
						<DOI name="Ind237">
							<DAI name="stVal" esel:datasrc="db:VB237" />
						</DOI>
						<DOI name="Ind238">
							<DAI name="stVal" esel:datasrc="db:VB238" />
						</DOI>
						<DOI name="Ind239">
							<DAI name="stVal" esel:datasrc="db:VB239" />
						</DOI>
						<DOI name="Ind240">
							<DAI name="stVal" esel:datasrc="db:VB240" />
						</DOI>
						<DOI name="Ind241">
							<DAI name="stVal" esel:datasrc="db:VB241" />
						</DOI>
						<DOI name="Ind242">
							<DAI name="stVal" esel:datasrc="db:VB242" />
						</DOI>
						<DOI name="Ind243">
							<DAI name="stVal" esel:datasrc="db:VB243" />
						</DOI>
						<DOI name="Ind244">
							<DAI name="stVal" esel:datasrc="db:VB244" />
						</DOI>
						<DOI name="Ind245">
							<DAI name="stVal" esel:datasrc="db:VB245" />
						</DOI>
						<DOI name="Ind246">
							<DAI name="stVal" esel:datasrc="db:VB246" />
						</DOI>
						<DOI name="Ind247">
							<DAI name="stVal" esel:datasrc="db:VB247" />
						</DOI>
						<DOI name="Ind248">
							<DAI name="stVal" esel:datasrc="db:VB248" />
						</DOI>
						<DOI name="Ind249">
							<DAI name="stVal" esel:datasrc="db:VB249" />
						</DOI>
						<DOI name="Ind250">
							<DAI name="stVal" esel:datasrc="db:VB250" />
						</DOI>
						<DOI name="Ind251">
							<DAI name="stVal" esel:datasrc="db:VB251" />
						</DOI>
						<DOI name="Ind252">
							<DAI name="stVal" esel:datasrc="db:VB252" />
						</DOI>
						<DOI name="Ind253">
							<DAI name="stVal" esel:datasrc="db:VB253" />
						</DOI>
						<DOI name="Ind254">
							<DAI name="stVal" esel:datasrc="db:VB254" />
						</DOI>
						<DOI name="Ind255">
							<DAI name="stVal" esel:datasrc="db:VB255" />
						</DOI>
						<DOI name="Ind256">
							<DAI name="stVal" esel:datasrc="db:VB256" />
						</DOI>
					</LN>
					<LN lnType="GGIO_AR001_032" prefix="RA" lnClass="GGIO" inst="1">
						<DOI name="Ra001">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA001" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra002">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA002" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra003">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA003" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra004">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA004" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra005">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA005" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra006">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA006" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra007">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA007" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra008">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA008" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra009">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA009" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra010">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA010" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra011">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA011" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra012">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA012" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra013">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA013" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra014">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA014" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra015">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA015" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra016">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA016" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra017">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA017" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra018">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA018" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra019">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA019" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra020">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA020" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra021">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA021" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra022">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA022" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra023">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA023" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra024">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA024" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra025">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA025" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra026">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA026" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra027">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA027" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra028">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA028" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra029">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA029" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra030">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA030" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra031">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA031" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra032">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA032" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_AR033_064" prefix="RA" lnClass="GGIO" inst="2">
						<DOI name="Ra033">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA033" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra034">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA034" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra035">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA035" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra036">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA036" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra037">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA037" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra038">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA038" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra039">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA039" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra040">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA040" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra041">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA041" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra042">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA042" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra043">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA043" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra044">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA044" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra045">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA045" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra046">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA046" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra047">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA047" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra048">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA048" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra049">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA049" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra050">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA050" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra051">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA051" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra052">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA052" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra053">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA053" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra054">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA054" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra055">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA055" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra056">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA056" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra057">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA057" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra058">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA058" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra059">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA059" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra060">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA060" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra061">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA061" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra062">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA062" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra063">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA063" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra064">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA064" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_AR065_096" prefix="RA" lnClass="GGIO" inst="3">
						<DOI name="Ra065">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA065" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra066">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA066" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra067">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA067" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra068">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA068" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra069">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA069" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra070">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA070" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra071">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA071" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra072">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA072" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra073">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA073" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra074">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA074" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra075">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA075" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra076">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA076" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra077">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA077" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra078">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA078" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra079">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA079" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra080">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA080" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra081">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA081" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra082">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA082" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra083">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA083" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra084">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA084" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra085">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA085" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra086">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA086" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra087">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA087" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra088">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA088" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra089">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA089" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra090">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA090" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra091">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA091" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra092">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA092" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra093">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA093" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra094">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA094" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra095">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA095" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra096">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA096" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_AR097_128" prefix="RA" lnClass="GGIO" inst="4">
						<DOI name="Ra097">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA097" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra098">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA098" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra099">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA099" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra100">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA100" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra101">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA101" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra102">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA102" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra103">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA103" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra104">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA104" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra105">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA105" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra106">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA106" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra107">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA107" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra108">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA108" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra109">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA109" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra110">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA110" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra111">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA111" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra112">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA112" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra113">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA113" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra114">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA114" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra115">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA115" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra116">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA116" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra117">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA117" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra118">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA118" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra119">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA119" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra120">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA120" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra121">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA121" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra122">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA122" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra123">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA123" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra124">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA124" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra125">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA125" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra126">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA126" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra127">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA127" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra128">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA128" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_AR129_160" prefix="RA" lnClass="GGIO" inst="5">
						<DOI name="Ra129">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA129" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra130">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA130" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra131">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA131" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra132">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA132" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra133">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA133" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra134">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA134" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra135">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA135" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra136">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA136" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra137">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA137" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra138">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA138" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra139">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA139" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra140">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA140" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra141">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA141" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra142">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA142" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra143">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA143" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra144">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA144" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra145">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA145" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra146">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA146" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra147">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA147" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra148">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA148" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra149">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA149" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra150">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA150" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra151">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA151" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra152">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA152" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra153">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA153" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra154">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA154" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra155">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA155" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra156">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA156" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra157">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA157" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra158">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA158" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra159">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA159" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra160">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA160" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_AR161_192" prefix="RA" lnClass="GGIO" inst="6">
						<DOI name="Ra161">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA161" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra162">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA162" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra163">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA163" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra164">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA164" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra165">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA165" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra166">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA166" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra167">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA167" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra168">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA168" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra169">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA169" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra170">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA170" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra171">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA171" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra172">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA172" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra173">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA173" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra174">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA174" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra175">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA175" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra176">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA176" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra177">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA177" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra178">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA178" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra179">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA179" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra180">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA180" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra181">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA181" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra182">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA182" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra183">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA183" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra184">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA184" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra185">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA185" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra186">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA186" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra187">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA187" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra188">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA188" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra189">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA189" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra190">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA190" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra191">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA191" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra192">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA192" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_AR193_224" prefix="RA" lnClass="GGIO" inst="7">
						<DOI name="Ra193">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA193" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra194">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA194" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra195">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA195" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra196">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA196" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra197">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA197" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra198">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA198" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra199">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA199" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra200">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA200" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra201">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA201" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra202">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA202" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra203">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA203" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra204">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA204" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra205">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA205" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra206">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA206" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra207">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA207" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra208">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA208" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra209">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA209" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra210">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA210" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra211">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA211" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra212">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA212" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra213">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA213" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra214">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA214" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra215">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA215" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra216">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA216" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra217">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA217" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra218">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA218" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra219">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA219" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra220">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA220" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra221">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA221" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra222">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA222" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra223">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA223" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra224">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA224" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_AR225_256" prefix="RA" lnClass="GGIO" inst="8">
						<DOI name="Ra225">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA225" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra226">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA226" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra227">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA227" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra228">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA228" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra229">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA229" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra230">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA230" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra231">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA231" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra232">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA232" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra233">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA233" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra234">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA234" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra235">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA235" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra236">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA236" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra237">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA237" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra238">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA238" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra239">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA239" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra240">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA240" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra241">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA241" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra242">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA242" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra243">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA243" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra244">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA244" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra245">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA245" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra246">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA246" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra247">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA247" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra248">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA248" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra249">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA249" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra250">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA250" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra251">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA251" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra252">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA252" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra253">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA253" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra254">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA254" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra255">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA255" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Ra256">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA256" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_ARO01_32" prefix="RAO" lnClass="GGIO" inst="1">
						<DOI name="Rao01">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO01" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao02">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO02" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao03">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO03" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao04">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO04" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao05">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO05" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao06">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO06" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao07">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO07" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao08">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO08" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao09">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO09" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao10">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO10" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao11">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO11" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao12">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO12" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao13">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO13" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao14">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO14" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao15">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO15" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao16">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO16" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao17">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO17" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao18">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO18" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao19">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO19" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao20">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO20" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao21">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO21" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao22">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO22" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao23">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO23" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao24">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO24" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao25">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO25" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao26">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO26" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao27">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO27" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao28">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO28" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao29">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO29" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao30">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO30" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao31">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO31" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao32">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO32" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_ARO33_64" prefix="RAO" lnClass="GGIO" inst="2">
						<DOI name="Rao33">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO33" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao34">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO34" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao35">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO35" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao36">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO36" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao37">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO37" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao38">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO38" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao39">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO39" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao40">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO40" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao41">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO41" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao42">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO42" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao43">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO43" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao44">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO44" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao45">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO45" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao46">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO46" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao47">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO47" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao48">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO48" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao49">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO49" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao50">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO50" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao51">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO51" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao52">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO52" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao53">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO53" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao54">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO54" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao55">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO55" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao56">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO56" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao57">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO57" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao58">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO58" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao59">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO59" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao60">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO60" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao61">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO61" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao62">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO62" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao63">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO63" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
						<DOI name="Rao64">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RAO64" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BS12" prefix="RTDH" lnClass="GGIO" inst="1">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:RTD01ST" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:RTD02ST" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:RTD03ST" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:RTD04ST" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:RTD05ST" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:RTD06ST" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:RTD07ST" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:RTD08ST" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:RTD09ST" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:RTD10ST" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:RTD11ST" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:RTD12ST" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS12" prefix="ETH" lnClass="GGIO" inst="1">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:P5ASEL" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:LINK5A" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:P5BSEL" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:LINK5B" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:P5CSEL" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:LINK5C" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:P5DSEL" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:LINK5D" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:LNKFAIL" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:LNKFL2" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:P5ESEL" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:LINK5E" />
						</DOI>
					</LN>
					<LN lnType="GGIO_ETH2" prefix="ETH" lnClass="GGIO" inst="2">
						<DOI name="CntVal01">
							<DAI name="actVal" esel:datasrc="db:P5ATPTX" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="CntVal02">
							<DAI name="actVal" esel:datasrc="db:P5BTPTX" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="CntVal03">
							<DAI name="actVal" esel:datasrc="db:P5CTPTX" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="CntVal04">
							<DAI name="actVal" esel:datasrc="db:P5DTPTX" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="CntVal05">
							<DAI name="actVal" esel:datasrc="db:P5ETPTX" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="CntVal06">
							<DAI name="actVal" esel:datasrc="db:P5ATPRX" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="CntVal07">
							<DAI name="actVal" esel:datasrc="db:P5BTPRX" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="CntVal08">
							<DAI name="actVal" esel:datasrc="db:P5CTPRX" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="CntVal09">
							<DAI name="actVal" esel:datasrc="db:P5DTPRX" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="CntVal10">
							<DAI name="actVal" esel:datasrc="db:P5ETPRX" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="CntVal11">
							<DAI name="actVal" esel:datasrc="db:P5ATPDI" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="CntVal12">
							<DAI name="actVal" esel:datasrc="db:P5BTPDI" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="CntVal13">
							<DAI name="actVal" esel:datasrc="db:P5CTPDI" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="CntVal14">
							<DAI name="actVal" esel:datasrc="db:P5DTPDI" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="CntVal15">
							<DAI name="actVal" esel:datasrc="db:P5ETPDI" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="CntVal16">
							<DAI name="actVal" esel:datasrc="db:P5ATEPR" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="CntVal17">
							<DAI name="actVal" esel:datasrc="db:P5BTEPR" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="CntVal18">
							<DAI name="actVal" esel:datasrc="db:P5CTEPR" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="CntVal19">
							<DAI name="actVal" esel:datasrc="db:P5DTEPR" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="CntVal20">
							<DAI name="actVal" esel:datasrc="db:P5ETEPR" />
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn01">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:P5ARXP" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn02">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:P5BRXP" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn03">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:P5CRXP" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn04">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:P5DRXP" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn05">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:P5ERXP" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn06">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:P5ATXP" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn07">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:P5BTXP" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn08">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:P5CTXP" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn09">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:P5DTXP" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn10">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:P5ETXP" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn11">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:P5ATMP" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn12">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:P5BTMP" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn13">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:P5CTMP" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn14">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:P5DTMP" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn15">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:P5ETMP" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO01">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:ETHRST" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:ETHRST" />
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="SG" lnClass="GGIO" inst="1">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:SG1" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:SG2" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:SG3" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:SG4" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:SG5" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:SG6" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:CHSG" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:GRPSW" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16" prefix="RTCA" lnClass="GGIO" inst="1">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:RTCAD01" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:RTCAD02" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:RTCAD03" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:RTCAD04" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:RTCAD05" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:RTCAD06" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:RTCAD07" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:RTCAD08" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:RTCAD09" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:RTCAD10" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:RTCAD11" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:RTCAD12" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:RTCAD13" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:RTCAD14" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:RTCAD15" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:RTCAD16" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16" prefix="RTCB" lnClass="GGIO" inst="2">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:RTCBD01" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:RTCBD02" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:RTCBD03" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:RTCBD04" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:RTCBD05" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:RTCBD06" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:RTCBD07" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:RTCBD08" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:RTCBD09" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:RTCBD10" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:RTCBD11" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:RTCBD12" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:RTCBD13" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:RTCBD14" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:RTCBD15" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:RTCBD16" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="ALM" lnClass="GGIO" inst="1">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:SALARM" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:HALARM" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:BADPASS" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:SETCHG" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:GRPSW" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:ACCESS" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:PASSDIS" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:BRKENAB" />
						</DOI>
					</LN>
					<LN lnType="GGIO_SVP" prefix="SV" lnClass="GGIO" inst="1">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:SVP01OK" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:SVP02OK" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:SVP03OK" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:SVP04OK" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:SVP05OK" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:SVP06OK" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:SVP07OK" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:SVPTST" />
						</DOI>
						<DOI name="IntIn01">
							<DAI name="stVal" esel:datasrc="db:SMPSYNC" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS06" prefix="PRP" lnClass="GGIO" inst="1">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:PRPAGOK" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:PRPBGOK" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:PRPCGOK" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:PRPDGOK" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:PRPASOK" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:PRPBSOK" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="IEC SV Merging Unit" inst="MU01">
					<LN0 lnType="LN0" lnClass="LLN0" inst="">
						<DOI name="NamPlt">
							<DAI name="d">
								<Val>IEC Sampled Values</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOC" />
						</DOI>
						<DOI name="LocSta">
							<DAI name="stVal" esel:datasrc="db:LOCSTA" />
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@CFG</Val>
							</DAI>
						</DOI>
						<DOI name="MltLev">
							<DAI name="setVal" esel:datasrc="db:MLTLEV" />
						</DOI>
					</LN0>
					<LN lnType="LPHD1" prefix="MU" lnClass="LPHD" inst="1">
						<DOI name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="TCTR1" prefix="IAW" lnClass="TCTR" inst="1">
						<DOI name="AmpSv">
							<SDI name="instMag">
								<DAI name="i" esel:datasrc="db:IAW" />
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="TCTR1" prefix="IBW" lnClass="TCTR" inst="2">
						<DOI name="AmpSv">
							<SDI name="instMag">
								<DAI name="i" esel:datasrc="db:IBW" />
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="TCTR1" prefix="ICW" lnClass="TCTR" inst="3">
						<DOI name="AmpSv">
							<SDI name="instMag">
								<DAI name="i" esel:datasrc="db:ICW" />
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="TCTR1" prefix="INW" lnClass="TCTR" inst="4">
						<DOI name="AmpSv">
							<SDI name="instMag">
								<DAI name="i" esel:datasrc="db:INW" />
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="TCTR1" prefix="IAX" lnClass="TCTR" inst="5">
						<DOI name="AmpSv">
							<SDI name="instMag">
								<DAI name="i" esel:datasrc="db:IAX" />
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="TCTR1" prefix="IBX" lnClass="TCTR" inst="6">
						<DOI name="AmpSv">
							<SDI name="instMag">
								<DAI name="i" esel:datasrc="db:IBX" />
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="TCTR1" prefix="ICX" lnClass="TCTR" inst="7">
						<DOI name="AmpSv">
							<SDI name="instMag">
								<DAI name="i" esel:datasrc="db:ICX" />
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="TCTR1" prefix="INX" lnClass="TCTR" inst="8">
						<DOI name="AmpSv">
							<SDI name="instMag">
								<DAI name="i" esel:datasrc="db:INX" />
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="TVTR1" prefix="VAY" lnClass="TVTR" inst="1">
						<DOI name="VolSv">
							<SDI name="instMag">
								<DAI name="i" esel:datasrc="db:VAY" />
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="TVTR1" prefix="VBY" lnClass="TVTR" inst="2">
						<DOI name="VolSv">
							<SDI name="instMag">
								<DAI name="i" esel:datasrc="db:VBY" />
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="TVTR1" prefix="VCY" lnClass="TVTR" inst="3">
						<DOI name="VolSv">
							<SDI name="instMag">
								<DAI name="i" esel:datasrc="db:VCY" />
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="TVTR1" prefix="VNY" lnClass="TVTR" inst="4">
						<DOI name="VolSv">
							<SDI name="instMag">
								<DAI name="i" esel:datasrc="db:VNY" />
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="TVTR1" prefix="VAZ" lnClass="TVTR" inst="5">
						<DOI name="VolSv">
							<SDI name="instMag">
								<DAI name="i" esel:datasrc="db:VAZ" />
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="TVTR1" prefix="VBZ" lnClass="TVTR" inst="6">
						<DOI name="VolSv">
							<SDI name="instMag">
								<DAI name="i" esel:datasrc="db:VBZ" />
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="TVTR1" prefix="VCZ" lnClass="TVTR" inst="7">
						<DOI name="VolSv">
							<SDI name="instMag">
								<DAI name="i" esel:datasrc="db:VCZ" />
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="TVTR1" prefix="VNZ" lnClass="TVTR" inst="8">
						<DOI name="VolSv">
							<SDI name="instMag">
								<DAI name="i" esel:datasrc="db:VNZ" />
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
			<Services>
				<SMVsc max="0" />
				<ClientServices goose="true" />
			</Services>
		</AccessPoint>
		<AccessPoint desc="Process Bus" name="P1">
			<ServerAt apName="S1" />
			<Services>
				<ClientServices goose="true" />
			</Services>
		</AccessPoint>
		<AccessPoint desc="Engineering Access" name="E1">
			<ServerAt apName="S1" />
			<Services>
				<GOOSE max="0" />
				<SMVsc max="0" />
				<ClientServices />
			</Services>
		</AccessPoint>
	</IED>
	<IED originalSclRelease="4" desc="CIGRE 2024" name="CA01KF204" type="6MU85" manufacturer="SIEMENS" configVersion="V09.80.01" originalSclVersion="2007" originalSclRevision="B" owner="Senstation">
		<Private type="Siemens-MasterId">d262d181-16ad-47f5-bdbe-ed6d3a57a63c</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">6MU85-DAAA-AA0-0AAAA0-A90111-11113A-ABD000-000AC0-GA0BA1</Private>
		<Private type="Siemens-Siprotec5-Application-Template">MergingUnit_Basic</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">98001</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V09.80.01</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">d262d181-16ad-47f5-bdbe-ed6d3a57a63c</Private>
		<Private type="Siemens-ModifiedDate">06/21/2024 13:38:25</Private>
		<Private type="Siemens-ModificationCounter">24</Private>
		<Private type="Siemens-NoOfSmvsConfigured">24</Private>
		<Private type="Siemens-CID-MainIED" />
		<Services nameLength="64">
			<DynAssociation max="8" />
			<SettingGroups>
				<SGEdit resvTms="true" />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="22" maxAttributes="500" />
			<DynDataSet max="30" maxAttributes="60" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
			<SMVSettings cbName="Conf" svID="Conf" samplesPerSec="true" synchSrcId="true">
				<SmpRate>80</SmpRate>
				<SmpRate>256</SmpRate>
				<SamplesPerSec>4000</SamplesPerSec>
				<SamplesPerSec>4800</SamplesPerSec>
				<SamplesPerSec>12800</SamplesPerSec>
				<SamplesPerSec>14400</SamplesPerSec>
				<SamplesPerSec>15360</SamplesPerSec>
			</SMVSettings>
			<GOOSE max="16" rGOOSE="true" />
			<SMVsc max="1" />
			<FileHandling />
			<ConfLNs />
			<ClientServices goose="true" supportsLdName="true" maxGOOSE="128" rGOOSE="true">
				<TimeSyncProt iec61850_9_3="true" />
			</ClientServices>
			<ConfLdName />
			<SupSubscription maxGo="0" maxSv="0" />
			<ValueHandling />
			<RedProt hsr="true" prp="true" rstp="true" />
			<CommProt />
		</Services>
		<AccessPoint desc="Port F" name="F">
			<Server timeout="0">
				<Authentication />
				<LDevice desc="Application" inst="Application">
					<Private type="Siemens-MasterId">2885d771-8efd-4716-95e0-9641e258b30e</Private>
					<LN0 desc="General" lnType="SIPROTEC5_1000" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">bce59789-e04b-4842-aed2-429744e052bb</Private>
						<ReportControl name="A_URCB" rptID="CA01KF204Application/LLN0$RP$A_URCB" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_1" rptID="CA01KF204Application/LLN0$RP$A_URCB_1" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_2" rptID="CA01KF204Application/LLN0$RP$A_URCB_2" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_3" rptID="CA01KF204Application/LLN0$RP$A_URCB_3" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_4" rptID="CA01KF204Application/LLN0$RP$A_URCB_4" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_5" rptID="CA01KF204Application/LLN0$RP$A_URCB_5" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_6" rptID="CA01KF204Application/LLN0$RP$A_URCB_6" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_7" rptID="CA01KF204Application/LLN0$RP$A_URCB_7" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_8" rptID="CA01KF204Application/LLN0$RP$A_URCB_8" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_9" rptID="CA01KF204Application/LLN0$RP$A_URCB_9" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_10" rptID="CA01KF204Application/LLN0$RP$A_URCB_10" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_11" rptID="CA01KF204Application/LLN0$RP$A_URCB_11" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_12" rptID="CA01KF204Application/LLN0$RP$A_URCB_12" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_13" rptID="CA01KF204Application/LLN0$RP$A_URCB_13" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_14" rptID="CA01KF204Application/LLN0$RP$A_URCB_14" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_15" rptID="CA01KF204Application/LLN0$RP$A_URCB_15" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_16" rptID="CA01KF204Application/LLN0$RP$A_URCB_16" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_17" rptID="CA01KF204Application/LLN0$RP$A_URCB_17" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_18" rptID="CA01KF204Application/LLN0$RP$A_URCB_18" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_19" rptID="CA01KF204Application/LLN0$RP$A_URCB_19" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_20" rptID="CA01KF204Application/LLN0$RP$A_URCB_20" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_21" rptID="CA01KF204Application/LLN0$RP$A_URCB_21" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_22" rptID="CA01KF204Application/LLN0$RP$A_URCB_22" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_23" rptID="CA01KF204Application/LLN0$RP$A_URCB_23" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_24" rptID="CA01KF204Application/LLN0$RP$A_URCB_24" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_25" rptID="CA01KF204Application/LLN0$RP$A_URCB_25" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_26" rptID="CA01KF204Application/LLN0$RP$A_URCB_26" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_27" rptID="CA01KF204Application/LLN0$RP$A_URCB_27" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_28" rptID="CA01KF204Application/LLN0$RP$A_URCB_28" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_29" rptID="CA01KF204Application/LLN0$RP$A_URCB_29" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB" rptID="CA01KF204Application/LLN0$BR$A_BRCB" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_1" rptID="CA01KF204Application/LLN0$BR$A_BRCB_1" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_2" rptID="CA01KF204Application/LLN0$BR$A_BRCB_2" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_3" rptID="CA01KF204Application/LLN0$BR$A_BRCB_3" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_4" rptID="CA01KF204Application/LLN0$BR$A_BRCB_4" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_5" rptID="CA01KF204Application/LLN0$BR$A_BRCB_5" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_6" rptID="CA01KF204Application/LLN0$BR$A_BRCB_6" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_7" rptID="CA01KF204Application/LLN0$BR$A_BRCB_7" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_8" rptID="CA01KF204Application/LLN0$BR$A_BRCB_8" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_9" rptID="CA01KF204Application/LLN0$BR$A_BRCB_9" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_10" rptID="CA01KF204Application/LLN0$BR$A_BRCB_10" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_11" rptID="CA01KF204Application/LLN0$BR$A_BRCB_11" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_12" rptID="CA01KF204Application/LLN0$BR$A_BRCB_12" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_13" rptID="CA01KF204Application/LLN0$BR$A_BRCB_13" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_14" rptID="CA01KF204Application/LLN0$BR$A_BRCB_14" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_15" rptID="CA01KF204Application/LLN0$BR$A_BRCB_15" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_16" rptID="CA01KF204Application/LLN0$BR$A_BRCB_16" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_17" rptID="CA01KF204Application/LLN0$BR$A_BRCB_17" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_18" rptID="CA01KF204Application/LLN0$BR$A_BRCB_18" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_19" rptID="CA01KF204Application/LLN0$BR$A_BRCB_19" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_20" rptID="CA01KF204Application/LLN0$BR$A_BRCB_20" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_21" rptID="CA01KF204Application/LLN0$BR$A_BRCB_21" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_22" rptID="CA01KF204Application/LLN0$BR$A_BRCB_22" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_23" rptID="CA01KF204Application/LLN0$BR$A_BRCB_23" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_24" rptID="CA01KF204Application/LLN0$BR$A_BRCB_24" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health (61850 only)" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw.authority key/set" name="LocKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Application mode" name="Mod" />
						<DOI desc="Switching auth. station" name="LocSta">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="LED reset" name="LEDRs" />
						<DOI desc="Multiple sw.auth. levels" name="MltLev">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="1">
							<Private type="Siemens-MasterId">7bdffde9-e218-45af-a8c2-07f388557706</Private>
						</SettingControl>
					</LN0>
					<LN desc="Device" lnType="SIPROTEC5_1005" lnClass="LPHD" inst="1">
						<Private type="Siemens-MasterId">7a1d38ab-9067-4805-860f-7eaefb099892</Private>
						<DOI desc="Physical device name" name="PhyNam">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>6MU85-DAAA-AA0-0AAAA0-A90111-11113A-ABD000-000AC0-GA0BA1</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V09.80</Val>
							</DAI>
							<DAI name="model">
								<Val>6MU85</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5</Val>
							</DAI>
						</DOI>
						<DOI desc="Physical health" name="PhyHealth" />
						<DOI desc="Proxy" name="Proxy" />
						<DOI desc="Device startup" name="PwrUp" />
						<DOI desc="GOOSE/SV sim.mode" name="Sim" />
						<DOI desc="Device operating hours" name="OpTmh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
						</DOI>
						<DOI desc="Process mode inactive" name="PrcModIna" />
					</LN>
					<LN desc="Alarm handling" lnType="SIPROTEC5_1006" lnClass="CALH" inst="0">
						<Private type="Siemens-MasterId">77d0f2ff-4c60-4bcb-afaf-5a6ef3d912c9</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
						</DOI>
						<DOI desc="Group alarm" name="GrAlm" />
						<DOI desc="Group warning" name="GrWrn" />
						<DOI desc="Group indication" name="GrInd" />
					</LN>
					<LN desc="Time managem." lnType="SIPROTEC5_1007" lnClass="LTIM" inst="0">
						<Private type="Siemens-MasterId">c67ca10d-0a96-4ce9-8b24-dcaba844740e</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
						</DOI>
						<DOI desc="Daylight saving time" name="TmDT" />
						<DOI desc="Time zone offset to UTC" name="TmOfsTmm">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>15</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Switch daylight sav. time" name="TmUseDT">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Start of daylight sav. time" name="TmChgDT">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>March</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>2</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="End of daylight sav. time" name="TmChgST">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>October</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>3</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Time syn." lnType="SIPROTEC5_1008" lnClass="LTMS" inst="0">
						<Private type="Siemens-MasterId">b87d5bfd-fce6-4f3e-ab74-5e157ddbafad</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
						</DOI>
						<DOI desc="Current time source" name="TmSrc" />
						<DOI desc="Type of clock source" name="TmSrcTyp" />
						<DOI desc="Status time source 1" name="TmChSt1" />
						<DOI desc="Status time source 2" name="TmChSt2" />
					</LN>
					<LN desc="Service track." lnType="SIPROTEC5_1010" lnClass="LTRK" inst="0">
						<Private type="Siemens-MasterId">782c15d2-ae5d-4c24-8e04-b8de528ff3b4</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
						</DOI>
						<DOI desc="Common Tracking" name="GenTrk" />
						<DOI desc="Settings grps. access" name="SgcbTrk" />
						<DOI desc="UrcbTrk" name="UrcbTrk" />
						<DOI desc="BrcbTrk" name="BrcbTrk" />
						<DOI desc="SPC control tracking" name="SpcTrk" />
						<DOI desc="DPC control tracking" name="DpcTrk" />
						<DOI desc="INC control tracking" name="IncTrk" />
						<DOI desc="ENC1 control tracking" name="EncTrk1" />
						<DOI desc="ENC2 control tracking" name="EncTrk2" />
						<DOI desc="ENC3 control tracking" name="EncTrk3" />
						<DOI desc="APC control tracking" name="ApcFTrk">
							<SDI name="ctlVal">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI desc="BSC control tracking" name="BscTrk" />
						<DOI desc="ISC control tracking" name="IscTrk" />
						<DOI desc="BAC control tracking" name="BacTrk" />
					</LN>
					<LN desc="LED not in FG" lnType="SIPROTEC5_1011" prefix="RSLED" lnClass="GAPC" inst="0">
						<Private type="Siemens-MasterId">205aeaf9-228c-4085-9392-c2fc9b24240c</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Binary IO" inst="BinIO">
					<Private type="Siemens-MasterId">505f6297-5dd6-4565-bd48-51117ead0203</Private>
					<LN0 desc="BinIO/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">caa7ae9c-c23e-4735-8118-f2909479282b</Private>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="Binary IO_BI" inst="BinIO_BinaryInputs">
					<Private type="Siemens-MasterId">2d632d60-e815-4937-ad40-9e283724624d</Private>
					<LN0 desc="BinIO_BinaryInputs/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">18e41bc9-b569-48ad-aeeb-731adb42279d</Private>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@BinIO</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="Binary IO_BO" inst="BinIO_BinaryOutputs">
					<Private type="Siemens-MasterId">2f8ea30e-5d54-4a86-9624-2eeafec5efa8</Private>
					<LN0 desc="BinIO_BinaryOutputs/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">fe306635-5253-4037-99dd-51c8a4dbdfe0</Private>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@BinIO</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="J:Onboard Ethernet" inst="Mod1">
					<Private type="Siemens-MasterId">9d447a32-edf1-4570-910c-d431347e3edf</Private>
					<LN0 desc="Mod1/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">2b005edb-17ca-497c-90d8-755bf66e31a8</Private>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="J:Onboard Ethernet_Chan.1" inst="Mod1_Channel1">
					<Private type="Siemens-MasterId">e6e3f782-47e8-4e30-9cf4-1cbb610eeb5e</Private>
					<LN0 desc="Mod1_Channel1/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">b0b615d7-874d-4251-8c31-c31fa3b0971b</Private>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod1</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="F:ETH-BD-2FO" inst="Mod2">
					<Private type="Siemens-MasterId">53848f25-fc3c-4c5f-a82d-d5a1b1ba63fb</Private>
					<LN0 desc="Mod2/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">dbbe2f61-20f1-4c8c-9b77-78c6c28af6cd</Private>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="F:ETH-BD-2FO_Chan.1" inst="Mod2_Channel1">
					<Private type="Siemens-MasterId">10de1d35-e41d-4d34-9fc2-b98cfc42c82c</Private>
					<LN0 desc="Mod2_Channel1/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">986c5542-38f1-4836-9f82-ba98b17e0123</Private>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="IEC 61850-8-1" lnType="SIPROTEC5_LNType_LCCH_ComProtPBMergingUnit" lnClass="LCCH" inst="1">
						<Private type="Siemens-MasterId">691801c1-ab6c-4ca9-a4e2-1935d163cb1f</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:06:51</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
					</LN>
					<LN desc="9-2 Merg.unit" lnType="SIPROTEC5_LNType_LCCH_ComProtPBMergingUnit" prefix="PBMU_" lnClass="LCCH" inst="1">
						<Private type="Siemens-MasterId">a8dba1c9-7507-41a7-be7c-09c9dc7f5bae</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:26:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
					</LN>
					<LN desc="IEEE 1588" lnType="SIPROTEC5_1013" prefix="PTP_" lnClass="LTPC" inst="1">
						<Private type="Siemens-MasterId">dbf6c59a-b35a-4abf-b918-ebf7f570e78c</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:38:10</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>(Tr)IEC 61850-90-4:2018A</Val>
							</DAI>
						</DOI>
						<DOI desc="Clock accuracy" name="ClkAcc" />
						<DOI desc="Clock class" name="ClkClass" />
						<DOI desc="Clock identity" name="ClkId" />
						<DOI desc="GM clock class" name="GmClkClass" />
						<DOI desc="GM clock identity" name="GmClkId" />
						<DOI desc="GM clock priority 1" name="GmClkPrio1" />
						<DOI desc="GM clock priority 2" name="GmClkPrio2" />
						<DOI desc="GM clock accuracy" name="GmClkAcc" />
						<DOI desc="Mean path delay" name="MePathDlTmns" />
						<DOI desc="Number of ports" name="NumPorts" />
						<DOI desc="Offset from master" name="OfsMaster">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ns</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="UtcOffset valid" name="OfsUtc" />
						<DOI desc="UtcOffset" name="OfsUtcTms">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Master-clock identity" name="PrntClkId" />
						<DOI desc="Steps removed" name="Stepsr" />
						<DOI desc="Time source" name="TmSrcVal" />
						<DOI desc="2-step" name="TwoStep" />
						<DOI desc="Master-port identity" name="PrntPortId" />
						<DOI desc="GmClkVar" name="GmClkVar" />
						<DOI desc="Clock variance" name="ClkVar" />
						<DOI desc="Clock priority 1" name="ClkPrio1">
							<DAI name="setVal">
								<Val>255</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Clock priority 2" name="ClkPrio2">
							<DAI name="setVal">
								<Val>255</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Domain number" name="DomainNum">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Max. offset from master" name="OfsLimTmns">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ns</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Slave only" name="Slave">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Master-port identity" name="PrntPortNum">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="IEEE 1588 TC" lnType="SIPROTEC5_1014" prefix="PTP_" lnClass="LTTC" inst="1">
						<Private type="Siemens-MasterId">989da639-d3e1-47d5-bd7b-aab1c87daf41</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:38:10</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>(Tr)IEC 61850-90-4:2018A</Val>
							</DAI>
						</DOI>
						<DOI desc="Domain number" name="DomainNum">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="IEEE 1588 Chan" lnType="SIPROTEC5_LNType_LCCH_ComProtPBMergingUnit" prefix="PTP_" lnClass="LCCH" inst="1">
						<Private type="Siemens-MasterId">aa0fc0c3-7c3e-4acd-8f45-b75f9ec30256</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:38:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
					</LN>
					<LN desc="PRP" lnType="SIPROTEC5_LNType_LCCH_PRP" prefix="PRP_" lnClass="LCCH" inst="1">
						<Private type="Siemens-MasterId">7d90f9f4-9c53-4a70-b597-bd4b66ccfa9c</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-28 08:10:54</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
						<DOI desc="Redund. Channel Live" name="RedChLiv" />
					</LN>
				</LDevice>
				<LDevice desc="F:ETH-BD-2FO_MU 1" inst="Mod2_MU1">
					<Private type="Siemens-MasterId">6244b143-4e3d-41d9-8044-7ac870d0bd60</Private>
					<LN0 desc="Mod2_MU1/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">3212e446-df13-4d3a-99c8-b6b75246e05b</Private>
						<DataSet name="PhsMeas1">
							<Private type="Siemens-GUID">1042b2a2e9664001a73c429605a1e33f</Private>
							<FCDA ldInst="Mod2_MU1" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="I01" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="I01" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="U01" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="U01" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX" />
						</DataSet>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:26:47</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod2</Val>
							</DAI>
						</DOI>
						<SampledValueControl name="MSVCB01" datSet="PhsMeas1" confRev="30001" smvID="CA01KF204_Sv01_Meas" smpRate="80" nofASDU="1" smpMod="SmpPerPeriod">
							<Private type="Siemens-DirectionIN">IN = +3I0</Private>
							<IEDName apRef="F">CA01BZ871</IEDName>
							<SmvOpts sampleSynchronized="true" />
						</SampledValueControl>
					</LN0>
					<LN desc="VT 1" lnType="SIPROTEC5_1016" prefix="U01A" lnClass="TVTR" inst="1">
						<Private type="Siemens-MasterId">4612bd0a-eca7-40d9-b543-6c9b091ec4c8</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated primary voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.479200751</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>8.3</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.46410155</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamAccRtg" name="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI desc="NamVRtg" name="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamClipRtg" name="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="VT 2" lnType="SIPROTEC5_1016" prefix="U01B" lnClass="TVTR" inst="2">
						<Private type="Siemens-MasterId">8749e8da-dada-4e86-ba25-aa929822a121</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated primary voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.479200751</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>8.3</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.46410155</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamAccRtg" name="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI desc="NamVRtg" name="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamClipRtg" name="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="VT 3" lnType="SIPROTEC5_1016" prefix="U01C" lnClass="TVTR" inst="3">
						<Private type="Siemens-MasterId">993e097e-6b7b-44dd-ad2d-95c51a95ce22</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated primary voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.479200751</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>8.3</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.46410155</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamAccRtg" name="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI desc="NamVRtg" name="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamClipRtg" name="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="VT 4" lnType="SIPROTEC5_1016" prefix="U01" lnClass="TVTR" inst="4">
						<Private type="Siemens-MasterId">0161e2cb-8f37-406a-9a30-dce3fcf382a2</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated primary voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.479200751</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4.797688</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.46410155</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamAccRtg" name="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI desc="NamVRtg" name="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamClipRtg" name="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 1" lnType="SIPROTEC5_1017" prefix="I01A" lnClass="TCTR" inst="1">
						<Private type="Siemens-MasterId">d714a9cb-f7b8-495e-892f-d3084d45a976</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-03 12:30:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.6</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamAccRtg" name="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI desc="NamARtg" name="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI desc="NamClipRtg" name="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 2" lnType="SIPROTEC5_1017" prefix="I01B" lnClass="TCTR" inst="2">
						<Private type="Siemens-MasterId">21d05ae8-bf46-401f-b48a-db2c776adce5</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-03 12:30:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.6</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamAccRtg" name="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI desc="NamARtg" name="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI desc="NamClipRtg" name="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 3" lnType="SIPROTEC5_1017" prefix="I01C" lnClass="TCTR" inst="3">
						<Private type="Siemens-MasterId">c3875059-0c02-4fab-81bd-868f6ca1ceeb</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-03 12:30:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.6</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamAccRtg" name="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI desc="NamARtg" name="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI desc="NamClipRtg" name="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 4" lnType="SIPROTEC5_1017" prefix="I01" lnClass="TCTR" inst="4">
						<Private type="Siemens-MasterId">4f1a3033-a206-43e2-81fe-03c78b82727f</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-03 12:30:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.6</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI desc="NamAccRtg" name="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI desc="NamARtg" name="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI desc="NamClipRtg" name="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Device MU" lnType="SIPROTEC5_1018" lnClass="LPHD" inst="1">
						<Private type="Siemens-MasterId">f183da0c-0274-4233-960c-85759db2ac25</Private>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:26:47</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Physical device name" name="PhyNam">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5 Merging unit</Val>
							</DAI>
						</DOI>
						<DOI desc="Physical health" name="PhyHealth" />
						<DOI desc="Proxy" name="Proxy" />
						<DOI desc="NamVariant" name="NamVariant">
							<DAI name="val">
								<Val>F4000S1I0-24U0-24;F4800S1-2I0-24U0-24;F12800S8I0-16U0-16;F14400S6I0-24U0-24;F15360S8I0-16U0-16;</Val>
							</DAI>
						</DOI>
						<DOI desc="NamHzRtg" name="NamHzRtg">
							<DAI name="val">
								<Val>50;60</Val>
							</DAI>
						</DOI>
						<DOI desc="NamHoldRtg" name="NamHoldRtg">
							<DAI name="val">
								<Val>0-3600</Val>
							</DAI>
						</DOI>
						<DOI desc="NamMaxDlRtg" name="NamMaxDlRtg">
							<DAI name="val">
								<Val>1150</Val>
							</DAI>
						</DOI>
						<DOI desc="Max.delay time of samples" name="MaxDl">
							<DAI name="setVal">
								<Val>1150</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>µ</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS" inst="PowS">
					<Private type="Siemens-MasterId">3ced26f9-2c6f-43d8-8b79-93266aedecb3</Private>
					<LN0 desc="PowS/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">36e061c5-d415-41f7-a75c-75a6102d0d7e</Private>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="General" lnType="SIPROTEC5_1011" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">01c2afea-79cd-4464-9469-7ff6bce0576d</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="FrqTrackGrp" lnType="SIPROTEC5_1011" prefix="FrGr_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">8da91a59-9471-4b29-af71-8e77ab476106</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_MPI3p2" inst="PowS_MeasPointI3ph2">
					<Private type="Siemens-MasterId">c17e8b0f-cf25-4ad8-ad2c-476d7b333c0f</Private>
					<LN0 desc="PowS_MeasPointI3ph2/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">a5b2559b-5ec5-4a96-b4ab-60fd734364b3</Private>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-03 12:30:31</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="CT 3-phase" lnType="SIPROTEC5_1019" prefix="CT3P_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">77d4a50d-308b-4b3c-b4c4-aa8214cad49d</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-03 12:30:31</Val>
							</DAI>
						</DOI>
						<DOI desc="Disconnection" name="CtrlIn" />
						<DOI desc="&gt;Disconnection on" name="DisSet" />
						<DOI desc="&gt;Disconnection off" name="DisReset" />
						<DOI desc="Phases AB inverted" name="InvPhABCur" />
						<DOI desc="Phases BC inverted" name="InvPhBCCur" />
						<DOI desc="Phases AC inverted" name="InvPhACCur" />
						<DOI desc="Disconnection via BI" name="StateBi" />
						<DOI desc="Disconnect. via control" name="StateCmd" />
						<DOI desc="Inverted phases" name="InvertedPh">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="CT connection" name="CTConnect">
							<DAI name="setVal">
								<Val>3-phase</Val>
							</DAI>
						</DOI>
						<DOI desc="Neutr.point in dir.of ref.obj" name="CTSPInDir">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert current polarity" name="CtInvPol">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated secondary current" name="ARtgSec">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRange">
							<DAI name="setVal">
								<Val>1.6 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AInternTyp">
							<DAI name="setVal">
								<Val>CT LPCT Measurement</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated secondary current" name="ARtgSecIN">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRgIN">
							<DAI name="setVal">
								<Val>1.6 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AIntTypIN">
							<DAI name="setVal">
								<Val>CT LPCT Measurement</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRgIN2">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AIntTypIN2">
							<DAI name="setVal">
								<Val>CT LPCT Measurement</Val>
							</DAI>
						</DOI>
						<DOI desc="CT error changeover" name="KToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT error A" name="ErrKToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT error B" name="ErrRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Measuring-point ID" name="MuIndex">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Tracking" name="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="Current check" name="MUDisActTr">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="I&lt; threshold" name="MUDisTr">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Brk.wire det." lnType="SIPROTEC5_1020" prefix="TR_" lnClass="SBWI" inst="1">
						<Private type="Siemens-MasterId">e047a799-b9e9-413c-a5c5-3c0349f9c0aa</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-03 12:30:31</Val>
							</DAI>
						</DOI>
						<DOI desc="Reset broken wire" name="ResetBWCtrl" />
						<DOI desc="&gt;Block function" name="ResetBW" />
						<DOI desc="&gt;Reset broken wire" name="RealResetBW" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Phs A BW suspected" name="PhABWsus" />
						<DOI desc="Phs B BW suspected" name="PhBBWsus" />
						<DOI desc="Phs C BW suspected" name="PhCBWsus" />
						<DOI desc="Phase A broken wire" name="PhABW" />
						<DOI desc="Phase B broken wire" name="PhBBW" />
						<DOI desc="Phase C broken wire" name="PhCBW" />
						<DOI desc="Broken wire suspected" name="BWsus" />
						<DOI desc="Broken wire confirmed" name="BrokenWire" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode of blocking" name="BlkMod">
							<DAI name="setVal">
								<Val>Blocking</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Supv. balan. I" lnType="SIPROTEC5_1022" prefix="I_" lnClass="SSYM" inst="1">
						<Private type="Siemens-MasterId">50ecb439-18cb-4c07-afb8-3c133a24e6de</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-03 12:30:31</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="BalLimit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>25</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold min/max" name="BalFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. ph.seq.I" lnType="SIPROTEC5_1023" prefix="I_" lnClass="SPSQ" inst="1">
						<Private type="Siemens-MasterId">37e75dd9-a03d-48f8-bad0-7496a0c4132f</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-03 12:30:31</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="RlsThrshld">
							<SDI name="setMag">
								<DAI name="f">
									<Val>25</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. sum I" lnType="SIPROTEC5_1024" prefix="I_" lnClass="SSUM" inst="1">
						<Private type="Siemens-MasterId">002e4ac6-f807-4156-8535-7f1e184edb31</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-03 12:30:31</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope factor" name="SumAFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold" name="SumAThrld">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv.ADC sum I" lnType="SIPROTEC5_1025" prefix="ISUM_" lnClass="SADC" inst="1">
						<Private type="Siemens-MasterId">94fcdcad-51fe-4ed8-b9e3-ebd0c441b107</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-03 12:30:31</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="SV Status" lnType="SIPROTEC5_LNType_FB_SVStatus" lnClass="SSVS" inst="1">
						<Private type="Siemens-MasterId">42df9c7d-671d-42f2-a939-c71bd6857eef</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-06-03 12:30:31</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_MPV3p1" inst="PowS_MeasPointV3ph1">
					<Private type="Siemens-MasterId">f38ae151-2396-4884-878b-279862a222b5</Private>
					<LN0 desc="PowS_MeasPointV3ph1/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">93dcc331-a68e-4a92-aae0-26550a36995e</Private>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="VT 3-phase" lnType="SIPROTEC5_1011" prefix="VT3P_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">e6506e9a-23ed-4dc6-bce9-a6be6351fd55</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Rec" inst="Rec">
					<Private type="Siemens-MasterId">d2fc0dcd-7117-4bf0-b636-0f9543ea72fb</Private>
					<LN0 desc="Rec/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">d94f20a2-9cc0-40f4-ade3-4e7a45148ecc</Private>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="General" lnType="SIPROTEC5_1011" prefix="RCDG_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">d3393f68-2854-4d37-9b87-9ce0d92027a8</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Grnd.-flt log" lnType="SIPROTEC5_1011" prefix="GFLG_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">ba89c963-1e4c-4af7-a509-f072b5310f5b</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Rec_FltRec" inst="Rec_FaultRecorder">
					<Private type="Siemens-MasterId">e220934d-2c20-44ad-9f51-20e14512daec</Private>
					<LN0 desc="Rec_FaultRecorder/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">b830ce60-69be-4a0e-b15d-ffbf23213cea</Private>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Rec</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="General" lnType="SIPROTEC5_1011" prefix="RCDR_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">e14220c1-4ca2-4683-80c0-4a6115688a95</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Control" lnType="SIPROTEC5_1026" prefix="DEF_" lnClass="RDRE" inst="1">
						<Private type="Siemens-MasterId">0a77b4e4-1d49-49ee-b95c-d124507bfb5e</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
						</DOI>
						<DOI desc="Start record" name="RcdTrg" />
						<DOI desc="Reset memory" name="MemRs">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI desc="Clear memory" name="MemClr">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI desc="Record made" name="RcdMade" />
						<DOI desc="Fault number" name="FltNum" />
						<DOI desc="Recording started" name="RcdStr" />
					</LN>
				</LDevice>
				<LDevice desc="VI3p1" inst="VI3p1">
					<Private type="Siemens-MasterId">3c31c279-53c8-44a9-bf49-35013ce72597</Private>
					<LN0 desc="VI3p1/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">4823b7e7-b33f-4a17-aa22-f81acce5c027</Private>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="General" lnType="SIPROTEC5_1011" prefix="VI3P_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">a058ad44-cd83-4d1c-b4c0-4533ce399b50</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" lnClass="PTRC" inst="1">
						<Private type="Siemens-MasterId">17d5a5fe-2914-4c59-bcde-5e62081daeb3</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_1011" prefix="RSLED" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">a77c5887-e95a-4909-a81c-2d2e470b584a</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="VI3p1_FdSym" inst="VI3p1_FundSymComp">
					<Private type="Siemens-MasterId">0467883b-5488-40a4-b460-4a61179b59ff</Private>
					<LN0 desc="VI3p1_FundSymComp/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">b9fe5f3b-dfa6-486a-a240-946bdf08164f</Private>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@VI3p1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Fundam" lnType="SIPROTEC5_1028" prefix="FPRE_" lnClass="MMXU" inst="1">
						<Private type="Siemens-MasterId">f35054e5-5d6f-4b8a-94ba-69e54fa83083</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>830</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>830</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>830</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>479.214783</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>479.214783</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>479.214783</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>479.214783</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
