								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>50</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_1029" prefix="FPRE_" lnClass="MMXN" inst="1">
						<Private type="Siemens-MasterId">db888dc4-34fe-4725-aa15-1e412a63e769</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Sy.co." lnType="SIPROTEC5_1030" prefix="XPRE_" lnClass="MSQI" inst="1">
						<Private type="Siemens-MasterId">38762f80-283b-4463-a28a-c2e414f50c71</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
						</DOI>
						<DOI desc="Iseq" name="SeqA">
							<SDI desc="Iseq:1" name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI desc="Iseq:2" name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI desc="Iseq:0" name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>50</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vseq" name="SeqV">
							<SDI desc="Vseq:1" name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>479.214783</Val>
								</DAI>
							</SDI>
							<SDI desc="Vseq:2" name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>479.214783</Val>
								</DAI>
							</SDI>
							<SDI desc="Vseq:0" name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>479.214783</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="VI3p1_OMV" inst="VI3p1_OperationalValues">
					<Private type="Siemens-MasterId">42ee70d5-f7af-463f-a9c6-4ff5222e23ab</Private>
					<LN0 desc="VI3p1_OperationalValues/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">3bac1876-9c9f-44a8-8b4a-563204439f0f</Private>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@VI3p1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="RMS" lnType="SIPROTEC5_1031" prefix="RPRE_" lnClass="MMXU" inst="1">
						<Private type="Siemens-MasterId">d67cba60-9632-4474-9705-82c6ed484ed1</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>830</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>830</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>830</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>479.214783</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>479.214783</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>479.214783</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>479.214783</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>50</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="RMS" lnType="SIPROTEC5_1029" prefix="RPRE_" lnClass="MMXN" inst="1">
						<Private type="Siemens-MasterId">df72ca2a-b83d-44b0-815f-a5a587ffd813</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Power" lnType="SIPROTEC5_1032" prefix="PPRE_" lnClass="MMXU" inst="1">
						<Private type="Siemens-MasterId">5b1d2114-e461-4b3b-a09c-363e87f379cb</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
						</DOI>
						<DOI desc="P tot" name="TotW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>71.88011</Val>
							</DAI>
						</DOI>
						<DOI desc="Q tot" name="TotVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>71.88011</Val>
							</DAI>
						</DOI>
						<DOI desc="S tot" name="TotVA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>71.88011</Val>
							</DAI>
						</DOI>
						<DOI desc="cos φ" name="TotPF">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="f" name="Hz">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>50</Val>
							</DAI>
						</DOI>
						<DOI desc="P" name="W">
							<SDI desc="P:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>23.9600372</Val>
								</DAI>
							</SDI>
							<SDI desc="P:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>23.9600372</Val>
								</DAI>
							</SDI>
							<SDI desc="P:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>23.9600372</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Q" name="VAr">
							<SDI desc="Q:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>23.9600372</Val>
								</DAI>
							</SDI>
							<SDI desc="Q:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>23.9600372</Val>
								</DAI>
							</SDI>
							<SDI desc="Q:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>23.9600372</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="S" name="VA">
							<SDI desc="S:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>23.9600372</Val>
								</DAI>
							</SDI>
							<SDI desc="S:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>23.9600372</Val>
								</DAI>
							</SDI>
							<SDI desc="S:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>23.9600372</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="VI3p1_ProMon" inst="VI3p1_ProcessMonitor">
					<Private type="Siemens-MasterId">6c6b3f50-d21d-41c8-9d1a-3973d3eda12f</Private>
					<LN0 desc="VI3p1_ProcessMonitor/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">9c55114f-d6c6-4089-afa1-bfa1356c2587</Private>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-05-27 14:05:08</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@VI3p1</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED originalSclRelease="4" desc="Current Merging Sensor" name="T_CMS" type="CMS" manufacturer="Grid to Great B.V." configVersion="1.0" originalSclVersion="2007" originalSclRevision="B" owner="Senstation">
		<Private type="Siemens-IsCreatedFromTemplateICD" />
		<Private type="Siemens-IED-Id">T_CMS</Private>
		<Private type="Siemens-ModifiedDate">06/25/2024 08:16:22</Private>
		<Private type="Siemens-ModificationCounter">2</Private>
		<Private type="Siemens-NoOfSmvsConfigured">13</Private>
		<Services nameLength="64">
			<ConfDataSet max="22" maxAttributes="500" modify="false" />
			<SMVSettings svID="Conf" samplesPerSec="true">
				<SmpRate>80</SmpRate>
				<SamplesPerSec>4000</SamplesPerSec>
			</SMVSettings>
			<SMVsc max="1" />
		</Services>
		<AccessPoint name="APPB">
			<Server>
				<Authentication />
				<LDevice desc="Application" inst="Application">
					<LN0 desc="General" lnType="LCMTN_LLN0_APPLICATION" lnClass="LLN0" inst="" />
					<LN desc="Physical device" lnType="LCMTN_LPHD_APPLICATION" lnClass="LPHD" inst="1">
						<DOI desc="Physical device name" name="PhyNam">
							<DAI name="vendor">
								<Val>Grid to Great B.V.</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>1.0</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.0</Val>
							</DAI>
							<DAI name="serNum">
								<Val>00000000</Val>
							</DAI>
							<DAI name="model">
								<Val>1</Val>
							</DAI>
							<DAI name="location">
								<Val>location</Val>
							</DAI>
							<DAI name="name">
								<Val>Current Merging Sensor (CMS)</Val>
							</DAI>
							<DAI name="owner">
								<Val>name</Val>
							</DAI>
						</DOI>
						<DOI name="NamVariant">
							<DAI name="val">
								<Val>F4000S1I4U4</Val>
							</DAI>
						</DOI>
						<DOI name="NamHzRtg">
							<DAI name="val">
								<Val>50</Val>
							</DAI>
						</DOI>
						<DOI name="NamHoldRtg">
							<DAI name="val">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="NamMaxDlRtg">
							<DAI name="val">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="MaxDl">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>µ</Val>
								</DAI>
							</SDI>
							<DAI name="setVal">
								<Val>750</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Current Merging Sensor" inst="MU01">
					<LN0 lnType="LCMTN_LLN0_MU" lnClass="LLN0" inst="">
						<DataSet name="PhsMeas1">
							<Private type="Siemens-GUID">4413e5b362b94c0d98894de8bccd04c4</Private>
							<FCDA ldInst="MU01" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX" />
						</DataSet>
						<SampledValueControl name="MSVCB01" datSet="PhsMeas1" confRev="1" smvID="CMS_dOut_11" smpRate="80" nofASDU="1" smpMod="SmpPerPeriod">
							<IEDName apRef="F">CA01BZ871</IEDName>
							<SmvOpts sampleSynchronized="true" />
						</SampledValueControl>
					</LN0>
					<LN lnType="LCMTN_TCTR_PN" prefix="I01A" lnClass="TCTR" inst="1">
						<DOI name="HzRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="i">
									<Val>50</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip">
							<SDI name="setMag">
								<DAI name="i">
									<Val>25</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ARtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="i">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="LCMTN_TCTR_PN" prefix="I01B" lnClass="TCTR" inst="2">
						<DOI name="HzRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="i">
									<Val>50</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip">
							<SDI name="setMag">
								<DAI name="i">
									<Val>25</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ARtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="i">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="LCMTN_TCTR_PN" prefix="I01C" lnClass="TCTR" inst="3">
						<DOI name="HzRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="i">
									<Val>50</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip">
							<SDI name="setMag">
								<DAI name="i">
									<Val>25</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ARtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="i">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="LCMTN_TCTR_PN" prefix="I01N" lnClass="TCTR" inst="4">
						<DOI name="HzRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="i">
									<Val>50</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip">
							<SDI name="setMag">
								<DAI name="i">
									<Val>25</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ARtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="i">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="LCMTN_TVTR_PN" prefix="U01A" lnClass="TVTR" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>off</Val>
							</DAI>
						</DOI>
						<DOI name="HzRtg">
							<SDI name="setMag">
								<DAI name="i">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip">
							<SDI name="setMag">
								<DAI name="i">
									<Val>25</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg">
							<SDI name="setMag">
								<DAI name="i">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="LCMTN_TVTR_PN" prefix="U01B" lnClass="TVTR" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>off</Val>
							</DAI>
						</DOI>
						<DOI name="HzRtg">
							<SDI name="setMag">
								<DAI name="i">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip">
							<SDI name="setMag">
								<DAI name="i">
									<Val>25</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg">
							<SDI name="setMag">
								<DAI name="i">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="LCMTN_TVTR_PN" prefix="U01C" lnClass="TVTR" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>off</Val>
							</DAI>
						</DOI>
						<DOI name="HzRtg">
							<SDI name="setMag">
								<DAI name="i">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip">
							<SDI name="setMag">
								<DAI name="i">
									<Val>25</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg">
							<SDI name="setMag">
								<DAI name="i">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="LCMTN_TVTR_PN" prefix="U01N" lnClass="TVTR" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>off</Val>
							</DAI>
						</DOI>
						<DOI name="HzRtg">
							<SDI name="setMag">
								<DAI name="i">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip">
							<SDI name="setMag">
								<DAI name="i">
									<Val>25</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg">
							<SDI name="setMag">
								<DAI name="i">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED originalSclRelease="4" desc="Voltage Merging Sensor" name="T_VMS" type="VMS" manufacturer="Grid to Great B.V." configVersion="1.0" originalSclVersion="2007" originalSclRevision="B" owner="Senstation">
		<Private type="Siemens-IsCreatedFromTemplateICD" />
		<Private type="Siemens-IED-Id">T_VMS</Private>
		<Private type="Siemens-ModifiedDate">06/25/2024 08:18:09</Private>
		<Private type="Siemens-ModificationCounter">4</Private>
		<Private type="Siemens-NoOfSmvsConfigured">13</Private>
		<Services nameLength="64">
			<ConfDataSet max="22" maxAttributes="500" modify="false" />
			<SMVSettings svID="Conf" samplesPerSec="true">
				<SmpRate>80</SmpRate>
				<SamplesPerSec>4000</SamplesPerSec>
			</SMVSettings>
			<SMVsc max="1" />
		</Services>
		<AccessPoint name="APPB">
			<Server>
				<Authentication />
				<LDevice desc="Application" inst="Application">
					<LN0 desc="General" lnType="LCMTN_LLN0_APPLICATION" lnClass="LLN0" inst="" />
					<LN desc="Physical device" lnType="LCMTN_LPHD_APPLICATION" lnClass="LPHD" inst="1">
						<DOI desc="Physical device name" name="PhyNam">
							<DAI name="vendor">
								<Val>Grid to Great B.V.</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>1.0</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.0</Val>
							</DAI>
							<DAI name="serNum">
								<Val>00000000</Val>
							</DAI>
							<DAI name="model">
								<Val>1</Val>
							</DAI>
							<DAI name="location">
								<Val>location</Val>
							</DAI>
							<DAI name="name">
								<Val>Voltage Merging Sensor (VMS)</Val>
							</DAI>
							<DAI name="owner">
								<Val>name</Val>
							</DAI>
						</DOI>
						<DOI name="NamVariant">
							<DAI name="val">
								<Val>F4000S1I4U4</Val>
							</DAI>
						</DOI>
						<DOI name="NamHzRtg">
							<DAI name="val">
								<Val>50</Val>
							</DAI>
						</DOI>
						<DOI name="NamHoldRtg">
							<DAI name="val">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="NamMaxDlRtg">
							<DAI name="val">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="MaxDl">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>µ</Val>
								</DAI>
							</SDI>
							<DAI name="setVal">
								<Val>750</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Voltage Merging Sensor" inst="MU01">
					<LN0 lnType="LCMTN_LLN0_MU" lnClass="LLN0" inst="">
						<DataSet name="PhsMeas1">
							<Private type="Siemens-GUID">5839d4a6683b4c5a8a9b63619730acaa</Private>
							<FCDA ldInst="MU01" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX" />
						</DataSet>
						<SampledValueControl name="MSVCB01" datSet="PhsMeas1" confRev="30001" smvID="VMS_dOut_31" smpRate="80" nofASDU="1" smpMod="SmpPerPeriod">
							<IEDName apRef="F">CA01BZ871</IEDName>
							<SmvOpts sampleSynchronized="true" />
						</SampledValueControl>
					</LN0>
					<LN lnType="LCMTN_1003" prefix="I01A" lnClass="TCTR" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>off</Val>
							</DAI>
						</DOI>
						<DOI name="HzRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="i">
									<Val>50</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip">
							<SDI name="setMag">
								<DAI name="i">
									<Val>25</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ARtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="i">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="LCMTN_1003" prefix="I01B" lnClass="TCTR" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>off</Val>
							</DAI>
						</DOI>
						<DOI name="HzRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="i">
									<Val>50</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip">
							<SDI name="setMag">
								<DAI name="i">
									<Val>25</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ARtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="i">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="LCMTN_1003" prefix="I01C" lnClass="TCTR" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>off</Val>
							</DAI>
						</DOI>
						<DOI name="HzRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="i">
									<Val>50</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip">
							<SDI name="setMag">
								<DAI name="i">
									<Val>25</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ARtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="i">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="LCMTN_1003" prefix="I01N" lnClass="TCTR" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>off</Val>
							</DAI>
						</DOI>
						<DOI name="HzRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="i">
									<Val>50</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip">
							<SDI name="setMag">
								<DAI name="i">
									<Val>25</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ARtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="i">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="LCMTN_1004" prefix="U01A" lnClass="TVTR" inst="1">
						<DOI name="HzRtg">
							<SDI name="setMag">
								<DAI name="i">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip">
							<SDI name="setMag">
								<DAI name="i">
									<Val>25</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg">
							<SDI name="setMag">
								<DAI name="i">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="LCMTN_1004" prefix="U01B" lnClass="TVTR" inst="2">
						<DOI name="HzRtg">
							<SDI name="setMag">
								<DAI name="i">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip">
							<SDI name="setMag">
								<DAI name="i">
									<Val>25</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg">
							<SDI name="setMag">
								<DAI name="i">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="LCMTN_1004" prefix="U01C" lnClass="TVTR" inst="3">
						<DOI name="HzRtg">
							<SDI name="setMag">
								<DAI name="i">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip">
							<SDI name="setMag">
								<DAI name="i">
									<Val>25</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg">
							<SDI name="setMag">
								<DAI name="i">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="LCMTN_1004" prefix="U01N" lnClass="TVTR" inst="4">
						<DOI name="HzRtg">
							<SDI name="setMag">
								<DAI name="i">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip">
							<SDI name="setMag">
								<DAI name="i">
									<Val>25</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg">
							<SDI name="setMag">
								<DAI name="i">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED name="SenStation" manufacturer="SE" configVersion="1.0" originalSclVersion="2007" originalSclRevision="B" owner="Senstation" originalSclRelease="4">
		<Private type="Siemens-IED-Id">SenStation</Private>
		<Private type="Siemens-ModifiedDate">01/21/2026 18:44:52</Private>
		<Private type="Siemens-ModificationCounter">10</Private>
		<Services nameLength="64">
			<DynAssociation />
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="50" modify="true" />
			<DynDataSet max="50" maxAttributes="100" />
			<ReadWrite />
			<ConfReportControl max="50" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true" />
			<LogSettings cbName="Conf" datSet="Dyn" logEna="Dyn" trgOps="Dyn" intgPd="Dyn" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Conf" />
			<GOOSE max="10" />
			<FileHandling />
			<ConfLNs fixPrefix="true" />
			<ConfLdName />
			<ConfSigRef max="100" />
			<ValueHandling />
		</Services>
		<AccessPoint name="NetworkInterface1">
			<Server>
				<Authentication />
				<LDevice inst="LD1">
					<LN0 lnClass="LLN0" inst="" lnType="LLN0_2007B">
						<DataSet name="vPRO_Status_MMS">
							<FCDA ldInst="LD1" prefix="" lnClass="PIOC" lnInst="1" doName="Blk" fc="ST" />
							<FCDA ldInst="LD1" prefix="" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD1" prefix="" lnClass="PIOC" lnInst="1" doName="StrVal" fc="SP" />
							<FCDA ldInst="LD1" prefix="" lnClass="PTTR" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD1" prefix="" lnClass="PTTR" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD1" prefix="" lnClass="PTTR" lnInst="1" doName="Blk" fc="ST" />
							<FCDA ldInst="LD1" prefix="" lnClass="PTTR" lnInst="1" doName="StrVal" fc="SP" />
							<FCDA ldInst="LD1" prefix="" lnClass="PTTR" lnInst="1" doName="OpDlTmms" fc="SP" />
							<FCDA ldInst="LD1" prefix="I" lnClass="MMXU" lnInst="1" doName="Blk" fc="ST" />
							<FCDA ldInst="LD1" prefix="I" lnClass="MMXU" lnInst="1" doName="RmsPhsA" fc="MX" />
							<FCDA ldInst="LD1" prefix="I" lnClass="MMXU" lnInst="1" doName="RmsPhsB" fc="MX" />
							<FCDA ldInst="LD1" prefix="I" lnClass="MMXU" lnInst="1" doName="RmsPhsC" fc="MX" />
							<FCDA ldInst="LD1" prefix="I" lnClass="MMXU" lnInst="1" doName="RmsPhsN" fc="MX" />
							<FCDA ldInst="LD1" prefix="V" lnClass="MMXU" lnInst="2" doName="Blk" fc="ST" />
							<FCDA ldInst="LD1" prefix="V" lnClass="MMXU" lnInst="2" doName="RmsPhsA" fc="MX" />
							<FCDA ldInst="LD1" prefix="V" lnClass="MMXU" lnInst="2" doName="RmsPhsB" fc="MX" />
							<FCDA ldInst="LD1" prefix="V" lnClass="MMXU" lnInst="2" doName="RmsPhsC" fc="MX" />
							<FCDA ldInst="LD1" prefix="V" lnClass="MMXU" lnInst="2" doName="RmsPhsN" fc="MX" />
							<FCDA ldInst="LD1" prefix="" lnClass="PTTR" lnInst="1" doName="AlmThm" fc="ST" />
							<FCDA ldInst="LD1" prefix="S1" lnClass="PTOC" lnInst="1" doName="Blk" fc="ST" />
							<FCDA ldInst="LD1" prefix="S1" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD1" prefix="S1" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD1" prefix="S1" lnClass="PTOC" lnInst="1" doName="TmACrv" fc="SP" />
							<FCDA ldInst="LD1" prefix="S1" lnClass="PTOC" lnInst="1" doName="OpDlTmms" fc="SP" />
							<FCDA ldInst="LD1" prefix="S1" lnClass="PTOC" lnInst="1" doName="TypRsCrv" fc="SP" />
							<FCDA ldInst="LD1" prefix="S1" lnClass="PTOC" lnInst="1" doName="StrVal" fc="SP" />
						</DataSet>
						<DataSet name="PIOC_Status">
							<FCDA ldInst="LD1" prefix="" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
						</DataSet>
						<DataSet name="PTOC_Status">
							<FCDA ldInst="LD1" prefix="S1" lnClass="PTOC" lnInst="1" doName="Str" daName="general" fc="ST" />
							<FCDA ldInst="LD1" prefix="S1" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
						</DataSet>
						<DataSet name="PTTR_Status">
							<FCDA ldInst="LD1" prefix="" lnClass="PTTR" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD1" prefix="" lnClass="PTTR" lnInst="1" doName="AlmThm" fc="ST" />
							<FCDA ldInst="LD1" prefix="" lnClass="PTTR" lnInst="1" doName="Op" fc="ST" />
						</DataSet>
						<DataSet name="vPRO_GOOSE_PIOC">
							<Private type="Siemens-GUID">b639f27307e94a429457965caf7095c2</Private>
							<Private type="Siemens-SysConItem" />
							<FCDA ldInst="LD1" prefix="" lnClass="PIOC" lnInst="1" doName="Op" daName="general" fc="ST" />
						</DataSet>
						<DataSet name="vPRO_GOOSE_PTTR">
							<Private type="Siemens-GUID">2fbbc279522d4fd2b2c494b8a872cecb</Private>
							<Private type="Siemens-SysConItem" />
							<FCDA ldInst="LD1" prefix="" lnClass="PTTR" lnInst="1" doName="Op" daName="general" fc="ST" />
						</DataSet>
						<DataSet name="vPRO_GOOSE_PTOC">
							<Private type="Siemens-GUID">60a1d076f48248d48f852c008fae7b16</Private>
							<Private type="Siemens-SysConItem" />
							<FCDA ldInst="LD1" prefix="S1" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
							<FCDA ldInst="LD1" prefix="S1" lnClass="PTOC" lnInst="1" doName="Str" daName="general" fc="ST" />
						</DataSet>
						<ReportControl datSet="vPRO_Status_MMS" confRev="1" buffered="true" indexed="true" name="vPAC_BReport">
							<TrgOps dchg="true" dupd="true" period="true" gi="true" />
							<OptFields seqNum="true" timeStamp="true" reasonCode="true" entryID="true" configRef="true" bufOvfl="true" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl datSet="PIOC_Status" confRev="1" buffered="false" indexed="true" name="vPAC_UBReport">
							<TrgOps dchg="true" dupd="true" period="true" gi="true" />
							<OptFields seqNum="true" timeStamp="true" reasonCode="true" entryID="true" configRef="true" bufOvfl="true" />
							<RptEnabled max="1" />
						</ReportControl>
						<GSEControl datSet="vPRO_GOOSE_PIOC" confRev="1" appID="vPRO_GOOSE_PIOC" name="vPRO_GOOSE_PIOC">
							<IEDName apRef="F">FA01KF202</IEDName>
						</GSEControl>
						<GSEControl datSet="vPRO_GOOSE_PTTR" confRev="1" appID="vPRO_GOOSE_PTTR" name="vPRO_GOOSE_PTTR">
							<IEDName apRef="F">FA01KF202</IEDName>
						</GSEControl>
						<GSEControl datSet="vPRO_GOOSE_PTOC" confRev="1" appID="vPRO_GOOSE_PTOC" name="vPRO_GOOSE_PTOC">
							<IEDName apRef="F">FA01KF202</IEDName>
						</GSEControl>
					</LN0>
					<LN prefix="" lnClass="LPHD" inst="1" lnType="LPHD_TYPE">
						<DOI name="PhyNam">
							<DAI name="vendor">
								<Val />
							</DAI>
							<DAI name="hwRev">
								<Val />
							</DAI>
							<DAI name="swRev">
								<Val />
							</DAI>
							<DAI name="serNum">
								<Val />
							</DAI>
							<DAI name="model">
								<Val />
							</DAI>
							<DAI name="location">
								<Val />
							</DAI>
							<DAI name="name">
								<Val />
							</DAI>
							<DAI name="owner">
								<Val />
							</DAI>
							<DAI name="ePSName">
								<Val />
							</DAI>
							<DAI name="primeOper">
								<Val />
							</DAI>
							<DAI name="secondOper">
								<Val />
							</DAI>
							<DAI name="latitude">
								<Val />
							</DAI>
							<DAI name="longitude">
								<Val />
							</DAI>
							<DAI name="altitude">
								<Val />
							</DAI>
							<DAI name="mRID">
								<Val />
							</DAI>
							<DAI name="d">
								<Val />
							</DAI>
							<DAI name="dU">
								<Val />
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal">
								<Val />
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
							<DAI name="d">
								<Val />
							</DAI>
							<DAI name="dU">
								<Val />
							</DAI>
						</DOI>
						<DOI name="OutOv">
							<DAI name="stVal">
								<Val />
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
							<DAI name="d">
								<Val />
							</DAI>
							<DAI name="dU">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal">
								<Val />
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
							<DAI name="d">
								<Val />
							</DAI>
							<DAI name="dU">
								<Val />
							</DAI>
						</DOI>
						<DOI name="InOv">
							<DAI name="stVal">
								<Val />
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
							<DAI name="d">
								<Val />
							</DAI>
							<DAI name="dU">
								<Val />
							</DAI>
						</DOI>
						<DOI name="OpTmh">
							<DAI name="stVal">
								<Val />
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
							<DAI name="d">
								<Val />
							</DAI>
							<DAI name="dU">
								<Val />
							</DAI>
						</DOI>
						<DOI name="NumPwrUp">
							<DAI name="stVal">
								<Val />
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
							<DAI name="d">
								<Val />
							</DAI>
							<DAI name="dU">
								<Val />
							</DAI>
						</DOI>
						<DOI name="WrmStr">
							<DAI name="stVal">
								<Val />
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
							<DAI name="d">
								<Val />
							</DAI>
							<DAI name="dU">
								<Val />
							</DAI>
						</DOI>
						<DOI name="WacTrg">
							<DAI name="stVal">
								<Val />
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
							<DAI name="d">
								<Val />
							</DAI>
							<DAI name="dU">
								<Val />
							</DAI>
						</DOI>
						<DOI name="PwrUp">
							<DAI name="stVal">
								<Val />
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
							<DAI name="d">
								<Val />
							</DAI>
							<DAI name="dU">
								<Val />
							</DAI>
						</DOI>
						<DOI name="PwrDn">
							<DAI name="stVal">
								<Val />
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
							<DAI name="d">
								<Val />
							</DAI>
							<DAI name="dU">
								<Val />
							</DAI>
						</DOI>
						<DOI name="PwrSupAlm">
							<DAI name="stVal">
								<Val />
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
							<DAI name="d">
								<Val />
							</DAI>
							<DAI name="dU">
								<Val />
							</DAI>
						</DOI>
						<DOI name="RsStat">
							<SDI name="origin">
								<DAI name="orCat">
									<Val />
								</DAI>
								<DAI name="orIdent">
									<Val />
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val />
									</DAI>
									<DAI name="orIdent">
										<Val />
									</DAI>
								</SDI>
								<DAI name="ctlVal">
									<Val />
								</DAI>
								<DAI name="ctlNum">
									<Val />
								</DAI>
								<DAI name="T">
									<Val />
								</DAI>
								<DAI name="Test">
									<Val />
								</DAI>
								<DAI name="Check">
									<Val />
								</DAI>
							</SDI>
							<DAI name="stVal">
								<Val />
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
							<DAI name="ctlModel">
								<Val />
							</DAI>
							<DAI name="d">
								<Val />
							</DAI>
							<DAI name="dU">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Sim">
							<SDI name="origin">
								<DAI name="orCat">
									<Val />
								</DAI>
								<DAI name="orIdent">
									<Val />
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val />
									</DAI>
									<DAI name="orIdent">
										<Val />
									</DAI>
								</SDI>
								<DAI name="ctlVal">
									<Val />
								</DAI>
								<DAI name="ctlNum">
									<Val />
								</DAI>
								<DAI name="T">
									<Val />
								</DAI>
								<DAI name="Test">
									<Val />
								</DAI>
								<DAI name="Check">
									<Val />
								</DAI>
							</SDI>
							<DAI name="stVal">
								<Val />
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
							<DAI name="ctlModel">
								<Val />
							</DAI>
							<DAI name="d">
								<Val />
							</DAI>
							<DAI name="dU">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I" lnClass="MMXU" inst="1" lnType="vDSP_RMS">
						<DOI name="Beh">
							<DAI name="stVal">
								<Val>test</Val>
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
						</DOI>
						<DOI name="A">
							<SDI name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f">
											<Val />
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q">
									<Val />
								</DAI>
								<DAI name="t">
									<Val />
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f">
											<Val />
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q">
									<Val />
								</DAI>
								<DAI name="t">
									<Val />
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f">
											<Val />
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q">
									<Val />
								</DAI>
								<DAI name="t">
									<Val />
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f">
											<Val />
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q">
									<Val />
								</DAI>
								<DAI name="t">
									<Val />
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RmsPhsA">
							<SDI name="mag">
								<DAI name="f">
									<Val />
								</DAI>
							</SDI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
						</DOI>
						<DOI name="RmsPhsB">
							<SDI name="mag">
								<DAI name="f">
									<Val />
								</DAI>
							</SDI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
						</DOI>
						<DOI name="RmsPhsC">
							<SDI name="mag">
								<DAI name="f">
									<Val />
								</DAI>
							</SDI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
						</DOI>
						<DOI name="RmsPhsN">
							<SDI name="mag">
								<DAI name="f">
									<Val />
								</DAI>
							</SDI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PIOC" inst="1" lnType="vPRO_PIOC">
						<DOI name="Beh" desc="Input">
							<DAI name="stVal">
								<Val>off</Val>
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Op" desc="Output">
							<DAI name="general">
								<Val>false</Val>
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Blk" desc="Input">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="Setting">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltA" desc="Input - maybe instVal or something else">
							<SDI name="phsA">
								<SDI name="cVal" desc="Maybe instVal or something else">
									<SDI name="mag">
										<DAI name="f">
											<Val />
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q">
									<Val />
								</DAI>
								<DAI name="t">
									<Val />
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f">
											<Val />
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q">
									<Val />
								</DAI>
								<DAI name="t">
									<Val />
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f">
											<Val />
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q">
									<Val />
								</DAI>
								<DAI name="t">
									<Val />
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f">
											<Val />
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q">
									<Val />
								</DAI>
								<DAI name="t">
									<Val />
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DropoutCff" desc="Setting">
							<SDI name="setMag">
								<DAI name="f">
									<Val />
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN prefix="S1" lnClass="PTOC" inst="1" lnType="vPRO_PTOC">
						<DOI name="Beh" desc="Input">
							<DAI name="stVal">
								<Val>test</Val>
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Blk" desc="Input">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Str" desc="Output">
							<DAI name="general">
								<Val>false</Val>
							</DAI>
							<DAI name="dirGeneral">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Op" desc="Output">
							<DAI name="general">
								<Val>false</Val>
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Setting">
							<DAI name="setVal">
								<Val>0.02</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms" desc="Setting">
							<DAI name="setVal">
								<Val>0.02</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="Setting">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltA" desc="Input">
							<SDI name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f">
											<Val />
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q">
									<Val />
								</DAI>
								<DAI name="t">
									<Val />
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f">
											<Val />
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q">
									<Val />
								</DAI>
								<DAI name="t">
									<Val />
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f">
											<Val />
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q">
									<Val />
								</DAI>
								<DAI name="t">
									<Val />
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f">
											<Val />
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q">
									<Val />
								</DAI>
								<DAI name="t">
									<Val />
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DropoutCff" desc="Setting">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmACrv" desc="Setting - Curve characteristic">
							<DAI name="setCharact">
								<Val>None</Val>
							</DAI>
							<DAI name="setParA">
								<Val />
							</DAI>
							<DAI name="setParB">
								<Val />
							</DAI>
							<DAI name="setParC">
								<Val />
							</DAI>
							<DAI name="setParD">
								<Val />
							</DAI>
							<DAI name="setParE">
								<Val />
							</DAI>
							<DAI name="setParF">
								<Val />
							</DAI>
						</DOI>
						<DOI name="TmMult" desc="Setting - Time dial multiplier (TMS coefficient  in IEC 60255-151)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TypRsCrv" desc="Setting - Type of reset curve">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTTR" inst="1" lnType="vPRO_PTTR">
						<DOI name="Beh">
							<DAI name="stVal">
								<Val>test</Val>
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general">
								<Val />
							</DAI>
							<DAI name="dirGeneral">
								<Val />
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general">
								<Val />
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val />
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="setVal">
								<Val />
							</DAI>
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="setVal">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="stVal">
								<Val />
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="vPRO_PTRC">
						<DOI name="Beh">
							<DAI name="stVal">
								<Val />
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="stVal">
								<Val />
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general">
								<Val />
							</DAI>
							<DAI name="dirGeneral">
								<Val />
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general">
								<Val />
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN prefix="V" lnClass="MMXU" inst="2" lnType="vDSP_RMS">
						<DOI name="Beh">
							<DAI name="stVal">
								<Val />
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="stVal">
								<Val />
							</DAI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
						</DOI>
						<DOI name="A">
							<SDI name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f">
											<Val />
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q">
									<Val />
								</DAI>
								<DAI name="t">
									<Val />
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f">
											<Val />
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q">
									<Val />
								</DAI>
								<DAI name="t">
									<Val />
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f">
											<Val />
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q">
									<Val />
								</DAI>
								<DAI name="t">
									<Val />
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f">
											<Val />
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q">
									<Val />
								</DAI>
								<DAI name="t">
									<Val />
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RmsPhsA">
							<SDI name="mag">
								<DAI name="f">
									<Val />
								</DAI>
							</SDI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
						</DOI>
						<DOI name="RmsPhsB">
							<SDI name="mag">
								<DAI name="f">
									<Val />
								</DAI>
							</SDI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
						</DOI>
						<DOI name="RmsPhsC">
							<SDI name="mag">
								<DAI name="f">
									<Val />
								</DAI>
							</SDI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
						</DOI>
						<DOI name="RmsPhsN">
							<SDI name="mag">
								<DAI name="f">
									<Val />
								</DAI>
							</SDI>
							<DAI name="q">
								<Val />
							</DAI>
							<DAI name="t">
								<Val />
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
			<Services />
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.50.01_V09.50.01" />
			<DO name="GrRef" type="SIPROTEC5_DOType_ORG_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_AomBay_BayUniversal" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_status_only_and_dir_with_nor_sec_FnKey_toggle_on_off_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="SwAuthEna1" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthEna2" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthEna3" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthEna4" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthEna5" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="BaySwAuth" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PoleOpenA" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpModeRBRF" type="SIPROTEC5_DOType_ENG_TextList_OpModeRBRF_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_Trip_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.50.01_V09.50.01" />
			<DO name="Tr" type="SIPROTEC5_DOType_ACT_3pol_V09.50.01_V09.50.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.50.01_V09.50.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.50.01_V09.50.01" />
			<DO name="TrpBbpDiff" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TrpBbpBFP" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TrpBbpExt" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ResetTrip" type="SIPROTEC5_DOType_ENG_TextList_ResetTrip_edit_and_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_ManualClose" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="Input" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Detected" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ActionTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CbOpDrpDel" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ResetLed" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ResetIn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="LedTstOut" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ResetCtl" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.50.01_V09.50.01" />
			<DO name="ClsTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="VAdpFact" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AdpAngDeg" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CSWI" lnClass="CSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_CSWI_Pos_V09.50.01_V09.50.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_status_only_and_dir_with_nor_sec_FnKey_toggle_on_off_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="SwAuthChk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_Advanced_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="NomEqActl" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DblActBlk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkByProt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OwnSwAuth" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthEna1" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthEna2" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthEna3" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthEna4" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthEna5" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthKey" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwModKey" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Ena" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpOpn" type="SIPROTEC5_DOType_ComProxy_ACT_V09.50.01_V09.50.01" />
			<DO name="OpCls" type="SIPROTEC5_DOType_ComProxy_ACT_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CILO" lnClass="CILO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.50.01_V09.50.01" />
			<DO name="EnaOpn" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="EnaCls" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="EnaOpnFix" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="EnaClsFix" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_CBT_3pol" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="StrTst3p" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="TstExec" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstExec_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TstTr" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstTr_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TstCls" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstCls_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TstCnc" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstCnc_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ChartSetting_ASG" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Setting" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Val" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ChartSetting_ASG_1" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Setting" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Val" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Wrn1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Alm1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ChartSetting_SPG" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Setting" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Val" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_VSync_Selection_MeasPointID" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="MuIdxVS1" type="SIPROTEC5_DOType_INS_INT32_with_initVal_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuIdxVS2" type="SIPROTEC5_DOType_INS_INT32_with_initVal_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="VS1Invalid" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="VS2Invalid" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_Ext1ofNcheck" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="RelActive" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RelRequest" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TmOutRel" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TmOutReset" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RBRF_Adv_3pol" lnClass="RBRF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.50.01_V09.50.01" />
			<DO name="OpEx" type="SIPROTEC5_DOType_ACT_3pol_V09.50.01_V09.50.01" />
			<DO name="OpIn" type="SIPROTEC5_DOType_ACT_3pol_V09.50.01_V09.50.01" />
			<DO name="TPTrTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="ThreshEF" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Initiation" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BFRelease" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CBFaulty" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Initdef3p" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RelCBdef3p" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpCBdef3p" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BFInitNR" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxCritNR" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ImmOp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CBFailPole" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DlyByInvMV" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrValPh" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrValEF" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CBAuxCrit" type="SIPROTEC5_DOType_ENG_TextList_RBRF_CBAuxCrit3P_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DropOut" type="SIPROTEC5_DOType_ENG_TextList_RBRF_DropOut_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrHldIn" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrHldExt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BIStart" type="SIPROTEC5_DOType_ENG_TextList_RBRF_BIStart_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ReTripMod" type="SIPROTEC5_DOType_ENG_TextList_RBRF_RetripMode_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TPFailTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SupTimeRel" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PCheck3I0" type="SIPROTEC5_DOType_ENG_TextList_RBRF_Plausibility_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PCheck3I2" type="SIPROTEC5_DOType_ENG_TextList_RBRF_Plausibility_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrVal3I0" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrVal3I2" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BIMoniSt" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BIMoniRel" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="IntActDBBP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ImmedDrop" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="LatchedBI" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal" lnClass="SIMG">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="InsAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InsBlk" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InsTr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InsLevMax" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InsLevMin" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Pres" type="SIPROTEC5_DOType_MV_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Tmp" type="SIPROTEC5_DOType_MV_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PresAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DenAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TmpAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InsBlkTmh" type="SIPROTEC5_DOType_INS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Den" type="SIPROTEC5_DOType_MV_UDEF_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_1" lnClass="SOPM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="MotOp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MotStrAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="HyAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="HyBlk" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="EnBlk" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="EnAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MotAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="HeatAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ChaIntvTms" type="SIPROTEC5_DOType_INS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MotStrNum" type="SIPROTEC5_DOType_INS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpnColAlm1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SpgDsch" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CSWI_1" lnClass="CSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_CSWI_Pos_V09.50.01_V09.50.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_status_only_and_dir_with_nor_sec_FnKey_toggle_on_off_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="SwAuthChk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_Advanced_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="NomEqActl" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DblActBlk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkByProt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OwnSwAuth" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthEna1" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthEna2" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthEna3" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthEna4" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthEna5" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthKey" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwModKey" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Ena" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SelOpn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpOpn" type="SIPROTEC5_DOType_ComProxy_ACT_V09.50.01_V09.50.01" />
			<DO name="SelCls" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpCls" type="SIPROTEC5_DOType_ComProxy_ACT_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_SwiDevMoni" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="StrCalcOpn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrCalcCls" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSWI_CBMoni" lnClass="SSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="AuxSwTmOpn" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxSwTmCls" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmOpn" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmCls" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmOpnWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmOpnAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmOpnWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmOpnAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTrvTmOpn" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmClsWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmClsAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmClsWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmClsAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTrvTmCls" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MechOpnTmAct" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmOpnSet" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmOpnWrs" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmOpnAls" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmOpnSet" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmOpnWrs" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmOpnAls" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MechClsTmAct" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmClsSet" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmClsWrs" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmClsAls" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmClsSet" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmClsWrs" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmClsAls" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_ComProtPBMergingUnit" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RECORDING" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CtdValType" type="SIPROTEC5_DOType_ENG_TextList_CtdValType_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CRevYear" type="SIPROTEC5_DOType_ENG_TextList_CRevYear_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_GroundFaultLog" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="GflNum" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="GflFull" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RECORDER" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RDRE_DEF" lnClass="RDRE">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.50.01_V09.50.01" />
			<DO name="RcdTrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_V09.50.01_V09.50.01" />
			<DO name="MemRs" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.50.01_V09.50.01" />
			<DO name="MemClr" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.50.01_V09.50.01" />
			<DO name="RcdMade" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="FltNum" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="RcdStr" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="PreTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.50.01_V09.50.01" />
			<DO name="PstTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.50.01_V09.50.01" />
			<DO name="StrExt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ManTrg" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RcdStart" type="SIPROTEC5_DOType_ENG_TextList_RcdStart_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RcdStore" type="SIPROTEC5_DOType_ENG_TextList_RcdStore_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MaxTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ManTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SmpRate" type="SIPROTEC5_DOType_ENG_TextList_SmpRate_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CalcINChl" type="SIPROTEC5_DOType_ENG_TextList_CalcINChannel_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CalcVNChl" type="SIPROTEC5_DOType_ENG_TextList_CalcVNChannel_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="FltLogFull" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_mag_V09.50.01_V09.50.01" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.50.01_V09.50.01" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.50.01_V09.50.01" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Vneut" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Aneut" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" lnClass="MMXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ANparLn" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AstarPt" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="TotW" type="SIPROTEC5_DOType_MV_Float_V09.50.01_V09.50.01" />
			<DO name="TotVAr" type="SIPROTEC5_DOType_MV_Float_V09.50.01_V09.50.01" />
			<DO name="TotVA" type="SIPROTEC5_DOType_MV_Float_V09.50.01_V09.50.01" />
			<DO name="TotPF" type="SIPROTEC5_DOType_MV_Float_V09.50.01_V09.50.01" />
			<DO name="Hz" type="SIPROTEC5_DOType_MV_Float_V09.50.01_V09.50.01" />
			<DO name="W" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.50.01_V09.50.01" />
			<DO name="VAr" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.50.01_V09.50.01" />
			<DO name="VA" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.50.01_V09.50.01" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_V09.50.01_V09.50.01" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_V09.50.01_V09.50.01" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_V09.50.01_V09.50.01" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="VneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" lnClass="MMXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="VxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="VsynxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ANparLnC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AstarPtC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="VneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Vseq0" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" lnClass="MSQI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="SeqA" type="SIPROTEC5_DOType_SEQ_V09.50.01_V09.50.01" />
			<DO name="SeqV" type="SIPROTEC5_DOType_SEQ_V09.50.01_V09.50.01" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_CBMoni" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="PhAforAll" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrCalcOpn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrCalcCls" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SCBR_CBMoni3Phase" lnClass="SCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ColOpn" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="AuxSwTmOpn" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxSwTmCls" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmOpn" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmCls" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ScatTmOpn" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ScatTmOpnWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ScatTmOpnAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ScatTmCls" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ScatTmClsWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ScatTmClsAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmOpnWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmOpnAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmOpnWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmOpnAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTrvTmOpn" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmClsWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmClsAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmClsWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmClsAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTrvTmCls" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ScatTmOpnAct" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ScatTmOpnWrs" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ScatTmOpnAls" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ScatTmClsAct" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ScatTmClsWrs" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ScatTmClsAls" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ScatTmClsThs" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MechOpnTmAct" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmOpnSet" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmOpnWrs" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmOpnAls" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmOpnSet" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmOpnWrs" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmOpnAls" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MechClsTmAct" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmClsSet" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmClsWrs" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmClsAls" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmClsSet" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmClsWrs" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmClsAls" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SCBR_CBMoni" lnClass="SCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ColOpn" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="ActAbr" type="SIPROTEC5_DOType_MV_Float_dupd_V09.50.01_V09.50.01" />
			<DO name="AccmAbr" type="SIPROTEC5_DOType_MV_Float_dupd_V09.50.01_V09.50.01" />
			<DO name="AbrWrn" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="AbrAlm" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="AuxSwTmOpn" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxSwTmCls" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmOpn" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmCls" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AbrWrnLev" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.50.01_V09.50.01" />
			<DO name="AbrAlmLev" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.50.01_V09.50.01" />
			<DO name="RmnAbr" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SumIx" type="SIPROTEC5_DOType_BCR_withFreeze_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AbrWrnIx" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SumI2t" type="SIPROTEC5_DOType_BCR_withFreeze_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AbrWrnI2t" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MakeTm" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MakeTmWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MakeTmAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BreakTm" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BreakTmWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BreakTmAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmOpnWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmOpnAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmOpnWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmOpnAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTrvTmOpn" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmClsWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmClsAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmClsWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmClsAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTrvTmCls" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpnTmRtg" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BreakTmRtg" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MakeTmRtg" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Act2P" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpCyARtg" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AScRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpCyAScRtg" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ActIx" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ExpIx" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrValIx" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ActI2t" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrValI2t" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MakeTmAct" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MakeTmWrs" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MakeTmAls" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MakeTmOpA" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MakeTmDl" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BreakTmAct" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BreakTmWrs" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BreakTmAls" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BreakTmDl" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MechOpnTmAct" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmOpnSet" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmOpnWrs" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmOpnAls" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmOpnSet" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmOpnWrs" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmOpnAls" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MechClsTmAct" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmClsSet" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmClsWrs" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmClsAls" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmClsSet" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmClsWrs" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmClsAls" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CtlRmnAbr" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CtlSumIx" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CtlSumI2T" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V09.50.01_V09.50.01" />
			<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="Proxy" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="PwrUp" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="Sim" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_V09.50.01_V09.50.01" />
			<DO name="OpTmh" type="SIPROTEC5_DOType_INS_INT32_with_units_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="GoStop" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SvStop" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="LifeCon" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BatFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ClkFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ErrMeasT" type="SIPROTEC5_DOType_ENS_ErrMeasT_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ErrComp" type="SIPROTEC5_DOType_ENS_ErrComp_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ErrOffset" type="SIPROTEC5_DOType_ENS_ErrOffset_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DigsiAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SimuMode" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CommMode" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ErrMemory" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxPwrFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SeuHappened" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PSModFail" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PSModOK" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OsopNotCon" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PSAuxPwrFail" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PSAuxPwrOK" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PSModFailSps" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PSAuxFailSps" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Logon" type="SIPROTEC5_DOType_ENS_Login_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CybSecEvt" type="SIPROTEC5_DOType_ENS_CyberSecEvent_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MsgLost" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ChtBlk" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="FlshDskHth" type="SIPROTEC5_DOType_ENS_Health_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PrcModIna" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="PhaseRev" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InvPhases" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PhsSeq" type="SIPROTEC5_DOType_ENG_TextList_PhsSeq_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PhRevABC" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PhRevACB" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="FOutOfRg" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="CtrlIn" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="DisSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DisReset" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InvPhABCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InvPhBCCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InvPhACCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StateBi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StateCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTConnect" type="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTSPInDir" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CtInvPol" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ARtgSec" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AMeasRange" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AInternTyp" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ARtgSecIN" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AMeasRgIN" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AIntTypIN" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AMeasRgIN2" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AIntTypIN2" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="KToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ErrKToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ErrRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MUDisActTr" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MUDisTr" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TCTR" lnClass="TCTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ARtg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.50.01_V09.50.01" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.50.01_V09.50.01" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.50.01_V09.50.01" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.50.01_V09.50.01" />
			<DO name="AmpSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.50.01_V09.50.01" />
			<DO name="Trp" type="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V09.50.01_V09.50.01" />
			<DO name="ScndTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.50.01_V09.50.01" />
			<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.50.01_V09.50.01" />
			<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.50.01_V09.50.01" />
			<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.50.01_V09.50.01" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.50.01_V09.50.01" />
			<DO name="NamAccRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.50.01_V09.50.01" />
			<DO name="NamARtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.50.01_V09.50.01" />
			<DO name="NamClipRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SBWS_BW_Tr" lnClass="SBWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="ResetBW" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PhABWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PhBBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PhCBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PhABW" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PhBBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PhCBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BrokenWire" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkMod" type="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DltAblk" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSYM_CurBalSV" lnClass="SSYM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.50.01_V09.50.01" />
			<DO name="BalLimit" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BalFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" lnClass="SPSQ">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.50.01_V09.50.01" />
			<DO name="RlsThrshld" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSUM_SlowCurSumSV" lnClass="SSUM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.50.01_V09.50.01" />
			<DO name="SumAFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SumAThrld" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SADC_FastCurSumSV" lnClass="SADC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="VTConnect" type="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="VRtgSec" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="VRatPhVddn" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InvPhABVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InvPhBCVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InvPhACVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TVTR" lnClass="TVTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="VolSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.50.01_V09.50.01" />
			<DO name="VRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.50.01_V09.50.01" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.50.01_V09.50.01" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.50.01_V09.50.01" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.50.01_V09.50.01" />
			<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.50.01_V09.50.01" />
			<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.50.01_V09.50.01" />
			<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.50.01_V09.50.01" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.50.01_V09.50.01" />
			<DO name="NamAccRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.50.01_V09.50.01" />
			<DO name="NamVRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.50.01_V09.50.01" />
			<DO name="NamClipRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" lnClass="SPSQ">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSUM_VolSumSV" lnClass="SSUM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.50.01_V09.50.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SFFM_SMCB" lnClass="SFFM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="VTmcb" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ProtDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ZLIN_FB0_FGStandardUI" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="VARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_internal_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SysNeutPt" type="SIPROTEC5_DOType_ENG_TextList_System_Neutralpoint_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PQSign" type="SIPROTEC5_DOType_ENG_TextList_PQ_Sign_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FG_Line_3ph" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.50.01_V09.50.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.50.01_V09.50.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SBWS_BW_confirm" lnClass="SBWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_OC_Group_Indication" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.50.01_V09.50.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.50.01_V09.50.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABCN_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" lnClass="ROPA">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RSSR_SwitchingStateRecognitionBasic" lnClass="RSSR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="DisCntrOpn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwitchOn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_OCP_3ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ActEmgMod" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="EmgcyMod" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="EmgMod" type="SIPROTEC5_DOType_ENG_TextList_EmgMod_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_1_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.50.01_V09.50.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.50.01_V09.50.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.50.01_V09.50.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.50.01_V09.50.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.50.01_V09.50.01" />
			<DO name="TmMult" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.50.01_V09.50.01" />
			<DO name="TypRsCrv" type="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="StrDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ActDynSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DySgRc1CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DySgRc2CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DySgRc3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DySgRG3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DySgCLPAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DynSgBIAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DynBlkStr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DskRng" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="I0ElimIph" type="SIPROTEC5_DOType_WYE_ABC_mag_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OnePoleOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="EnblDynSet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="I0Elim" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DynStRcONR" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkStRcONR" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DynSetRc1C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkStgRc1C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrValRc1C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TmMultRc1C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DynSetRc2C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkStgRc2C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrValRc2C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TmMultRc2C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DynSetRc3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkStgRc3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrValRc3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TmMultRc3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DynStRcG3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkStRcG3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrVaRcG3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TmMulRcG3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DynSetCLP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkStgCLP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrValCLP" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TmMultCLP" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DynSetBI" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkStgBI" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrValBI" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TmMultBI" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AddDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ChMinOpTm" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.50.01_V09.50.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.50.01_V09.50.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.50.01_V09.50.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.50.01_V09.50.01" />
			<DO name="RsDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="StrDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ActDynSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DySgRc1CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DySgRc2CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DySgRc3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DySgRG3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DySgCLPAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DynSgBIAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DynBlkStr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="I0ElimIph" type="SIPROTEC5_DOType_WYE_ABC_mag_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OnePoleOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="EnblDynSet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="I0Elim" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DrpoutRat" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DynStRcONR" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkStRcONR" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DynSetRc1C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkStgRc1C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrValRc1C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpDlTmRc1C" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DynSetRc2C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkStgRc2C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrValRc2C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpDlTmRc2C" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DynSetRc3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkStgRc3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrValRc3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpDlTmRc3C" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DynStRcG3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkStRcG3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrVaRcG3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpDlTRcG3C" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DynSetCLP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkStgCLP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrValCLP" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpDlTmCLP" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DynSetBI" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkStgBI" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrValBI" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpDlTmBI" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpDlMode" type="SIPROTEC5_DOType_ENG_TextList_OpDlMode_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.50.01_V09.50.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.50.01_V09.50.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CALH_LGOS" lnClass="CALH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="GrInd" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LGOS" lnClass="LGOS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="NdsCom" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="St" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="SimSt" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="ConfRevNum" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="RxConfRevNum" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="GoCBRef" type="SIPROTEC5_DOType_ORG_external_V09.50.01_V09.50.01" />
			<DO name="DiagErr" type="SIPROTEC5_DOType_ENS_LGOS_DiagError_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CALH_Application" lnClass="CALH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="GrWrn" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="GrInd" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="GrIndIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="GrWrnIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="GrAlmIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTIM_Application" lnClass="LTIM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="TmDT" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="TmOfsTmm" type="SIPROTEC5_DOType_ING_INT32_edit_V09.50.01_V09.50.01" />
			<DO name="TmUseDT" type="SIPROTEC5_DOType_SPG_edit_V09.50.01_V09.50.01" />
			<DO name="TmChgDT" type="SIPROTEC5_DOType_TSG_V09.50.01_V09.50.01" />
			<DO name="TmChgST" type="SIPROTEC5_DOType_TSG_V09.50.01_V09.50.01" />
			<DO name="ClkSetMan" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TmOfsDT" type="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DateFormat" type="SIPROTEC5_DOType_ENG_TextList_DateFormat_edit_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTMS_Application" lnClass="LTMS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="TmSrc" type="SIPROTEC5_DOType_VSS_V09.50.01_V09.50.01" />
			<DO name="TmSrcTyp" type="SIPROTEC5_DOType_ENS_TmSrcTyp_V09.50.01_V09.50.01" />
			<DO name="TmChSt1" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="TmChSt2" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="TmSynErr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="LeapSecond" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Sync" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="FltTmSyn" type="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TmSrc1Std" type="SIPROTEC5_DOType_ENG_TextList_TmSrcStd_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TmSrc1Port" type="SIPROTEC5_DOType_ENG_TextList_Ports_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TmSrc1Ch" type="SIPROTEC5_DOType_ENG_TextList_TmSrcCh_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TmSrc2Std" type="SIPROTEC5_DOType_ENG_TextList_TmSrcStd_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TmSrc2Port" type="SIPROTEC5_DOType_ENG_TextList_Ports_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TmSrc2Ch" type="SIPROTEC5_DOType_ENG_TextList_TmSrcCh_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TmZnTmSrc1" type="SIPROTEC5_DOType_ENG_TextList_TmZnTmSrc_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TmZnTmSrc2" type="SIPROTEC5_DOType_ENG_TextList_TmZnTmSrc_edit_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTRK_Application" lnClass="LTRK">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="GenTrk" type="SIPROTEC5_DOType_CST_V09.50.01_V09.50.01" />
			<DO name="SgcbTrk" type="SIPROTEC5_DOType_STS_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="In" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="OutSPS" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_PRP" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="RedChLiv" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTPC_IEEE1588HiAcc" lnClass="LTPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ClkAcc" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="ClkClass" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="ClkId" type="SIPROTEC5_DOType_VSS_V09.50.01_V09.50.01" />
			<DO name="GmClkClass" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="GmClkId" type="SIPROTEC5_DOType_VSS_V09.50.01_V09.50.01" />
			<DO name="GmClkPrio1" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="GmClkPrio2" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="GmClkAcc" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="MePathDlTmns" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="NumPorts" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="OfsMaster" type="SIPROTEC5_DOType_INS_INT32_with_units_V09.50.01_V09.50.01" />
			<DO name="OfsUtc" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="OfsUtcTms" type="SIPROTEC5_DOType_INS_INT32_with_units_V09.50.01_V09.50.01" />
			<DO name="PrntClkId" type="SIPROTEC5_DOType_VSS_V09.50.01_V09.50.01" />
			<DO name="Stepsr" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="TmSrcVal" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="TwoStep" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="PrntPortId" type="SIPROTEC5_DOType_VSS_V09.50.01_V09.50.01" />
			<DO name="GmClkVar" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="ClkVar" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="ClkPrio1" type="SIPROTEC5_DOType_ING_INT32_edit_V09.50.01_V09.50.01" />
			<DO name="ClkPrio2" type="SIPROTEC5_DOType_ING_INT32_edit_V09.50.01_V09.50.01" />
			<DO name="DomainNum" type="SIPROTEC5_DOType_ING_INT32_edit_V09.50.01_V09.50.01" />
			<DO name="OfsLimTmns" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.50.01_V09.50.01" />
			<DO name="Slave" type="SIPROTEC5_DOType_SPG_edit_V09.50.01_V09.50.01" />
			<DO name="PrntPortNum" type="SIPROTEC5_DOType_ING_INT32_edit_V09.50.01_V09.50.01" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ServoStatus" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Master" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ClockType" type="SIPROTEC5_DOType_ENG_TextList_1588_ClockType_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PTPProfile" type="SIPROTEC5_DOType_ENG_TextList_1588_PTPProfile_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTTC_IEEE1588HiAcc" lnClass="LTTC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="DomainNum" type="SIPROTEC5_DOType_ING_INT32_edit_V09.50.01_V09.50.01" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_IEEE1588HiAcc_LCCH" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="DomainNum" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ClockType" type="SIPROTEC5_DOType_ENG_TextList_1588_ClockType_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PTPProfile" type="SIPROTEC5_DOType_ENG_TextList_1588_PTPProfile_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Slave" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Master" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ClkPrio1" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ClkPrio2" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1002" lnClass="SOPM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="MotOp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MotStrAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="HyAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="HyBlk" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="EnBlk" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="EnAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MotAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="HeatAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ChaIntvTms" type="SIPROTEC5_DOType_INS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MotStrNum" type="SIPROTEC5_DOType_INS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1003" lnClass="XSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.50.01_V09.50.01" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.50.01_V09.50.01" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.50.01_V09.50.01" />
			<DO name="SwTyp" type="SIPROTEC5_DOType_ENS_SwitchType_V09.50.01_V09.50.01" />
			<DO name="SetOpCnt" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AqBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RsSwStat" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RsAqBlkSub" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ClsCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CmdActv" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ModKey" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Rdy" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RxPos1" type="SIPROTEC5_DOType_ComProxy_DPC_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1004" lnClass="CSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_CSWI_Pos_V09.50.01_V09.50.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_status_only_and_dir_with_nor_sec_FnKey_toggle_on_off_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="SwAuthChk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_Advanced_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="NomEqActl" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DblActBlk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkByProt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OwnSwAuth" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthEna1" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthEna2" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthEna3" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthEna4" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthEna5" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthKey" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwModKey" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Ena" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SelOpn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SelCls" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpOpn" type="SIPROTEC5_DOType_ComProxy_ACT_V09.50.01_V09.50.01" />
			<DO name="OpCls" type="SIPROTEC5_DOType_ComProxy_ACT_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LSVS" lnClass="LSVS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="St" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="SimSt" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="ConfRevNum" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="SvCBRef" type="SIPROTEC5_DOType_ORG_external_V09.50.01_V09.50.01" />
			<DO name="SvId" type="SIPROTEC5_DOType_VSS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DiagErrSmv" type="SIPROTEC5_DOType_ENS_LSVS_DiagErrSmv_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DiagSynch" type="SIPROTEC5_DOType_ENS_LSVS_DiagSynch_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PubSynId" type="SIPROTEC5_DOType_VSS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SubSynId" type="SIPROTEC5_DOType_VSS_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TDIFF_Restrained" lnClass="PDIF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.50.01_V09.50.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SlopeCh1" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="IntSctnCh1" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SlopeCh2" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="IntSctnCh2" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="IncCharStr" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrValStKl" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StKlFaktor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="KlDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DCKlFaktor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkIrsh2Ha" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrVal2Ha" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CrssBlkTm2" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkIrshCWA" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkIrsh3Ha" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrVal3Ha" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CrssBlkTm3" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkIrsh5Ha" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrVal5Ha" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CrssBlkTm5" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrValMnHa" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrValExtF" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ExtFltTm" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CrssBlkExt" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="IrsBlk" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Irs2HaDet" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ICrsBlk2Ha" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="IrsCWADet" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Irs3HaDet" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ICrsBlk3Ha" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Irs5HaDet" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ICrsBlk5Ha" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ExtFltStr" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ExtCrsBlk" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Slope1Val" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StartChrR" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DCChrR" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CWAIntFlt" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TDIFF_FastUnrestrained" lnClass="PDIF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.50.01_V09.50.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide" lnClass="YPTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_internal_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="VARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PQSign" type="SIPROTEC5_DOType_ENG_TextList_PQ_Sign_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Starpoint" type="SIPROTEC5_DOType_ENG_TextList_System_Neutralpoint_without_ptcoil_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="WindConfig" type="SIPROTEC5_DOType_ENG_TextList_WindConfig_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="VecGrpExt" type="SIPROTEC5_DOType_ENG_TextList_VectorGroup_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PhaseShift" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SideNumber" type="SIPROTEC5_DOType_ENG_TextList_TrafoSide_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BasicPos" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DeltaU" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TcSideType" type="SIPROTEC5_DOType_ENG_TextList_TcSideType_edit_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_ImpPTRC" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.50.01_V09.50.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.50.01_V09.50.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.50.01_V09.50.01" />
			<DO name="SelLoopAG" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V09.50.01_V09.50.01" />
			<DO name="SelLoopBG" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V09.50.01_V09.50.01" />
			<DO name="SelLoopCG" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V09.50.01_V09.50.01" />
			<DO name="SelLoopAB" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V09.50.01_V09.50.01" />
			<DO name="SelLoopBC" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V09.50.01_V09.50.01" />
			<DO name="SelLoopCA" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PDIS_ImpedanceProtectionZone" lnClass="PDIS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.50.01_V09.50.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.50.01_V09.50.01" />
			<DO name="DirMod" type="SIPROTEC5_DOType_ENG_TextList_Dis_DirMod_V09.50.01_V09.50.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.50.01_V09.50.01" />
			<DO name="RisGndRch" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.50.01_V09.50.01" />
			<DO name="RisPhRch" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="X1GndRch" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="X1PhsRch" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PSCH_ExtTrip" lnClass="PSCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V09.50.01_V09.50.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.50.01_V09.50.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="ExtIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PSCH_ExtTripCurrentThreshold" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ASupFulfil" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ASupCtrl" type="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ASupStrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_UVP_3ph_3pol" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ASupRel" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ASupFulfil" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ASupCtrl" type="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ASupStrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StabCnt" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTUV" lnClass="PTUV">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.50.01_V09.50.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.50.01_V09.50.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.50.01_V09.50.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrAB" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrBC" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrCA" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkVMeasLs" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MeasSelect" type="SIPROTEC5_DOType_ENG_TextList_PhGnd_PhPh_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrMode" type="SIPROTEC5_DOType_ENG_TextList_StartMode_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="EnaStrDlTm" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DrpoutRat" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOV" lnClass="PTOV">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.50.01_V09.50.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.50.01_V09.50.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.50.01_V09.50.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrAB" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrBC" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrCA" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MeasSelect" type="SIPROTEC5_DOType_ENG_TextList_PhGnd_PhPh_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrMode" type="SIPROTEC5_DOType_ENG_TextList_StartMode_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DrpoutRat" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PSCH_ExtTrip_1" lnClass="PSCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V09.50.01_V09.50.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.50.01_V09.50.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="ExtIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="GasInsTr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="HPTmpOp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TmpOp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MbrAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PSCH_ExtTrip_2" lnClass="PSCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V09.50.01_V09.50.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.50.01_V09.50.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="ExtIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="HPTmpOp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TmpOp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MbrAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_3" lnClass="PROT">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" lnClass="LLN0">
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.50.01_V09.50.01" />
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="GrRef" type="SIPROTEC5_DOType_ORG_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="LN0_Root_Cmb" desc="Control of IEC 61850 Mode/Behavior - Enabled" iedType="SEL_401" lnClass="LLN0">
			<DO name="Mod" type="ENC_direct_enhanced" />
			<DO name="Beh" type="behENS" />
			<DO name="Health" type="healthENS" />
			<DO name="NamPlt" type="LPL_LN0" />
			<DO name="Loc" type="SPS_0" />
			<DO name="LocSta" type="SPC_direct_enhanced" />
			<DO name="MltLev" type="SPG_0" />
		</LNodeType>
		<LNodeType id="LPHD2" iedType="SEL_401" lnClass="LPHD">
			<DO name="PhyNam" type="DPL_0" />
			<DO name="PhyHealth" type="healthENS" />
			<DO name="Proxy" type="SPS_0" />
			<DO name="Sim" type="SPC_direct_enhanced" />
		</LNodeType>
		<LNodeType id="LCCH_PB" iedType="SEL_401" lnClass="LCCH">
			<DO name="Beh" type="behENS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="ChLiv" type="SPS_0" />
			<DO name="RedChLiv" type="SPS_0" />
			<DO name="RxCnt" type="BCR_LcchStd" />
			<DO name="RedRxCnt" type="BCR_LcchStd" />
			<DO name="RxCntGo" type="BCR_LcchExt" />
			<DO name="RedRxCntGo" type="BCR_LcchExt" />
			<DO name="RxCntSv" type="BCR_LcchExt" />
			<DO name="RedRxCntSv" type="BCR_LcchExt" />
			<DO name="TxCnt" type="BCR_LcchStd" />
			<DO name="FerCh" type="INS_0" />
			<DO name="RedFerCh" type="INS_0" />
			<DO name="FerChGo" type="INS_LcchExt" />
			<DO name="RedFerChGo" type="INS_LcchExt" />
			<DO name="FerChSv" type="INS_LcchExt" />
			<DO name="RedFerChSv" type="INS_LcchExt" />
			<DO name="RsStat" type="SPC_direct_enhanced_2" />
			<DO name="ApNam" type="VSG_Lcch" />
			<DO name="NetModP" type="ENG_ProBus" />
			<DO name="BusMode" type="ENG_BusMod" />
			<DO name="NetPorP" type="ENG_NetPorP" />
		</LNodeType>
		<LNodeType id="LCCH_SB" iedType="SEL_401" lnClass="LCCH">
			<DO name="Beh" type="behENS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="ChLiv" type="SPS_0" />
			<DO name="RedChLiv" type="SPS_0" />
			<DO name="RxCnt" type="BCR_LcchStd" />
			<DO name="RedRxCnt" type="BCR_LcchStd" />
			<DO name="RxCntGo" type="BCR_LcchExt" />
			<DO name="RedRxCntGo" type="BCR_LcchExt" />
			<DO name="TxCnt" type="BCR_LcchStd" />
			<DO name="FerCh" type="INS_0" />
			<DO name="RedFerCh" type="INS_0" />
			<DO name="FerChGo" type="INS_LcchExt" />
			<DO name="RedFerChGo" type="INS_LcchExt" />
			<DO name="RsStat" type="SPC_direct_enhanced_2" />
			<DO name="ApNam" type="VSG_Lcch" />
			<DO name="NetMode" type="ENG_StaBus" />
			<DO name="BusMode" type="ENG_BusMod" />
			<DO name="NetPort" type="ENG_NetPort" />
		</LNodeType>
		<LNodeType id="LCCH_EA" iedType="SEL_401" lnClass="LCCH">
			<DO name="Beh" type="behENS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="ChLiv" type="SPS_0" />
			<DO name="RxCnt" type="BCR_LcchStd" />
			<DO name="TxCnt" type="BCR_LcchStd" />
			<DO name="RsStat" type="SPC_direct_enhanced_2" />
			<DO name="ApNam" type="VSG_Lcch" />
		</LNodeType>
		<LNodeType id="LGOS1" iedType="SEL_401" lnClass="LGOS">
			<DO name="Beh" type="behENS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="NdsCom" type="SPS_2" />
			<DO name="St" type="SPS_2" />
			<DO name="SimSt" type="SPS_2" />
			<DO name="LastStNum" type="INS_1" />
			<DO name="LastSqNum" type="INS_2" />
			<DO name="LastTal" type="INS_2" />
			<DO name="ConfRevNum" type="INS_1" />
			<DO name="RxConfRevNum" type="INS_1" />
			<DO name="ErrSt" type="LgosENS" />
			<DO name="OosCnt" type="INS_2" />
			<DO name="TalCnt" type="INS_2" />
			<DO name="DecErrCnt" type="INS_2" />
			<DO name="BufOvflCnt" type="INS_2" />
			<DO name="MsgLosCnt" type="INS_2" />
			<DO name="MaxMsgLos" type="INS_2" />
			<DO name="TotDwnTm" type="MV_2" />
			<DO name="InvQualCnt" type="INS_2" />
			<DO name="MaxDwnTm" type="MV_2" />
			<DO name="RsStat" type="SPC_direct_enhanced_2" />
			<DO name="GoCBRef" type="ORG_0" />
			<DO name="DatSet" type="ORG_1" />
			<DO name="GoID" type="VSG_0" />
			<DO name="Addr" type="VSG_0" />
			<DO name="VlanID" type="ING_1" />
			<DO name="VlanPri" type="ING_1" />
			<DO name="AppID" type="ING_1" />
		</LNodeType>
		<LNodeType id="LTIM1" iedType="SEL_401" lnClass="LTIM">
			<DO name="Beh" type="behENS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="TmDT" type="SPS_0" />
			<DO name="TmOfsTmm" type="ING_0" />
			<DO name="TmUseDT" type="SPG_0" />
			<DO name="TmChgDT" type="TSG_0" />
			<DO name="TmChgST" type="TSG_0" />
		</LNodeType>
		<LNodeType id="LTMS1" iedType="SEL_401" lnClass="LTMS">
			<DO name="Beh" type="behENS" />
			<DO name="NamPlt" type="LPL_1" />
			<DO name="TmAcc" type="INS_0" />
			<DO name="TmSrc" type="VSS_0" />
			<DO name="TmSrcTyp" type="LtmsENS_0" />
			<DO name="TmSyn" type="LtmsENS_1" />
			<DO name="TmSynLkd" type="LtmsENS_2" />
			<DO name="TmTosPer" type="MV_1" />
		</LNodeType>
		<LNodeType id="LTRK1" iedType="SEL_401" lnClass="LTRK">
			<DO name="Beh" type="behENS" />
			<DO name="SpcTrk" type="BoolCTS" />
			<DO name="DpcTrk" type="BoolCTS" />
			<DO name="EncTrk1" type="EnumCTS_0" />
			<DO name="BrcbTrk" type="BTS_0" />
			<DO name="UrcbTrk" type="UTS_0" />
			<DO name="SgcbTrk" type="STS_0" />
		</LNodeType>
		<LNodeType id="LN0" iedType="SEL_401" lnClass="LLN0">
			<DO name="Mod" type="modENC" />
			<DO name="Beh" type="behENS" />
			<DO name="NamPlt" type="LPL_LN0" />
			<DO name="Loc" type="SPS_0" />
			<DO name="LocSta" type="SPC_0" />
			<DO name="GrRef" type="ORG_0" />
			<DO name="MltLev" type="SPG_0" />
		</LNodeType>
		<LNodeType id="LPHD1" iedType="SEL_401" lnClass="LPHD">
			<DO name="PhyNam" type="DPL_0" />
			<DO name="PhyHealth" type="healthENS" />
			<DO name="Proxy" type="SPS_0" />
		</LNodeType>
		<LNodeType id="PIOC1" iedType="SEL_401" lnClass="PIOC">
			<DO name="Beh" type="behENS" />
			<DO name="Op" type="ACT_0" />
		</LNodeType>
		<LNodeType id="PTRC1" iedType="SEL_401" lnClass="PTRC">
			<DO name="Beh" type="behENS" />
			<DO name="Tr" type="ACT_0" />
		</LNodeType>
		<LNodeType id="RBRF1" iedType="SEL_401" lnClass="RBRF">
			<DO name="Beh" type="behENS" />
			<DO name="Str" type="ACD_0" />
			<DO name="OpEx" type="ACT_1" />
			<DO name="OpIn" type="ACT_1" />
		</LNodeType>
		<LNodeType id="XCBR1" iedType="SEL_401" lnClass="XCBR">
			<DO name="Beh" type="behENS" />
			<DO name="Loc" type="SPS_0" />
			<DO name="OpCnt" type="INS_0" />
			<DO name="Pos" type="DPC_0" />
			<DO name="BlkOpn" type="SPC_0" />
			<DO name="BlkCls" type="SPC_0" />
			<DO name="CBOpCap" type="CBOpCapENS" />
		</LNodeType>
		<LNodeType id="CILO1" iedType="SEL_401" lnClass="CILO">
			<DO name="Beh" type="behENS" />
			<DO name="EnaOpn" type="SPS_0" />
			<DO name="EnaCls" type="SPS_0" />
		</LNodeType>
		<LNodeType id="CSWI1" iedType="SEL_401" lnClass="CSWI">
			<DO name="Beh" type="behENS" />
			<DO name="Loc" type="SPS_0" />
			<DO name="LocSta" type="SPC_0" />
			<DO name="OpOpn" type="ACT_0" />
			<DO name="OpCls" type="ACT_0" />
			<DO name="Pos" type="DPC_direct_enhanced" />
			<DO name="InRef1" type="ORG_0" />
			<DO name="InRef2" type="ORG_0" />
		</LNodeType>
		<LNodeType id="XSWI1" iedType="SEL_401" lnClass="XSWI">
			<DO name="Beh" type="behENS" />
			<DO name="Loc" type="SPS_0" />
			<DO name="OpCnt" type="INS_0" />
			<DO name="Pos" type="DPC_0" />
			<DO name="BlkOpn" type="SPC_0" />
			<DO name="BlkCls" type="SPC_0" />
			<DO name="SwTyp" type="SwTypENS" />
			<DO name="SwOpCap" type="SwOpCapENS" />
		</LNodeType>
		<LNodeType id="RDRE1" iedType="SEL_401" lnClass="RDRE">
			<DO name="Beh" type="behENS" />
			<DO name="RcdMade" type="SPS_0" />
			<DO name="FltNum" type="INS_0" />
			<DO name="FltTyp" type="FltTypENS" />
			<DO name="FltCaus" type="FltCausENS" />
		</LNodeType>
		<LNodeType id="PTUV1" iedType="SEL_401" lnClass="PTUV">
			<DO name="Beh" type="behENS" />
			<DO name="Str" type="ACD_0" />
			<DO name="Op" type="ACT_0" />
		</LNodeType>
		<LNodeType id="SCBR1" iedType="SEL_401" lnClass="SCBR">
			<DO name="Beh" type="behENS" />
			<DO name="ColOpn" type="SPS_0" />
			<DO name="AbrAlm" type="SPS_0" />
			<DO name="MechTmAlm" type="SPS_1" />
			<DO name="OpTmAlm" type="SPS_0" />
			<DO name="AccAbr" type="MV_0" />
		</LNodeType>
		<LNodeType id="MMXU1" desc="MET3P" iedType="SEL_401" lnClass="MMXU">
			<DO name="Beh" type="behENS" />
			<DO name="TotW" type="MV_0" />
			<DO name="TotVAr" type="MV_0" />
			<DO name="TotVA" type="MV_0" />
			<DO name="TotPF" type="MV_0" />
			<DO name="Hz" type="MV_0" />
			<DO name="PhV" type="WYE_1" />
			<DO name="A" type="WYE_1" />
			<DO name="W" type="WYE_3" />
			<DO name="VAr" type="WYE_3" />
			<DO name="PF" type="WYE_3" />
		</LNodeType>
		<LNodeType id="MMXU2" desc="METBK" iedType="SEL_401" lnClass="MMXU">
			<DO name="Beh" type="behENS" />
			<DO name="A" type="WYE_1" />
		</LNodeType>
		<LNodeType id="MSQI1" iedType="SEL_401" lnClass="MSQI">
			<DO name="Beh" type="behENS" />
			<DO name="SeqA" type="SEQ_0" />
			<DO name="SeqV" type="SEQ_0" />
		</LNodeType>
		<LNodeType id="ZBAT1" iedType="SEL_401" lnClass="ZBAT">
			<DO name="Beh" type="behENS" />
			<DO name="Vol" type="MV_0" />
			<DO name="BatWrn" type="SPS_1" />
			<DO name="BatFail" type="SPS_1" />
			<DO name="BatGndFlt" type="SPS_1" />
			<DO name="BatDvAlm" type="SPS_1" />
		</LNodeType>
		<LNodeType id="GGIO_BC01_08" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="SPCSO01" type="SPC_direct_enhanced" />
			<DO name="SPCSO02" type="SPC_direct_enhanced" />
			<DO name="SPCSO03" type="SPC_direct_enhanced" />
			<DO name="SPCSO04" type="SPC_direct_enhanced" />
			<DO name="SPCSO05" type="SPC_direct_enhanced" />
			<DO name="SPCSO06" type="SPC_direct_enhanced" />
			<DO name="SPCSO07" type="SPC_direct_enhanced" />
			<DO name="SPCSO08" type="SPC_direct_enhanced" />
		</LNodeType>
		<LNodeType id="GGIO_BC09_16" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="SPCSO09" type="SPC_direct_enhanced" />
			<DO name="SPCSO10" type="SPC_direct_enhanced" />
			<DO name="SPCSO11" type="SPC_direct_enhanced" />
			<DO name="SPCSO12" type="SPC_direct_enhanced" />
			<DO name="SPCSO13" type="SPC_direct_enhanced" />
			<DO name="SPCSO14" type="SPC_direct_enhanced" />
			<DO name="SPCSO15" type="SPC_direct_enhanced" />
			<DO name="SPCSO16" type="SPC_direct_enhanced" />
		</LNodeType>
		<LNodeType id="GGIO_BC17_24" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="SPCSO17" type="SPC_direct_enhanced" />
			<DO name="SPCSO18" type="SPC_direct_enhanced" />
			<DO name="SPCSO19" type="SPC_direct_enhanced" />
			<DO name="SPCSO20" type="SPC_direct_enhanced" />
			<DO name="SPCSO21" type="SPC_direct_enhanced" />
			<DO name="SPCSO22" type="SPC_direct_enhanced" />
			<DO name="SPCSO23" type="SPC_direct_enhanced" />
			<DO name="SPCSO24" type="SPC_direct_enhanced" />
		</LNodeType>
		<LNodeType id="GGIO_BC25_32" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="SPCSO25" type="SPC_direct_enhanced" />
			<DO name="SPCSO26" type="SPC_direct_enhanced" />
			<DO name="SPCSO27" type="SPC_direct_enhanced" />
			<DO name="SPCSO28" type="SPC_direct_enhanced" />
			<DO name="SPCSO29" type="SPC_direct_enhanced" />
			<DO name="SPCSO30" type="SPC_direct_enhanced" />
			<DO name="SPCSO31" type="SPC_direct_enhanced" />
			<DO name="SPCSO32" type="SPC_direct_enhanced" />
		</LNodeType>
		<LNodeType id="GGIO_BC33_40" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="SPCSO33" type="SPC_direct_enhanced" />
			<DO name="SPCSO34" type="SPC_direct_enhanced" />
			<DO name="SPCSO35" type="SPC_direct_enhanced" />
			<DO name="SPCSO36" type="SPC_direct_enhanced" />
			<DO name="SPCSO37" type="SPC_direct_enhanced" />
			<DO name="SPCSO38" type="SPC_direct_enhanced" />
			<DO name="SPCSO39" type="SPC_direct_enhanced" />
			<DO name="SPCSO40" type="SPC_direct_enhanced" />
		</LNodeType>
		<LNodeType id="GGIO_BC41_48" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="SPCSO41" type="SPC_direct_enhanced" />
			<DO name="SPCSO42" type="SPC_direct_enhanced" />
			<DO name="SPCSO43" type="SPC_direct_enhanced" />
			<DO name="SPCSO44" type="SPC_direct_enhanced" />
			<DO name="SPCSO45" type="SPC_direct_enhanced" />
			<DO name="SPCSO46" type="SPC_direct_enhanced" />
			<DO name="SPCSO47" type="SPC_direct_enhanced" />
			<DO name="SPCSO48" type="SPC_direct_enhanced" />
		</LNodeType>
		<LNodeType id="GGIO_BC49_56" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="SPCSO49" type="SPC_direct_enhanced" />
			<DO name="SPCSO50" type="SPC_direct_enhanced" />
			<DO name="SPCSO51" type="SPC_direct_enhanced" />
			<DO name="SPCSO52" type="SPC_direct_enhanced" />
			<DO name="SPCSO53" type="SPC_direct_enhanced" />
			<DO name="SPCSO54" type="SPC_direct_enhanced" />
			<DO name="SPCSO55" type="SPC_direct_enhanced" />
			<DO name="SPCSO56" type="SPC_direct_enhanced" />
		</LNodeType>
		<LNodeType id="GGIO_BC57_64" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="SPCSO57" type="SPC_direct_enhanced" />
			<DO name="SPCSO58" type="SPC_direct_enhanced" />
			<DO name="SPCSO59" type="SPC_direct_enhanced" />
			<DO name="SPCSO60" type="SPC_direct_enhanced" />
			<DO name="SPCSO61" type="SPC_direct_enhanced" />
			<DO name="SPCSO62" type="SPC_direct_enhanced" />
			<DO name="SPCSO63" type="SPC_direct_enhanced" />
			<DO name="SPCSO64" type="SPC_direct_enhanced" />
		</LNodeType>
		<LNodeType id="GGIO_BS64" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="Ind01" type="SPS_0" />
			<DO name="Ind02" type="SPS_0" />
			<DO name="Ind03" type="SPS_0" />
			<DO name="Ind04" type="SPS_0" />
			<DO name="Ind05" type="SPS_0" />
			<DO name="Ind06" type="SPS_0" />
			<DO name="Ind07" type="SPS_0" />
			<DO name="Ind08" type="SPS_0" />
			<DO name="Ind09" type="SPS_0" />
			<DO name="Ind10" type="SPS_0" />
			<DO name="Ind11" type="SPS_0" />
			<DO name="Ind12" type="SPS_0" />
			<DO name="Ind13" type="SPS_0" />
			<DO name="Ind14" type="SPS_0" />
			<DO name="Ind15" type="SPS_0" />
			<DO name="Ind16" type="SPS_0" />
			<DO name="Ind17" type="SPS_0" />
			<DO name="Ind18" type="SPS_0" />
			<DO name="Ind19" type="SPS_0" />
			<DO name="Ind20" type="SPS_0" />
			<DO name="Ind21" type="SPS_0" />
			<DO name="Ind22" type="SPS_0" />
			<DO name="Ind23" type="SPS_0" />
			<DO name="Ind24" type="SPS_0" />
			<DO name="Ind25" type="SPS_0" />
			<DO name="Ind26" type="SPS_0" />
			<DO name="Ind27" type="SPS_0" />
			<DO name="Ind28" type="SPS_0" />
			<DO name="Ind29" type="SPS_0" />
			<DO name="Ind30" type="SPS_0" />
			<DO name="Ind31" type="SPS_0" />
			<DO name="Ind32" type="SPS_0" />
			<DO name="Ind33" type="SPS_0" />
			<DO name="Ind34" type="SPS_0" />
			<DO name="Ind35" type="SPS_0" />
			<DO name="Ind36" type="SPS_0" />
			<DO name="Ind37" type="SPS_0" />
			<DO name="Ind38" type="SPS_0" />
			<DO name="Ind39" type="SPS_0" />
			<DO name="Ind40" type="SPS_0" />
			<DO name="Ind41" type="SPS_0" />
			<DO name="Ind42" type="SPS_0" />
			<DO name="Ind43" type="SPS_0" />
			<DO name="Ind44" type="SPS_0" />
			<DO name="Ind45" type="SPS_0" />
			<DO name="Ind46" type="SPS_0" />
			<DO name="Ind47" type="SPS_0" />
			<DO name="Ind48" type="SPS_0" />
			<DO name="Ind49" type="SPS_0" />
			<DO name="Ind50" type="SPS_0" />
			<DO name="Ind51" type="SPS_0" />
			<DO name="Ind52" type="SPS_0" />
			<DO name="Ind53" type="SPS_0" />
			<DO name="Ind54" type="SPS_0" />
			<DO name="Ind55" type="SPS_0" />
			<DO name="Ind56" type="SPS_0" />
			<DO name="Ind57" type="SPS_0" />
			<DO name="Ind58" type="SPS_0" />
			<DO name="Ind59" type="SPS_0" />
			<DO name="Ind60" type="SPS_0" />
			<DO name="Ind61" type="SPS_0" />
			<DO name="Ind62" type="SPS_0" />
			<DO name="Ind63" type="SPS_0" />
			<DO name="Ind64" type="SPS_0" />
		</LNodeType>
		<LNodeType id="GGIO_BS32" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="Ind01" type="SPS_0" />
			<DO name="Ind02" type="SPS_0" />
			<DO name="Ind03" type="SPS_0" />
			<DO name="Ind04" type="SPS_0" />
			<DO name="Ind05" type="SPS_0" />
			<DO name="Ind06" type="SPS_0" />
			<DO name="Ind07" type="SPS_0" />
			<DO name="Ind08" type="SPS_0" />
			<DO name="Ind09" type="SPS_0" />
			<DO name="Ind10" type="SPS_0" />
			<DO name="Ind11" type="SPS_0" />
			<DO name="Ind12" type="SPS_0" />
			<DO name="Ind13" type="SPS_0" />
			<DO name="Ind14" type="SPS_0" />
			<DO name="Ind15" type="SPS_0" />
			<DO name="Ind16" type="SPS_0" />
			<DO name="Ind17" type="SPS_0" />
			<DO name="Ind18" type="SPS_0" />
			<DO name="Ind19" type="SPS_0" />
			<DO name="Ind20" type="SPS_0" />
			<DO name="Ind21" type="SPS_0" />
			<DO name="Ind22" type="SPS_0" />
			<DO name="Ind23" type="SPS_0" />
			<DO name="Ind24" type="SPS_0" />
			<DO name="Ind25" type="SPS_0" />
			<DO name="Ind26" type="SPS_0" />
			<DO name="Ind27" type="SPS_0" />
			<DO name="Ind28" type="SPS_0" />
			<DO name="Ind29" type="SPS_0" />
			<DO name="Ind30" type="SPS_0" />
			<DO name="Ind31" type="SPS_0" />
			<DO name="Ind32" type="SPS_0" />
		</LNodeType>
		<LNodeType id="GGIO_AS64" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="AnIn01" type="MV_0" />
			<DO name="AnIn02" type="MV_0" />
			<DO name="AnIn03" type="MV_0" />
			<DO name="AnIn04" type="MV_0" />
			<DO name="AnIn05" type="MV_0" />
			<DO name="AnIn06" type="MV_0" />
			<DO name="AnIn07" type="MV_0" />
			<DO name="AnIn08" type="MV_0" />
			<DO name="AnIn09" type="MV_0" />
			<DO name="AnIn10" type="MV_0" />
			<DO name="AnIn11" type="MV_0" />
			<DO name="AnIn12" type="MV_0" />
			<DO name="AnIn13" type="MV_0" />
			<DO name="AnIn14" type="MV_0" />
			<DO name="AnIn15" type="MV_0" />
			<DO name="AnIn16" type="MV_0" />
			<DO name="AnIn17" type="MV_0" />
			<DO name="AnIn18" type="MV_0" />
			<DO name="AnIn19" type="MV_0" />
			<DO name="AnIn20" type="MV_0" />
			<DO name="AnIn21" type="MV_0" />
			<DO name="AnIn22" type="MV_0" />
			<DO name="AnIn23" type="MV_0" />
			<DO name="AnIn24" type="MV_0" />
			<DO name="AnIn25" type="MV_0" />
			<DO name="AnIn26" type="MV_0" />
			<DO name="AnIn27" type="MV_0" />
			<DO name="AnIn28" type="MV_0" />
			<DO name="AnIn29" type="MV_0" />
			<DO name="AnIn30" type="MV_0" />
			<DO name="AnIn31" type="MV_0" />
			<DO name="AnIn32" type="MV_0" />
			<DO name="AnIn33" type="MV_0" />
			<DO name="AnIn34" type="MV_0" />
			<DO name="AnIn35" type="MV_0" />
			<DO name="AnIn36" type="MV_0" />
			<DO name="AnIn37" type="MV_0" />
			<DO name="AnIn38" type="MV_0" />
			<DO name="AnIn39" type="MV_0" />
			<DO name="AnIn40" type="MV_0" />
			<DO name="AnIn41" type="MV_0" />
			<DO name="AnIn42" type="MV_0" />
			<DO name="AnIn43" type="MV_0" />
			<DO name="AnIn44" type="MV_0" />
			<DO name="AnIn45" type="MV_0" />
			<DO name="AnIn46" type="MV_0" />
			<DO name="AnIn47" type="MV_0" />
			<DO name="AnIn48" type="MV_0" />
			<DO name="AnIn49" type="MV_0" />
			<DO name="AnIn50" type="MV_0" />
			<DO name="AnIn51" type="MV_0" />
			<DO name="AnIn52" type="MV_0" />
			<DO name="AnIn53" type="MV_0" />
			<DO name="AnIn54" type="MV_0" />
			<DO name="AnIn55" type="MV_0" />
			<DO name="AnIn56" type="MV_0" />
			<DO name="AnIn57" type="MV_0" />
			<DO name="AnIn58" type="MV_0" />
			<DO name="AnIn59" type="MV_0" />
			<DO name="AnIn60" type="MV_0" />
			<DO name="AnIn61" type="MV_0" />
			<DO name="AnIn62" type="MV_0" />
			<DO name="AnIn63" type="MV_0" />
			<DO name="AnIn64" type="MV_0" />
		</LNodeType>
		<LNodeType id="GGIO_BS128" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="Ind001" type="SPS_0" />
			<DO name="Ind002" type="SPS_0" />
			<DO name="Ind003" type="SPS_0" />
			<DO name="Ind004" type="SPS_0" />
			<DO name="Ind005" type="SPS_0" />
			<DO name="Ind006" type="SPS_0" />
			<DO name="Ind007" type="SPS_0" />
			<DO name="Ind008" type="SPS_0" />
			<DO name="Ind009" type="SPS_0" />
			<DO name="Ind010" type="SPS_0" />
			<DO name="Ind011" type="SPS_0" />
			<DO name="Ind012" type="SPS_0" />
			<DO name="Ind013" type="SPS_0" />
			<DO name="Ind014" type="SPS_0" />
			<DO name="Ind015" type="SPS_0" />
			<DO name="Ind016" type="SPS_0" />
			<DO name="Ind017" type="SPS_0" />
			<DO name="Ind018" type="SPS_0" />
			<DO name="Ind019" type="SPS_0" />
			<DO name="Ind020" type="SPS_0" />
			<DO name="Ind021" type="SPS_0" />
			<DO name="Ind022" type="SPS_0" />
			<DO name="Ind023" type="SPS_0" />
			<DO name="Ind024" type="SPS_0" />
			<DO name="Ind025" type="SPS_0" />
			<DO name="Ind026" type="SPS_0" />
			<DO name="Ind027" type="SPS_0" />
			<DO name="Ind028" type="SPS_0" />
			<DO name="Ind029" type="SPS_0" />
			<DO name="Ind030" type="SPS_0" />
			<DO name="Ind031" type="SPS_0" />
			<DO name="Ind032" type="SPS_0" />
			<DO name="Ind033" type="SPS_0" />
			<DO name="Ind034" type="SPS_0" />
			<DO name="Ind035" type="SPS_0" />
			<DO name="Ind036" type="SPS_0" />
			<DO name="Ind037" type="SPS_0" />
			<DO name="Ind038" type="SPS_0" />
			<DO name="Ind039" type="SPS_0" />
			<DO name="Ind040" type="SPS_0" />
			<DO name="Ind041" type="SPS_0" />
			<DO name="Ind042" type="SPS_0" />
			<DO name="Ind043" type="SPS_0" />
			<DO name="Ind044" type="SPS_0" />
			<DO name="Ind045" type="SPS_0" />
			<DO name="Ind046" type="SPS_0" />
			<DO name="Ind047" type="SPS_0" />
			<DO name="Ind048" type="SPS_0" />
			<DO name="Ind049" type="SPS_0" />
			<DO name="Ind050" type="SPS_0" />
			<DO name="Ind051" type="SPS_0" />
			<DO name="Ind052" type="SPS_0" />
			<DO name="Ind053" type="SPS_0" />
			<DO name="Ind054" type="SPS_0" />
			<DO name="Ind055" type="SPS_0" />
			<DO name="Ind056" type="SPS_0" />
			<DO name="Ind057" type="SPS_0" />
			<DO name="Ind058" type="SPS_0" />
			<DO name="Ind059" type="SPS_0" />
			<DO name="Ind060" type="SPS_0" />
			<DO name="Ind061" type="SPS_0" />
			<DO name="Ind062" type="SPS_0" />
			<DO name="Ind063" type="SPS_0" />
			<DO name="Ind064" type="SPS_0" />
			<DO name="Ind065" type="SPS_0" />
			<DO name="Ind066" type="SPS_0" />
			<DO name="Ind067" type="SPS_0" />
			<DO name="Ind068" type="SPS_0" />
			<DO name="Ind069" type="SPS_0" />
			<DO name="Ind070" type="SPS_0" />
			<DO name="Ind071" type="SPS_0" />
			<DO name="Ind072" type="SPS_0" />
			<DO name="Ind073" type="SPS_0" />
			<DO name="Ind074" type="SPS_0" />
			<DO name="Ind075" type="SPS_0" />
			<DO name="Ind076" type="SPS_0" />
			<DO name="Ind077" type="SPS_0" />
			<DO name="Ind078" type="SPS_0" />
			<DO name="Ind079" type="SPS_0" />
			<DO name="Ind080" type="SPS_0" />
			<DO name="Ind081" type="SPS_0" />
			<DO name="Ind082" type="SPS_0" />
			<DO name="Ind083" type="SPS_0" />
			<DO name="Ind084" type="SPS_0" />
			<DO name="Ind085" type="SPS_0" />
			<DO name="Ind086" type="SPS_0" />
			<DO name="Ind087" type="SPS_0" />
			<DO name="Ind088" type="SPS_0" />
			<DO name="Ind089" type="SPS_0" />
			<DO name="Ind090" type="SPS_0" />
			<DO name="Ind091" type="SPS_0" />
			<DO name="Ind092" type="SPS_0" />
			<DO name="Ind093" type="SPS_0" />
			<DO name="Ind094" type="SPS_0" />
			<DO name="Ind095" type="SPS_0" />
			<DO name="Ind096" type="SPS_0" />
			<DO name="Ind097" type="SPS_0" />
			<DO name="Ind098" type="SPS_0" />
			<DO name="Ind099" type="SPS_0" />
			<DO name="Ind100" type="SPS_0" />
			<DO name="Ind101" type="SPS_0" />
			<DO name="Ind102" type="SPS_0" />
			<DO name="Ind103" type="SPS_0" />
			<DO name="Ind104" type="SPS_0" />
			<DO name="Ind105" type="SPS_0" />
			<DO name="Ind106" type="SPS_0" />
			<DO name="Ind107" type="SPS_0" />
			<DO name="Ind108" type="SPS_0" />
			<DO name="Ind109" type="SPS_0" />
			<DO name="Ind110" type="SPS_0" />
			<DO name="Ind111" type="SPS_0" />
			<DO name="Ind112" type="SPS_0" />
			<DO name="Ind113" type="SPS_0" />
			<DO name="Ind114" type="SPS_0" />
			<DO name="Ind115" type="SPS_0" />
			<DO name="Ind116" type="SPS_0" />
			<DO name="Ind117" type="SPS_0" />
			<DO name="Ind118" type="SPS_0" />
			<DO name="Ind119" type="SPS_0" />
			<DO name="Ind120" type="SPS_0" />
			<DO name="Ind121" type="SPS_0" />
			<DO name="Ind122" type="SPS_0" />
			<DO name="Ind123" type="SPS_0" />
			<DO name="Ind124" type="SPS_0" />
			<DO name="Ind125" type="SPS_0" />
			<DO name="Ind126" type="SPS_0" />
			<DO name="Ind127" type="SPS_0" />
			<DO name="Ind128" type="SPS_0" />
		</LNodeType>
		<LNodeType id="GGIO_BS26" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="Ind01" type="SPS_0" />
			<DO name="Ind02" type="SPS_0" />
			<DO name="Ind03" type="SPS_0" />
			<DO name="Ind04" type="SPS_0" />
			<DO name="Ind05" type="SPS_0" />
			<DO name="Ind06" type="SPS_0" />
			<DO name="Ind07" type="SPS_0" />
			<DO name="Ind08" type="SPS_0" />
			<DO name="Ind09" type="SPS_0" />
			<DO name="Ind10" type="SPS_0" />
			<DO name="Ind11" type="SPS_0" />
			<DO name="Ind12" type="SPS_0" />
			<DO name="Ind13" type="SPS_0" />
			<DO name="Ind14" type="SPS_0" />
			<DO name="Ind15" type="SPS_0" />
			<DO name="Ind16" type="SPS_0" />
			<DO name="Ind17" type="SPS_0" />
			<DO name="Ind18" type="SPS_0" />
			<DO name="Ind19" type="SPS_0" />
			<DO name="Ind20" type="SPS_0" />
			<DO name="Ind21" type="SPS_0" />
			<DO name="Ind22" type="SPS_0" />
			<DO name="Ind23" type="SPS_0" />
			<DO name="Ind24" type="SPS_0" />
			<DO name="Ind25" type="SPS_0" />
			<DO name="Ind26" type="SPS_0" />
		</LNodeType>
		<LNodeType id="GGIO_BS12" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="Ind01" type="SPS_0" />
			<DO name="Ind02" type="SPS_0" />
			<DO name="Ind03" type="SPS_0" />
			<DO name="Ind04" type="SPS_0" />
			<DO name="Ind05" type="SPS_0" />
			<DO name="Ind06" type="SPS_0" />
			<DO name="Ind07" type="SPS_0" />
			<DO name="Ind08" type="SPS_0" />
			<DO name="Ind09" type="SPS_0" />
			<DO name="Ind10" type="SPS_0" />
			<DO name="Ind11" type="SPS_0" />
			<DO name="Ind12" type="SPS_0" />
		</LNodeType>
		<LNodeType id="GGIO_BS08" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="Ind01" type="SPS_0" />
			<DO name="Ind02" type="SPS_0" />
			<DO name="Ind03" type="SPS_0" />
			<DO name="Ind04" type="SPS_0" />
			<DO name="Ind05" type="SPS_0" />
			<DO name="Ind06" type="SPS_0" />
			<DO name="Ind07" type="SPS_0" />
			<DO name="Ind08" type="SPS_0" />
		</LNodeType>
		<LNodeType id="GGIO_BS24" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="Ind01" type="SPS_0" />
			<DO name="Ind02" type="SPS_0" />
			<DO name="Ind03" type="SPS_0" />
			<DO name="Ind04" type="SPS_0" />
			<DO name="Ind05" type="SPS_0" />
			<DO name="Ind06" type="SPS_0" />
			<DO name="Ind07" type="SPS_0" />
			<DO name="Ind08" type="SPS_0" />
			<DO name="Ind09" type="SPS_0" />
			<DO name="Ind10" type="SPS_0" />
			<DO name="Ind11" type="SPS_0" />
			<DO name="Ind12" type="SPS_0" />
			<DO name="Ind13" type="SPS_0" />
			<DO name="Ind14" type="SPS_0" />
			<DO name="Ind15" type="SPS_0" />
			<DO name="Ind16" type="SPS_0" />
			<DO name="Ind17" type="SPS_0" />
			<DO name="Ind18" type="SPS_0" />
			<DO name="Ind19" type="SPS_0" />
			<DO name="Ind20" type="SPS_0" />
			<DO name="Ind21" type="SPS_0" />
			<DO name="Ind22" type="SPS_0" />
			<DO name="Ind23" type="SPS_0" />
			<DO name="Ind24" type="SPS_0" />
		</LNodeType>
		<LNodeType id="GGIO_BS16" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="Ind01" type="SPS_0" />
			<DO name="Ind02" type="SPS_0" />
			<DO name="Ind03" type="SPS_0" />
			<DO name="Ind04" type="SPS_0" />
			<DO name="Ind05" type="SPS_0" />
			<DO name="Ind06" type="SPS_0" />
			<DO name="Ind07" type="SPS_0" />
			<DO name="Ind08" type="SPS_0" />
			<DO name="Ind09" type="SPS_0" />
			<DO name="Ind10" type="SPS_0" />
			<DO name="Ind11" type="SPS_0" />
			<DO name="Ind12" type="SPS_0" />
			<DO name="Ind13" type="SPS_0" />
			<DO name="Ind14" type="SPS_0" />
			<DO name="Ind15" type="SPS_0" />
			<DO name="Ind16" type="SPS_0" />
		</LNodeType>
		<LNodeType id="GGIO_AS001_064" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="AnIn001" type="MV_0" />
			<DO name="AnIn002" type="MV_0" />
			<DO name="AnIn003" type="MV_0" />
			<DO name="AnIn004" type="MV_0" />
			<DO name="AnIn005" type="MV_0" />
			<DO name="AnIn006" type="MV_0" />
			<DO name="AnIn007" type="MV_0" />
			<DO name="AnIn008" type="MV_0" />
			<DO name="AnIn009" type="MV_0" />
			<DO name="AnIn010" type="MV_0" />
			<DO name="AnIn011" type="MV_0" />
			<DO name="AnIn012" type="MV_0" />
			<DO name="AnIn013" type="MV_0" />
			<DO name="AnIn014" type="MV_0" />
			<DO name="AnIn015" type="MV_0" />
			<DO name="AnIn016" type="MV_0" />
			<DO name="AnIn017" type="MV_0" />
			<DO name="AnIn018" type="MV_0" />
			<DO name="AnIn019" type="MV_0" />
			<DO name="AnIn020" type="MV_0" />
			<DO name="AnIn021" type="MV_0" />
			<DO name="AnIn022" type="MV_0" />
			<DO name="AnIn023" type="MV_0" />
			<DO name="AnIn024" type="MV_0" />
			<DO name="AnIn025" type="MV_0" />
			<DO name="AnIn026" type="MV_0" />
			<DO name="AnIn027" type="MV_0" />
			<DO name="AnIn028" type="MV_0" />
			<DO name="AnIn029" type="MV_0" />
			<DO name="AnIn030" type="MV_0" />
			<DO name="AnIn031" type="MV_0" />
			<DO name="AnIn032" type="MV_0" />
			<DO name="AnIn033" type="MV_0" />
			<DO name="AnIn034" type="MV_0" />
			<DO name="AnIn035" type="MV_0" />
			<DO name="AnIn036" type="MV_0" />
			<DO name="AnIn037" type="MV_0" />
			<DO name="AnIn038" type="MV_0" />
			<DO name="AnIn039" type="MV_0" />
			<DO name="AnIn040" type="MV_0" />
			<DO name="AnIn041" type="MV_0" />
			<DO name="AnIn042" type="MV_0" />
			<DO name="AnIn043" type="MV_0" />
			<DO name="AnIn044" type="MV_0" />
			<DO name="AnIn045" type="MV_0" />
			<DO name="AnIn046" type="MV_0" />
			<DO name="AnIn047" type="MV_0" />
			<DO name="AnIn048" type="MV_0" />
			<DO name="AnIn049" type="MV_0" />
			<DO name="AnIn050" type="MV_0" />
			<DO name="AnIn051" type="MV_0" />
			<DO name="AnIn052" type="MV_0" />
			<DO name="AnIn053" type="MV_0" />
			<DO name="AnIn054" type="MV_0" />
			<DO name="AnIn055" type="MV_0" />
			<DO name="AnIn056" type="MV_0" />
			<DO name="AnIn057" type="MV_0" />
			<DO name="AnIn058" type="MV_0" />
			<DO name="AnIn059" type="MV_0" />
			<DO name="AnIn060" type="MV_0" />
			<DO name="AnIn061" type="MV_0" />
			<DO name="AnIn062" type="MV_0" />
			<DO name="AnIn063" type="MV_0" />
			<DO name="AnIn064" type="MV_0" />
		</LNodeType>
		<LNodeType id="GGIO_AS065_128" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="AnIn065" type="MV_0" />
			<DO name="AnIn066" type="MV_0" />
			<DO name="AnIn067" type="MV_0" />
			<DO name="AnIn068" type="MV_0" />
			<DO name="AnIn069" type="MV_0" />
			<DO name="AnIn070" type="MV_0" />
			<DO name="AnIn071" type="MV_0" />
			<DO name="AnIn072" type="MV_0" />
			<DO name="AnIn073" type="MV_0" />
			<DO name="AnIn074" type="MV_0" />
			<DO name="AnIn075" type="MV_0" />
			<DO name="AnIn076" type="MV_0" />
			<DO name="AnIn077" type="MV_0" />
			<DO name="AnIn078" type="MV_0" />
			<DO name="AnIn079" type="MV_0" />
			<DO name="AnIn080" type="MV_0" />
			<DO name="AnIn081" type="MV_0" />
			<DO name="AnIn082" type="MV_0" />
			<DO name="AnIn083" type="MV_0" />
			<DO name="AnIn084" type="MV_0" />
			<DO name="AnIn085" type="MV_0" />
			<DO name="AnIn086" type="MV_0" />
			<DO name="AnIn087" type="MV_0" />
			<DO name="AnIn088" type="MV_0" />
			<DO name="AnIn089" type="MV_0" />
			<DO name="AnIn090" type="MV_0" />
			<DO name="AnIn091" type="MV_0" />
			<DO name="AnIn092" type="MV_0" />
			<DO name="AnIn093" type="MV_0" />
			<DO name="AnIn094" type="MV_0" />
			<DO name="AnIn095" type="MV_0" />
			<DO name="AnIn096" type="MV_0" />
			<DO name="AnIn097" type="MV_0" />
			<DO name="AnIn098" type="MV_0" />
			<DO name="AnIn099" type="MV_0" />
			<DO name="AnIn100" type="MV_0" />
			<DO name="AnIn101" type="MV_0" />
			<DO name="AnIn102" type="MV_0" />
			<DO name="AnIn103" type="MV_0" />
			<DO name="AnIn104" type="MV_0" />
			<DO name="AnIn105" type="MV_0" />
			<DO name="AnIn106" type="MV_0" />
			<DO name="AnIn107" type="MV_0" />
			<DO name="AnIn108" type="MV_0" />
			<DO name="AnIn109" type="MV_0" />
			<DO name="AnIn110" type="MV_0" />
			<DO name="AnIn111" type="MV_0" />
			<DO name="AnIn112" type="MV_0" />
			<DO name="AnIn113" type="MV_0" />
			<DO name="AnIn114" type="MV_0" />
			<DO name="AnIn115" type="MV_0" />
			<DO name="AnIn116" type="MV_0" />
			<DO name="AnIn117" type="MV_0" />
			<DO name="AnIn118" type="MV_0" />
			<DO name="AnIn119" type="MV_0" />
			<DO name="AnIn120" type="MV_0" />
			<DO name="AnIn121" type="MV_0" />
			<DO name="AnIn122" type="MV_0" />
			<DO name="AnIn123" type="MV_0" />
			<DO name="AnIn124" type="MV_0" />
			<DO name="AnIn125" type="MV_0" />
			<DO name="AnIn126" type="MV_0" />
			<DO name="AnIn127" type="MV_0" />
			<DO name="AnIn128" type="MV_0" />
		</LNodeType>
		<LNodeType id="GGIO_AS016" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="AnIn001" type="MV_0" />
			<DO name="AnIn002" type="MV_0" />
			<DO name="AnIn003" type="MV_0" />
			<DO name="AnIn004" type="MV_0" />
			<DO name="AnIn005" type="MV_0" />
			<DO name="AnIn006" type="MV_0" />
			<DO name="AnIn007" type="MV_0" />
			<DO name="AnIn008" type="MV_0" />
			<DO name="AnIn009" type="MV_0" />
			<DO name="AnIn010" type="MV_0" />
			<DO name="AnIn011" type="MV_0" />
			<DO name="AnIn012" type="MV_0" />
			<DO name="AnIn013" type="MV_0" />
			<DO name="AnIn014" type="MV_0" />
			<DO name="AnIn015" type="MV_0" />
			<DO name="AnIn016" type="MV_0" />
		</LNodeType>
		<LNodeType id="GGIO_BS129_BS256" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="Ind129" type="SPS_0" />
			<DO name="Ind130" type="SPS_0" />
			<DO name="Ind131" type="SPS_0" />
			<DO name="Ind132" type="SPS_0" />
			<DO name="Ind133" type="SPS_0" />
			<DO name="Ind134" type="SPS_0" />
			<DO name="Ind135" type="SPS_0" />
			<DO name="Ind136" type="SPS_0" />
			<DO name="Ind137" type="SPS_0" />
			<DO name="Ind138" type="SPS_0" />
			<DO name="Ind139" type="SPS_0" />
			<DO name="Ind140" type="SPS_0" />
			<DO name="Ind141" type="SPS_0" />
			<DO name="Ind142" type="SPS_0" />
			<DO name="Ind143" type="SPS_0" />
			<DO name="Ind144" type="SPS_0" />
			<DO name="Ind145" type="SPS_0" />
			<DO name="Ind146" type="SPS_0" />
			<DO name="Ind147" type="SPS_0" />
			<DO name="Ind148" type="SPS_0" />
			<DO name="Ind149" type="SPS_0" />
			<DO name="Ind150" type="SPS_0" />
			<DO name="Ind151" type="SPS_0" />
			<DO name="Ind152" type="SPS_0" />
			<DO name="Ind153" type="SPS_0" />
			<DO name="Ind154" type="SPS_0" />
			<DO name="Ind155" type="SPS_0" />
			<DO name="Ind156" type="SPS_0" />
			<DO name="Ind157" type="SPS_0" />
			<DO name="Ind158" type="SPS_0" />
			<DO name="Ind159" type="SPS_0" />
			<DO name="Ind160" type="SPS_0" />
			<DO name="Ind161" type="SPS_0" />
			<DO name="Ind162" type="SPS_0" />
			<DO name="Ind163" type="SPS_0" />
			<DO name="Ind164" type="SPS_0" />
			<DO name="Ind165" type="SPS_0" />
			<DO name="Ind166" type="SPS_0" />
			<DO name="Ind167" type="SPS_0" />
			<DO name="Ind168" type="SPS_0" />
			<DO name="Ind169" type="SPS_0" />
			<DO name="Ind170" type="SPS_0" />
			<DO name="Ind171" type="SPS_0" />
			<DO name="Ind172" type="SPS_0" />
			<DO name="Ind173" type="SPS_0" />
			<DO name="Ind174" type="SPS_0" />
			<DO name="Ind175" type="SPS_0" />
			<DO name="Ind176" type="SPS_0" />
			<DO name="Ind177" type="SPS_0" />
			<DO name="Ind178" type="SPS_0" />
			<DO name="Ind179" type="SPS_0" />
			<DO name="Ind180" type="SPS_0" />
			<DO name="Ind181" type="SPS_0" />
			<DO name="Ind182" type="SPS_0" />
			<DO name="Ind183" type="SPS_0" />
			<DO name="Ind184" type="SPS_0" />
			<DO name="Ind185" type="SPS_0" />
			<DO name="Ind186" type="SPS_0" />
			<DO name="Ind187" type="SPS_0" />
			<DO name="Ind188" type="SPS_0" />
			<DO name="Ind189" type="SPS_0" />
			<DO name="Ind190" type="SPS_0" />
			<DO name="Ind191" type="SPS_0" />
			<DO name="Ind192" type="SPS_0" />
			<DO name="Ind193" type="SPS_0" />
			<DO name="Ind194" type="SPS_0" />
			<DO name="Ind195" type="SPS_0" />
			<DO name="Ind196" type="SPS_0" />
			<DO name="Ind197" type="SPS_0" />
			<DO name="Ind198" type="SPS_0" />
			<DO name="Ind199" type="SPS_0" />
			<DO name="Ind200" type="SPS_0" />
			<DO name="Ind201" type="SPS_0" />
			<DO name="Ind202" type="SPS_0" />
			<DO name="Ind203" type="SPS_0" />
			<DO name="Ind204" type="SPS_0" />
			<DO name="Ind205" type="SPS_0" />
			<DO name="Ind206" type="SPS_0" />
			<DO name="Ind207" type="SPS_0" />
			<DO name="Ind208" type="SPS_0" />
			<DO name="Ind209" type="SPS_0" />
			<DO name="Ind210" type="SPS_0" />
			<DO name="Ind211" type="SPS_0" />
			<DO name="Ind212" type="SPS_0" />
			<DO name="Ind213" type="SPS_0" />
			<DO name="Ind214" type="SPS_0" />
			<DO name="Ind215" type="SPS_0" />
			<DO name="Ind216" type="SPS_0" />
			<DO name="Ind217" type="SPS_0" />
			<DO name="Ind218" type="SPS_0" />
			<DO name="Ind219" type="SPS_0" />
			<DO name="Ind220" type="SPS_0" />
			<DO name="Ind221" type="SPS_0" />
			<DO name="Ind222" type="SPS_0" />
			<DO name="Ind223" type="SPS_0" />
			<DO name="Ind224" type="SPS_0" />
			<DO name="Ind225" type="SPS_0" />
			<DO name="Ind226" type="SPS_0" />
			<DO name="Ind227" type="SPS_0" />
			<DO name="Ind228" type="SPS_0" />
			<DO name="Ind229" type="SPS_0" />
			<DO name="Ind230" type="SPS_0" />
			<DO name="Ind231" type="SPS_0" />
			<DO name="Ind232" type="SPS_0" />
			<DO name="Ind233" type="SPS_0" />
			<DO name="Ind234" type="SPS_0" />
			<DO name="Ind235" type="SPS_0" />
			<DO name="Ind236" type="SPS_0" />
			<DO name="Ind237" type="SPS_0" />
			<DO name="Ind238" type="SPS_0" />
			<DO name="Ind239" type="SPS_0" />
			<DO name="Ind240" type="SPS_0" />
			<DO name="Ind241" type="SPS_0" />
			<DO name="Ind242" type="SPS_0" />
			<DO name="Ind243" type="SPS_0" />
			<DO name="Ind244" type="SPS_0" />
			<DO name="Ind245" type="SPS_0" />
			<DO name="Ind246" type="SPS_0" />
			<DO name="Ind247" type="SPS_0" />
			<DO name="Ind248" type="SPS_0" />
			<DO name="Ind249" type="SPS_0" />
			<DO name="Ind250" type="SPS_0" />
			<DO name="Ind251" type="SPS_0" />
			<DO name="Ind252" type="SPS_0" />
			<DO name="Ind253" type="SPS_0" />
			<DO name="Ind254" type="SPS_0" />
			<DO name="Ind255" type="SPS_0" />
			<DO name="Ind256" type="SPS_0" />
		</LNodeType>
		<LNodeType id="GGIO_AR001_032" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="Ra001" type="MV_1" />
			<DO name="Ra002" type="MV_1" />
			<DO name="Ra003" type="MV_1" />
			<DO name="Ra004" type="MV_1" />
			<DO name="Ra005" type="MV_1" />
			<DO name="Ra006" type="MV_1" />
			<DO name="Ra007" type="MV_1" />
			<DO name="Ra008" type="MV_1" />
			<DO name="Ra009" type="MV_1" />
			<DO name="Ra010" type="MV_1" />
			<DO name="Ra011" type="MV_1" />
			<DO name="Ra012" type="MV_1" />
			<DO name="Ra013" type="MV_1" />
			<DO name="Ra014" type="MV_1" />
			<DO name="Ra015" type="MV_1" />
			<DO name="Ra016" type="MV_1" />
			<DO name="Ra017" type="MV_1" />
			<DO name="Ra018" type="MV_1" />
			<DO name="Ra019" type="MV_1" />
			<DO name="Ra020" type="MV_1" />
			<DO name="Ra021" type="MV_1" />
			<DO name="Ra022" type="MV_1" />
			<DO name="Ra023" type="MV_1" />
			<DO name="Ra024" type="MV_1" />
			<DO name="Ra025" type="MV_1" />
			<DO name="Ra026" type="MV_1" />
			<DO name="Ra027" type="MV_1" />
			<DO name="Ra028" type="MV_1" />
			<DO name="Ra029" type="MV_1" />
			<DO name="Ra030" type="MV_1" />
			<DO name="Ra031" type="MV_1" />
			<DO name="Ra032" type="MV_1" />
		</LNodeType>
		<LNodeType id="GGIO_AR033_064" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="Ra033" type="MV_1" />
			<DO name="Ra034" type="MV_1" />
			<DO name="Ra035" type="MV_1" />
			<DO name="Ra036" type="MV_1" />
			<DO name="Ra037" type="MV_1" />
			<DO name="Ra038" type="MV_1" />
			<DO name="Ra039" type="MV_1" />
			<DO name="Ra040" type="MV_1" />
			<DO name="Ra041" type="MV_1" />
			<DO name="Ra042" type="MV_1" />
			<DO name="Ra043" type="MV_1" />
			<DO name="Ra044" type="MV_1" />
			<DO name="Ra045" type="MV_1" />
			<DO name="Ra046" type="MV_1" />
			<DO name="Ra047" type="MV_1" />
			<DO name="Ra048" type="MV_1" />
			<DO name="Ra049" type="MV_1" />
			<DO name="Ra050" type="MV_1" />
			<DO name="Ra051" type="MV_1" />
			<DO name="Ra052" type="MV_1" />
			<DO name="Ra053" type="MV_1" />
			<DO name="Ra054" type="MV_1" />
			<DO name="Ra055" type="MV_1" />
			<DO name="Ra056" type="MV_1" />
			<DO name="Ra057" type="MV_1" />
			<DO name="Ra058" type="MV_1" />
			<DO name="Ra059" type="MV_1" />
			<DO name="Ra060" type="MV_1" />
			<DO name="Ra061" type="MV_1" />
			<DO name="Ra062" type="MV_1" />
			<DO name="Ra063" type="MV_1" />
			<DO name="Ra064" type="MV_1" />
		</LNodeType>
		<LNodeType id="GGIO_AR065_096" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="Ra065" type="MV_1" />
			<DO name="Ra066" type="MV_1" />
			<DO name="Ra067" type="MV_1" />
			<DO name="Ra068" type="MV_1" />
			<DO name="Ra069" type="MV_1" />
			<DO name="Ra070" type="MV_1" />
			<DO name="Ra071" type="MV_1" />
			<DO name="Ra072" type="MV_1" />
			<DO name="Ra073" type="MV_1" />
			<DO name="Ra074" type="MV_1" />
			<DO name="Ra075" type="MV_1" />
			<DO name="Ra076" type="MV_1" />
			<DO name="Ra077" type="MV_1" />
			<DO name="Ra078" type="MV_1" />
			<DO name="Ra079" type="MV_1" />
			<DO name="Ra080" type="MV_1" />
			<DO name="Ra081" type="MV_1" />
			<DO name="Ra082" type="MV_1" />
			<DO name="Ra083" type="MV_1" />
			<DO name="Ra084" type="MV_1" />
			<DO name="Ra085" type="MV_1" />
			<DO name="Ra086" type="MV_1" />
			<DO name="Ra087" type="MV_1" />
			<DO name="Ra088" type="MV_1" />
			<DO name="Ra089" type="MV_1" />
			<DO name="Ra090" type="MV_1" />
			<DO name="Ra091" type="MV_1" />
			<DO name="Ra092" type="MV_1" />
			<DO name="Ra093" type="MV_1" />
			<DO name="Ra094" type="MV_1" />
			<DO name="Ra095" type="MV_1" />
			<DO name="Ra096" type="MV_1" />
		</LNodeType>
		<LNodeType id="GGIO_AR097_128" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="Ra097" type="MV_1" />
			<DO name="Ra098" type="MV_1" />
			<DO name="Ra099" type="MV_1" />
			<DO name="Ra100" type="MV_1" />
			<DO name="Ra101" type="MV_1" />
			<DO name="Ra102" type="MV_1" />
			<DO name="Ra103" type="MV_1" />
			<DO name="Ra104" type="MV_1" />
			<DO name="Ra105" type="MV_1" />
			<DO name="Ra106" type="MV_1" />
			<DO name="Ra107" type="MV_1" />
			<DO name="Ra108" type="MV_1" />
			<DO name="Ra109" type="MV_1" />
			<DO name="Ra110" type="MV_1" />
			<DO name="Ra111" type="MV_1" />
			<DO name="Ra112" type="MV_1" />
			<DO name="Ra113" type="MV_1" />
			<DO name="Ra114" type="MV_1" />
			<DO name="Ra115" type="MV_1" />
			<DO name="Ra116" type="MV_1" />
			<DO name="Ra117" type="MV_1" />
			<DO name="Ra118" type="MV_1" />
			<DO name="Ra119" type="MV_1" />
			<DO name="Ra120" type="MV_1" />
			<DO name="Ra121" type="MV_1" />
			<DO name="Ra122" type="MV_1" />
			<DO name="Ra123" type="MV_1" />
			<DO name="Ra124" type="MV_1" />
			<DO name="Ra125" type="MV_1" />
			<DO name="Ra126" type="MV_1" />
			<DO name="Ra127" type="MV_1" />
			<DO name="Ra128" type="MV_1" />
		</LNodeType>
		<LNodeType id="GGIO_AR129_160" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="Ra129" type="MV_1" />
			<DO name="Ra130" type="MV_1" />
			<DO name="Ra131" type="MV_1" />
			<DO name="Ra132" type="MV_1" />
			<DO name="Ra133" type="MV_1" />
			<DO name="Ra134" type="MV_1" />
			<DO name="Ra135" type="MV_1" />
			<DO name="Ra136" type="MV_1" />
			<DO name="Ra137" type="MV_1" />
			<DO name="Ra138" type="MV_1" />
			<DO name="Ra139" type="MV_1" />
			<DO name="Ra140" type="MV_1" />
			<DO name="Ra141" type="MV_1" />
			<DO name="Ra142" type="MV_1" />
			<DO name="Ra143" type="MV_1" />
			<DO name="Ra144" type="MV_1" />
			<DO name="Ra145" type="MV_1" />
			<DO name="Ra146" type="MV_1" />
			<DO name="Ra147" type="MV_1" />
			<DO name="Ra148" type="MV_1" />
			<DO name="Ra149" type="MV_1" />
			<DO name="Ra150" type="MV_1" />
			<DO name="Ra151" type="MV_1" />
			<DO name="Ra152" type="MV_1" />
			<DO name="Ra153" type="MV_1" />
			<DO name="Ra154" type="MV_1" />
			<DO name="Ra155" type="MV_1" />
			<DO name="Ra156" type="MV_1" />
			<DO name="Ra157" type="MV_1" />
			<DO name="Ra158" type="MV_1" />
			<DO name="Ra159" type="MV_1" />
			<DO name="Ra160" type="MV_1" />
		</LNodeType>
		<LNodeType id="GGIO_AR161_192" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="Ra161" type="MV_1" />
			<DO name="Ra162" type="MV_1" />
			<DO name="Ra163" type="MV_1" />
			<DO name="Ra164" type="MV_1" />
			<DO name="Ra165" type="MV_1" />
			<DO name="Ra166" type="MV_1" />
			<DO name="Ra167" type="MV_1" />
			<DO name="Ra168" type="MV_1" />
			<DO name="Ra169" type="MV_1" />
			<DO name="Ra170" type="MV_1" />
			<DO name="Ra171" type="MV_1" />
			<DO name="Ra172" type="MV_1" />
			<DO name="Ra173" type="MV_1" />
			<DO name="Ra174" type="MV_1" />
			<DO name="Ra175" type="MV_1" />
			<DO name="Ra176" type="MV_1" />
			<DO name="Ra177" type="MV_1" />
			<DO name="Ra178" type="MV_1" />
			<DO name="Ra179" type="MV_1" />
			<DO name="Ra180" type="MV_1" />
			<DO name="Ra181" type="MV_1" />
			<DO name="Ra182" type="MV_1" />
			<DO name="Ra183" type="MV_1" />
			<DO name="Ra184" type="MV_1" />
			<DO name="Ra185" type="MV_1" />
			<DO name="Ra186" type="MV_1" />
			<DO name="Ra187" type="MV_1" />
			<DO name="Ra188" type="MV_1" />
			<DO name="Ra189" type="MV_1" />
			<DO name="Ra190" type="MV_1" />
			<DO name="Ra191" type="MV_1" />
			<DO name="Ra192" type="MV_1" />
		</LNodeType>
		<LNodeType id="GGIO_AR193_224" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="Ra193" type="MV_1" />
			<DO name="Ra194" type="MV_1" />
			<DO name="Ra195" type="MV_1" />
			<DO name="Ra196" type="MV_1" />
			<DO name="Ra197" type="MV_1" />
			<DO name="Ra198" type="MV_1" />
			<DO name="Ra199" type="MV_1" />
			<DO name="Ra200" type="MV_1" />
			<DO name="Ra201" type="MV_1" />
			<DO name="Ra202" type="MV_1" />
			<DO name="Ra203" type="MV_1" />
			<DO name="Ra204" type="MV_1" />
			<DO name="Ra205" type="MV_1" />
			<DO name="Ra206" type="MV_1" />
			<DO name="Ra207" type="MV_1" />
			<DO name="Ra208" type="MV_1" />
			<DO name="Ra209" type="MV_1" />
			<DO name="Ra210" type="MV_1" />
			<DO name="Ra211" type="MV_1" />
			<DO name="Ra212" type="MV_1" />
			<DO name="Ra213" type="MV_1" />
			<DO name="Ra214" type="MV_1" />
			<DO name="Ra215" type="MV_1" />
			<DO name="Ra216" type="MV_1" />
			<DO name="Ra217" type="MV_1" />
			<DO name="Ra218" type="MV_1" />
			<DO name="Ra219" type="MV_1" />
			<DO name="Ra220" type="MV_1" />
			<DO name="Ra221" type="MV_1" />
			<DO name="Ra222" type="MV_1" />
			<DO name="Ra223" type="MV_1" />
			<DO name="Ra224" type="MV_1" />
		</LNodeType>
		<LNodeType id="GGIO_AR225_256" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="Ra225" type="MV_1" />
			<DO name="Ra226" type="MV_1" />
			<DO name="Ra227" type="MV_1" />
			<DO name="Ra228" type="MV_1" />
			<DO name="Ra229" type="MV_1" />
			<DO name="Ra230" type="MV_1" />
			<DO name="Ra231" type="MV_1" />
			<DO name="Ra232" type="MV_1" />
			<DO name="Ra233" type="MV_1" />
			<DO name="Ra234" type="MV_1" />
			<DO name="Ra235" type="MV_1" />
			<DO name="Ra236" type="MV_1" />
			<DO name="Ra237" type="MV_1" />
			<DO name="Ra238" type="MV_1" />
			<DO name="Ra239" type="MV_1" />
			<DO name="Ra240" type="MV_1" />
			<DO name="Ra241" type="MV_1" />
			<DO name="Ra242" type="MV_1" />
			<DO name="Ra243" type="MV_1" />
			<DO name="Ra244" type="MV_1" />
			<DO name="Ra245" type="MV_1" />
			<DO name="Ra246" type="MV_1" />
			<DO name="Ra247" type="MV_1" />
			<DO name="Ra248" type="MV_1" />
			<DO name="Ra249" type="MV_1" />
			<DO name="Ra250" type="MV_1" />
			<DO name="Ra251" type="MV_1" />
			<DO name="Ra252" type="MV_1" />
			<DO name="Ra253" type="MV_1" />
			<DO name="Ra254" type="MV_1" />
			<DO name="Ra255" type="MV_1" />
			<DO name="Ra256" type="MV_1" />
		</LNodeType>
		<LNodeType id="GGIO_ARO01_32" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="Rao01" type="MV_1" />
			<DO name="Rao02" type="MV_1" />
			<DO name="Rao03" type="MV_1" />
			<DO name="Rao04" type="MV_1" />
			<DO name="Rao05" type="MV_1" />
			<DO name="Rao06" type="MV_1" />
			<DO name="Rao07" type="MV_1" />
			<DO name="Rao08" type="MV_1" />
			<DO name="Rao09" type="MV_1" />
			<DO name="Rao10" type="MV_1" />
			<DO name="Rao11" type="MV_1" />
			<DO name="Rao12" type="MV_1" />
			<DO name="Rao13" type="MV_1" />
			<DO name="Rao14" type="MV_1" />
			<DO name="Rao15" type="MV_1" />
			<DO name="Rao16" type="MV_1" />
			<DO name="Rao17" type="MV_1" />
			<DO name="Rao18" type="MV_1" />
			<DO name="Rao19" type="MV_1" />
			<DO name="Rao20" type="MV_1" />
			<DO name="Rao21" type="MV_1" />
			<DO name="Rao22" type="MV_1" />
			<DO name="Rao23" type="MV_1" />
			<DO name="Rao24" type="MV_1" />
			<DO name="Rao25" type="MV_1" />
			<DO name="Rao26" type="MV_1" />
			<DO name="Rao27" type="MV_1" />
			<DO name="Rao28" type="MV_1" />
			<DO name="Rao29" type="MV_1" />
			<DO name="Rao30" type="MV_1" />
			<DO name="Rao31" type="MV_1" />
			<DO name="Rao32" type="MV_1" />
		</LNodeType>
		<LNodeType id="GGIO_ARO33_64" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="Rao33" type="MV_1" />
			<DO name="Rao34" type="MV_1" />
			<DO name="Rao35" type="MV_1" />
			<DO name="Rao36" type="MV_1" />
			<DO name="Rao37" type="MV_1" />
			<DO name="Rao38" type="MV_1" />
			<DO name="Rao39" type="MV_1" />
			<DO name="Rao40" type="MV_1" />
			<DO name="Rao41" type="MV_1" />
			<DO name="Rao42" type="MV_1" />
			<DO name="Rao43" type="MV_1" />
			<DO name="Rao44" type="MV_1" />
			<DO name="Rao45" type="MV_1" />
			<DO name="Rao46" type="MV_1" />
			<DO name="Rao47" type="MV_1" />
			<DO name="Rao48" type="MV_1" />
			<DO name="Rao49" type="MV_1" />
			<DO name="Rao50" type="MV_1" />
			<DO name="Rao51" type="MV_1" />
			<DO name="Rao52" type="MV_1" />
			<DO name="Rao53" type="MV_1" />
			<DO name="Rao54" type="MV_1" />
			<DO name="Rao55" type="MV_1" />
			<DO name="Rao56" type="MV_1" />
			<DO name="Rao57" type="MV_1" />
			<DO name="Rao58" type="MV_1" />
			<DO name="Rao59" type="MV_1" />
			<DO name="Rao60" type="MV_1" />
			<DO name="Rao61" type="MV_1" />
			<DO name="Rao62" type="MV_1" />
			<DO name="Rao63" type="MV_1" />
			<DO name="Rao64" type="MV_1" />
		</LNodeType>
		<LNodeType id="GGIO_ETH2" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="CntVal01" type="BCR_Eth2" />
			<DO name="CntVal02" type="BCR_Eth2" />
			<DO name="CntVal03" type="BCR_Eth2" />
			<DO name="CntVal04" type="BCR_Eth2" />
			<DO name="CntVal05" type="BCR_Eth2" />
			<DO name="CntVal06" type="BCR_Eth2" />
			<DO name="CntVal07" type="BCR_Eth2" />
			<DO name="CntVal08" type="BCR_Eth2" />
			<DO name="CntVal09" type="BCR_Eth2" />
			<DO name="CntVal10" type="BCR_Eth2" />
			<DO name="CntVal11" type="BCR_Eth2" />
			<DO name="CntVal12" type="BCR_Eth2" />
			<DO name="CntVal13" type="BCR_Eth2" />
			<DO name="CntVal14" type="BCR_Eth2" />
			<DO name="CntVal15" type="BCR_Eth2" />
			<DO name="CntVal16" type="BCR_Eth2" />
			<DO name="CntVal17" type="BCR_Eth2" />
			<DO name="CntVal18" type="BCR_Eth2" />
			<DO name="CntVal19" type="BCR_Eth2" />
			<DO name="CntVal20" type="BCR_Eth2" />
			<DO name="AnIn01" type="MV_0" />
			<DO name="AnIn02" type="MV_0" />
			<DO name="AnIn03" type="MV_0" />
			<DO name="AnIn04" type="MV_0" />
			<DO name="AnIn05" type="MV_0" />
			<DO name="AnIn06" type="MV_0" />
			<DO name="AnIn07" type="MV_0" />
			<DO name="AnIn08" type="MV_0" />
			<DO name="AnIn09" type="MV_0" />
			<DO name="AnIn10" type="MV_0" />
			<DO name="AnIn11" type="MV_0" />
			<DO name="AnIn12" type="MV_0" />
			<DO name="AnIn13" type="MV_0" />
			<DO name="AnIn14" type="MV_0" />
			<DO name="AnIn15" type="MV_0" />
			<DO name="SPCSO01" type="SPC_direct_enhanced" />
		</LNodeType>
		<LNodeType id="GGIO_SVP" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="Ind01" type="SPS_0" />
			<DO name="Ind02" type="SPS_0" />
			<DO name="Ind03" type="SPS_0" />
			<DO name="Ind04" type="SPS_0" />
			<DO name="Ind05" type="SPS_0" />
			<DO name="Ind06" type="SPS_0" />
			<DO name="Ind07" type="SPS_0" />
			<DO name="Ind08" type="SPS_0" />
			<DO name="IntIn01" type="INS_0" />
		</LNodeType>
		<LNodeType id="GGIO_BS06" iedType="SEL_401" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="Ind01" type="SPS_0" />
			<DO name="Ind02" type="SPS_0" />
			<DO name="Ind03" type="SPS_0" />
			<DO name="Ind04" type="SPS_0" />
			<DO name="Ind05" type="SPS_0" />
			<DO name="Ind06" type="SPS_0" />
		</LNodeType>
		<LNodeType id="TCTR1" iedType="SEL_401" lnClass="TCTR">
			<DO name="Beh" type="behENS" />
			<DO name="AmpSv" type="SAV_0" />
		</LNodeType>
		<LNodeType id="TVTR1" iedType="SEL_401" lnClass="TVTR">
			<DO name="Beh" type="behENS" />
			<DO name="VolSv" type="SAV_1" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1001" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.50.01_V09.50.01" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.50.01_V09.50.01" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.50.01_V09.50.01" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V09.50.01_V09.50.01" />
			<DO name="SetOpCnt" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SetSwASumA" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SetSwASumB" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SetSwASumC" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SetOpnHrs" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SetOpHrs" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AqBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Rdy" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RsSwStat" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RsAqBlkSub" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TripRelViaBi" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpCBToStr" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TripOpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ClsCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CmdActv" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AlmSupp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DefTr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SumSwARsA" type="SIPROTEC5_DOType_BCR_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SumSwARsB" type="SIPROTEC5_DOType_BCR_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SumSwARsC" type="SIPROTEC5_DOType_BCR_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwANeut" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwVphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwVphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwVphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CBOpnHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AnnBrkVal" type="SIPROTEC5_DOType_ENG_TextList_Always_WithTrip_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BbpBlockDO" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="NoTrpRelBi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ModKey" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Dsc" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RxPos1" type="SIPROTEC5_DOType_ComProxy_DPC_V09.50.01_V09.50.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1009" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.50.01_V09.50.01" />
			<DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_V09.50.01_V09.50.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ProtOnOff" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="FnctLO" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthEna1" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthEna2" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthEna3" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthEna4" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthEna5" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="LedTstStrt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="FloOn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="FloOff" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SGChoiceB1" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SGChoiceB2" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SGChoiceB3" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="LightOn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BOBlocked" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="HealthDev" type="SIPROTEC5_DOType_ENS_Health_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="LedTstOut" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="FloCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="FloState" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AcqBlkAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SubstAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ActiveSG" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="FunInTest" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ResCmpFmt" type="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ShowLckCnd" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="EnTestMod" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RelBoOnTst" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ResvTms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InTestMod" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InTestModLED" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1021" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="VselectID" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="VInvalid" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SAMUSelect" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1000" lnClass="LLN0">
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.50.01_V09.50.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_V09.50.01_V09.50.01" />
			<DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1005" lnClass="LPHD">
			<DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V09.50.01_V09.50.01" />
			<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="Proxy" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="PwrUp" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="Sim" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_V09.50.01_V09.50.01" />
			<DO name="OpTmh" type="SIPROTEC5_DOType_INS_INT32_with_units_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="PrcModIna" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1006" lnClass="CALH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="GrWrn" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="GrInd" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1007" lnClass="LTIM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="TmDT" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="TmOfsTmm" type="SIPROTEC5_DOType_ING_INT32_edit_V09.80.01_V09.80.01" />
			<DO name="TmUseDT" type="SIPROTEC5_DOType_SPG_edit_V09.50.01_V09.50.01" />
			<DO name="TmChgDT" type="SIPROTEC5_DOType_TSG_V09.50.01_V09.50.01" />
			<DO name="TmChgST" type="SIPROTEC5_DOType_TSG_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1008" lnClass="LTMS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="TmSrc" type="SIPROTEC5_DOType_VSS_V09.50.01_V09.50.01" />
			<DO name="TmSrcTyp" type="SIPROTEC5_DOType_ENS_TmSrcTyp_V09.50.01_V09.50.01" />
			<DO name="TmChSt1" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="TmChSt2" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1010" lnClass="LTRK">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="GenTrk" type="SIPROTEC5_DOType_CST_V09.50.01_V09.50.01" />
			<DO name="SgcbTrk" type="SIPROTEC5_DOType_STS_V09.50.01_V09.50.01" />
			<DO name="UrcbTrk" type="SIPROTEC5_DOType_UTS_V09.80.01_V09.80.01" />
			<DO name="BrcbTrk" type="SIPROTEC5_DOType_BTS_V09.80.01_V09.80.01" />
			<DO name="SpcTrk" type="SIPROTEC5_DOType_CTS_BOOLEAN_V09.80.01_V09.80.01" />
			<DO name="DpcTrk" type="SIPROTEC5_DOType_CTS_BOOLEAN_V09.80.01_V09.80.01" />
			<DO name="IncTrk" type="SIPROTEC5_DOType_CTS_INT32_V09.80.01_V09.80.01" />
			<DO name="EncTrk1" type="SIPROTEC5_DOType_CTS_ENUM_Behavior_V09.80.01_V09.80.01" />
			<DO name="EncTrk2" type="SIPROTEC5_DOType_CTS_ENUM_Behavior_OnBlockedTestTestBlocked_V09.80.01_V09.80.01" />
			<DO name="EncTrk3" type="SIPROTEC5_DOType_CTS_ENUM_Behavior_OnOff_V09.80.01_V09.80.01" />
			<DO name="ApcFTrk" type="SIPROTEC5_DOType_CTS_Analog_V09.80.01_V09.80.01" />
			<DO name="BscTrk" type="SIPROTEC5_DOType_CTS_TCMD_V09.80.01_V09.80.01" />
			<DO name="IscTrk" type="SIPROTEC5_DOType_CTS_INT8_V09.80.01_V09.80.01" />
			<DO name="BacTrk" type="SIPROTEC5_DOType_CTS_TCMD_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1011" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1013" lnClass="LTPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ClkAcc" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="ClkClass" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="ClkId" type="SIPROTEC5_DOType_VSS_V09.50.01_V09.50.01" />
			<DO name="GmClkClass" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="GmClkId" type="SIPROTEC5_DOType_VSS_V09.50.01_V09.50.01" />
			<DO name="GmClkPrio1" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="GmClkPrio2" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="GmClkAcc" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="MePathDlTmns" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="NumPorts" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="OfsMaster" type="SIPROTEC5_DOType_INS_INT32_with_units_V09.80.01_V09.80.01" />
			<DO name="OfsUtc" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="OfsUtcTms" type="SIPROTEC5_DOType_INS_INT32_with_units_V09.80.01_V09.80.01" />
			<DO name="PrntClkId" type="SIPROTEC5_DOType_VSS_V09.50.01_V09.50.01" />
			<DO name="Stepsr" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="TmSrcVal" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="TwoStep" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="PrntPortId" type="SIPROTEC5_DOType_VSS_V09.50.01_V09.50.01" />
			<DO name="GmClkVar" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="ClkVar" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="ClkPrio1" type="SIPROTEC5_DOType_ING_INT32_edit_V09.80.01_V09.80.01" />
			<DO name="ClkPrio2" type="SIPROTEC5_DOType_ING_INT32_edit_V09.80.01_V09.80.01" />
			<DO name="DomainNum" type="SIPROTEC5_DOType_ING_INT32_edit_V09.80.01_V09.80.01" />
			<DO name="OfsLimTmns" type="SIPROTEC5_DOType_ING_INT32_readOnly_V09.80.01_V09.80.01" />
			<DO name="Slave" type="SIPROTEC5_DOType_SPG_edit_V09.50.01_V09.50.01" />
			<DO name="PrntPortNum" type="SIPROTEC5_DOType_ING_INT32_edit_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1014" lnClass="LTTC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="DomainNum" type="SIPROTEC5_DOType_ING_INT32_edit_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1016" lnClass="TVTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="VolSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.80.01_V09.80.01" />
			<DO name="VRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.80.01_V09.80.01" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.80.01_V09.80.01" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.80.01_V09.80.01" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.50.01_V09.50.01" />
			<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.50.01_V09.50.01" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.50.01_V09.50.01" />
			<DO name="NamAccRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.50.01_V09.50.01" />
			<DO name="NamVRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.50.01_V09.50.01" />
			<DO name="NamClipRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1017" lnClass="TCTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ARtg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.80.01_V09.80.01" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.80.01_V09.80.01" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="AmpSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.80.01_V09.80.01" />
			<DO name="Trp" type="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V09.50.01_V09.50.01" />
			<DO name="ScndTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.50.01_V09.50.01" />
			<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.50.01_V09.50.01" />
			<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.50.01_V09.50.01" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.50.01_V09.50.01" />
			<DO name="NamAccRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.50.01_V09.50.01" />
			<DO name="NamARtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.50.01_V09.50.01" />
			<DO name="NamClipRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1018" lnClass="LPHD">
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V09.50.01_V09.50.01" />
			<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="Proxy" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="NamVariant" type="SIPROTEC5_DOType_VSD_readOnly_V09.50.01_V09.50.01" />
			<DO name="NamHzRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.50.01_V09.50.01" />
			<DO name="NamHoldRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.50.01_V09.50.01" />
			<DO name="NamMaxDlRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.50.01_V09.50.01" />
			<DO name="MaxDl" type="SIPROTEC5_DOType_ING_INT32_edit_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1019" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="CtrlIn" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="DisSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DisReset" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InvPhABCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InvPhBCCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InvPhACCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StateBi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StateCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTConnect" type="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTSPInDir" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CtInvPol" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ARtgSec" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AMeasRange" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AInternTyp" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ARtgSecIN" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AMeasRgIN" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AIntTypIN" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AMeasRgIN2" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AIntTypIN2" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="KToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ErrKToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ErrRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MUDisActTr" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MUDisTr" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1020" lnClass="SBWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="ResetBWCtrl" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.50.01_V09.50.01" />
			<DO name="ResetBW" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RealResetBW" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PhABWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PhBBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PhCBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PhABW" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PhBBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PhCBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BrokenWire" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkMod" type="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1022" lnClass="SSYM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.50.01_V09.50.01" />
			<DO name="BalLimit" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BalFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1023" lnClass="SPSQ">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.50.01_V09.50.01" />
			<DO name="RlsThrshld" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1024" lnClass="SSUM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.50.01_V09.50.01" />
			<DO name="SumAFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SumAThrld" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1025" lnClass="SADC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_FB_SVStatus" lnClass="SSVS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1026" lnClass="RDRE">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.50.01_V09.50.01" />
			<DO name="RcdTrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_V09.50.01_V09.50.01" />
			<DO name="MemRs" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.50.01_V09.50.01" />
			<DO name="MemClr" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.50.01_V09.50.01" />
			<DO name="RcdMade" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="FltNum" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="RcdStr" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1028" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_V09.80.01_V09.80.01" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_V09.80.01_V09.80.01" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1029" lnClass="MMXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1030" lnClass="MSQI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="SeqA" type="SIPROTEC5_DOType_SEQ_V09.80.01_V09.80.01" />
			<DO name="SeqV" type="SIPROTEC5_DOType_SEQ_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1031" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_mag_V09.80.01_V09.80.01" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.80.01_V09.80.01" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1032" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="TotW" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
			<DO name="TotVAr" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
			<DO name="TotVA" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
			<DO name="TotPF" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
			<DO name="Hz" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
			<DO name="W" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.80.01_V09.80.01" />
			<DO name="VAr" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.80.01_V09.80.01" />
			<DO name="VA" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="LCMTN_LLN0_APPLICATION" lnClass="LLN0">
			<DO name="NamPlt" type="LCMTN_LPL_NamPlt_LLN0_ED2" />
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="ENS_Health" />
			<DO name="Mod" type="ENC_Mod_direct" />
		</LNodeType>
		<LNodeType id="LCMTN_LPHD_APPLICATION" lnClass="LPHD">
			<DO name="NamPlt" type="LCMTN_LPL_NamPlt_61869" />
			<DO name="PhyNam" type="DPL_Full" />
			<DO name="PhyHealth" type="ENS_Health" />
			<DO name="Proxy" type="SPS_noSVnoBL" />
			<DO name="NamVariant" type="NamVariant" />
			<DO name="NamHzRtg" type="NamHzRtg" />
			<DO name="NamHoldRtg" type="NamHoldRtg" />
			<DO name="NamMaxDlRtg" type="NamMaxDlRtg" />
			<DO name="MaxDl" type="LCMTN_ING" />
		</LNodeType>
		<LNodeType id="LCMTN_LLN0_MU" lnClass="LLN0">
			<DO name="NamPlt" type="LCMTN_LPL_NamPlt_LLN0_ED2" />
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="ENS_Health" />
			<DO name="Mod" type="ENC_Mod_direct" />
			<DO name="GrRef" type="LCMTN_ORG_GrRef" />
		</LNodeType>
		<LNodeType id="LCMTN_TCTR_PN" lnClass="TCTR">
			<DO name="NamPlt" type="LCMTN_LPL_NamPlt_61869" />
			<DO name="Beh" type="ENS_BehaviourModeKind" />
			<DO name="AmpSv" type="LCMTN_SAV_AmpSv" />
			<DO name="ARtg" type="LCMTN_ASG_HzRtg" />
			<DO name="ScndTmms" type="LCMTN_ING" />
			<DO name="HzRtg" type="LCMTN_ASG_HzRtg" />
			<DO name="Rat" type="LCMTN_ASG_Rat" />
			<DO name="Cor" type="LCMTN_ASG_Cor" />
			<DO name="AngCor" type="LCMTN_ASG_Cor" />
			<DO name="Clip" type="LCMTN_ASG_HzRtg" />
			<DO name="AccMeas" type="ENG_InstrumentTransformerMeasurementRatingKind" />
			<DO name="AccPro" type="ENG_InstrumentTransformerProtectionRatingKind" />
			<DO name="HoldTmms" type="ING_0" />
			<DO name="NamAccRtg" type="LCMTN_VSD_NamAccRtg_PNC" />
			<DO name="NamARtg" type="LCMTN_VSD_NamARtg_PNC" />
			<DO name="NamClipRtg" type="LCMTN_VSD_NamClipRtg_PNC" />
		</LNodeType>
		<LNodeType id="LCMTN_TVTR_PN" lnClass="TVTR">
			<DO name="NamPlt" type="LCMTN_LPL_NamPlt_61869" />
			<DO name="Beh" type="ENS_BehaviourModeKind" />
			<DO name="VolSv" type="LCMTN_SAV_VolSv" />
			<DO name="Mod" type="ENC_Mod_direct" />
			<DO name="VRtg" type="LCMTN_ASG_HzRtg" />
			<DO name="HzRtg" type="LCMTN_ASG_HzRtg" />
			<DO name="Rat" type="LCMTN_ASG_Rat" />
			<DO name="Cor" type="LCMTN_ASG_Cor" />
			<DO name="AngCor" type="LCMTN_ASG_Cor" />
			<DO name="Clip" type="LCMTN_ASG_HzRtg" />
			<DO name="AccMeas" type="ENG_InstrumentTransformerMeasurementRatingKind" />
			<DO name="AccPro" type="ENG_InstrumentTransformerProtectionRatingKind" />
			<DO name="HoldTmms" type="ING_0" />
			<DO name="NamAccRtg" type="LCMTN_VSD_NamAccRtg_PNV" />
			<DO name="NamVRtg" type="LCMTN_VSD_NamVRtg_PNV" />
			<DO name="NamClipRtg" type="LCMTN_VSD_NamClipRtg_PNV" />
		</LNodeType>
		<LNodeType id="LCMTN_1003" lnClass="TCTR">
			<DO name="NamPlt" type="LCMTN_LPL_NamPlt_61869" />
			<DO name="Beh" type="ENS_BehaviourModeKind" />
			<DO name="AmpSv" type="LCMTN_SAV_AmpSv" />
			<DO name="Mod" type="ENC_Mod_direct" />
			<DO name="ARtg" type="LCMTN_ASG_HzRtg" />
			<DO name="ScndTmms" type="LCMTN_ING" />
			<DO name="HzRtg" type="LCMTN_ASG_HzRtg" />
			<DO name="Rat" type="LCMTN_ASG_Rat" />
			<DO name="Cor" type="LCMTN_ASG_Cor" />
			<DO name="AngCor" type="LCMTN_ASG_Cor" />
			<DO name="Clip" type="LCMTN_ASG_HzRtg" />
			<DO name="AccMeas" type="ENG_InstrumentTransformerMeasurementRatingKind" />
			<DO name="AccPro" type="ENG_InstrumentTransformerProtectionRatingKind" />
			<DO name="HoldTmms" type="ING_0" />
			<DO name="NamAccRtg" type="LCMTN_VSD_NamAccRtg_PNC" />
			<DO name="NamARtg" type="LCMTN_VSD_NamARtg_PNC" />
			<DO name="NamClipRtg" type="LCMTN_VSD_NamClipRtg_PNC" />
		</LNodeType>
		<LNodeType id="LCMTN_1004" lnClass="TVTR">
			<DO name="NamPlt" type="LCMTN_LPL_NamPlt_61869" />
			<DO name="Beh" type="ENS_BehaviourModeKind" />
			<DO name="VolSv" type="LCMTN_SAV_VolSv" />
			<DO name="VRtg" type="LCMTN_ASG_HzRtg" />
			<DO name="HzRtg" type="LCMTN_ASG_HzRtg" />
			<DO name="Rat" type="LCMTN_ASG_Rat" />
			<DO name="Cor" type="LCMTN_ASG_Cor" />
			<DO name="AngCor" type="LCMTN_ASG_Cor" />
			<DO name="Clip" type="LCMTN_ASG_HzRtg" />
			<DO name="AccMeas" type="ENG_InstrumentTransformerMeasurementRatingKind" />
			<DO name="AccPro" type="ENG_InstrumentTransformerProtectionRatingKind" />
			<DO name="HoldTmms" type="ING_0" />
			<DO name="NamAccRtg" type="LCMTN_VSD_NamAccRtg_PNV" />
			<DO name="NamVRtg" type="LCMTN_VSD_NamVRtg_PNV" />
			<DO name="NamClipRtg" type="LCMTN_VSD_NamClipRtg_PNV" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1036" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="DifAClc" type="SIPROTEC5_DOType_WYE_ABC_mag_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RstA" type="SIPROTEC5_DOType_WYE_ABC_mag_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DiffOpA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DiffOpB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DiffOpC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RestrOpA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RestrOpB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RestrOpC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AdAdjIna" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ProtMode" type="SIPROTEC5_DOType_ENG_TextList_TDiffProtMode_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="WithInS1" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="WithInS2" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="WithInS3" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="WithInS4" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="WithInS5" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="WthInAutoS" type="SIPROTEC5_DOType_ENG_TextList_WithInAutoSide_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="WthInCompS" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="UsePos" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS1M1" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS1M2" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS1M3" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS1M4" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRat1phS1" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS2M1" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS2M2" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS2M3" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS2M4" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRat1phS2" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS3M1" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS3M2" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS3M3" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS3M4" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRat1phS3" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS4M1" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS4M2" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS4M3" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS4M4" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRat1phS4" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS5M1" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS5M2" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS5M3" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS5M4" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRat1phS5" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRat1ph" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS1M1N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS1M2N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS1M3N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS1M4N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRa1phS1N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS2M1N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS2M2N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS2M3N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS2M4N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRa1phS2N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS3M1N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS3M2N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS3M3N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS3M4N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRa1phS3N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS4M1N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS4M2N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS4M3N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS4M4N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRa1phS4N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS5M1N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS5M2N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS5M3N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRatS5M4N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRa1phS5N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CTRat1phN" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuIdS1M1" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuIdS1M2" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuIdS1M3" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuIdS1M4" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuId1phS1" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuIdS2M1" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuIdS2M2" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuIdS2M3" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuIdS2M4" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuId1phS2" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuIdS3M1" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuIdS3M2" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuIdS3M3" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuIdS3M4" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuId1phS3" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuIdS4M1" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuIdS4M2" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuIdS4M3" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuIdS4M4" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuId1phS4" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuIdS5M1" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuIdS5M2" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuIdS5M3" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuIdS5M4" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuId1phS5" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MuId1ph" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SideRef" type="SIPROTEC5_DOType_ENG_TextList_TrafoSide_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DiffFctMod" type="SIPROTEC5_DOType_ENG_TextList_DiffFctMod_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SeriesRat" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Block87T" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1039" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="LpSel" type="SIPROTEC5_DOType_ENG_TextList_LpSelImp_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PhStr2" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="VSup" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="VSupThr" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="VSupTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="LoopOCPU" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="VSealIn" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Block21" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1045" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ActEmgMod" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="EmgcyMod" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="EmgMod" type="SIPROTEC5_DOType_ENG_TextList_EmgMod_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Block50" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="LLN0_2007B" lnClass="LLN0">
			<DO name="NamPlt" type="LPL_LD2007B" />
			<DO name="Beh" type="ENS_1001" />
			<DO name="Health" type="ENS_1000" />
			<DO name="LocKey" type="SPS_noSVnoBL" />
			<DO name="Loc" type="SPS_noSVnoBL" />
			<DO name="Mod" type="ENC_1000" />
			<DO name="LocSta" type="SPC_direct" />
			<DO name="Diag" type="SPC_direct" />
			<DO name="LEDRs" type="SPC_direct" />
			<DO name="MltLev" type="SPG_SP" />
		</LNodeType>
		<LNodeType id="LPHD_TYPE" lnClass="LPHD">
			<DO name="PhyNam" type="DPL_1000" />
			<DO name="PhyHealth" type="ENS_1000" />
			<DO name="OutOv" type="SPS_noSVnoBL" />
			<DO name="Proxy" type="SPS_noSVnoBL" />
			<DO name="InOv" type="SPS_noSVnoBL" />
			<DO name="OpTmh" type="INS_noSVnoBL" />
			<DO name="NumPwrUp" type="INS_noSVnoBL" />
			<DO name="WrmStr" type="INS_noSVnoBL" />
			<DO name="WacTrg" type="INS_noSVnoBL" />
			<DO name="PwrUp" type="SPS_noSVnoBL" />
			<DO name="PwrDn" type="SPS_noSVnoBL" />
			<DO name="PwrSupAlm" type="SPS_noSVnoBL" />
			<DO name="RsStat" type="SPC_direct" />
			<DO name="Sim" type="SPC_direct" />
		</LNodeType>
		<LNodeType id="vPRO_PIOC" lnClass="PIOC">
			<DO name="Beh" type="ENS_1002" />
			<DO name="Blk" type="SPS" />
			<DO name="FltA" type="SEN_WYE" />
			<DO name="Op" type="ACT" />
			<DO name="StrVal" type="ASG" />
			<DO name="DropoutCff" type="SEN_ASG" />
		</LNodeType>
		<LNodeType id="vDSP_RMS" lnClass="MMXU">
			<DO name="Beh" type="ENS_1002" />
			<DO name="Blk" type="SPS" />
			<DO name="A" type="SEN_WYE" />
			<DO name="RmsPhsA" type="MV" />
			<DO name="RmsPhsB" type="MV" />
			<DO name="RmsPhsC" type="MV" />
			<DO transient="false" name="RmsPhsN" desc="" type="MV" />
		</LNodeType>
		<LNodeType id="vPRO_PTOC" lnClass="PTOC">
			<DO name="Beh" type="ENS_1002" />
			<DO name="Blk" type="SPS" />
			<DO name="FltA" type="SEN_WYE" />
			<DO name="Str" type="ACD" />
			<DO name="Op" type="ACT" />
			<DO name="TmACrv" desc="Setting - Curve characteristic" type="CURVE" />
			<DO name="TmMult" type="ASG" />
			<DO name="OpDlTmms" type="ING" />
			<DO name="TypRsCrv" type="ENG_ResetCurveKind" />
			<DO name="RsDlTmms" type="ING" />
			<DO name="StrVal" type="ASG" />
			<DO name="DropoutCff" desc="" type="ASG" />
		</LNodeType>
		<LNodeType id="vPRO_PTTR" lnClass="PTTR">
			<DO name="Beh" type="ENS_1002" />
			<DO name="Blk" type="SPS" />
			<DO name="Str" type="ACD" />
			<DO name="Op" type="ACT" />
			<DO name="AlmThm" type="SPS" />
			<DO name="StrVal" type="ASG" />
			<DO name="OpDlTmms" type="ING" />
			<DO name="RsDlTmms" type="ING" />
		</LNodeType>
		<LNodeType id="vPRO_PTRC" lnClass="PTRC">
			<DO name="Beh" type="ENS_1002" />
			<DO name="Blk" type="SPS" />
			<DO name="Str" type="ACD" />
			<DO name="Op" type="ACT" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC_0005" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC_0004" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="LocSta" type="SIPROTEC_0003" />
			<DO name="SwAuthEna1" type="SIPROTEC_0002" />
			<DO name="SwAuthEna2" type="SIPROTEC_0002" />
			<DO name="SwAuthEna3" type="SIPROTEC_0002" />
			<DO name="SwAuthEna4" type="SIPROTEC_0002" />
			<DO name="SwAuthEna5" type="SIPROTEC_0002" />
			<DO name="BaySwAuth" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="NumAuthID" type="SIPROTEC_0001" />
			<DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RxOp" type="SIPROTEC5_DOType_ComProxy_ACT_V09.50.01_V09.50.01" />
			<DO name="RxOp1" type="SIPROTEC5_DOType_ComProxy_ACT_V09.50.01_V09.50.01" />
			<DO name="RxOp2" type="SIPROTEC5_DOType_ComProxy_ACT_V09.50.01_V09.50.01" />
			<DO name="RxStr" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1012" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ARtgObj" type="SIPROTEC_0007" />
			<DO name="VRtgObj" type="SIPROTEC_0007" />
			<DO name="PoleOpenA" type="SIPROTEC_0007" />
			<DO name="OpModeRBRF" type="SIPROTEC_0006" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1015" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.50.01_V09.50.01" />
			<DO name="Tr" type="SIPROTEC5_DOType_ACT_3pol_V09.50.01_V09.50.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.50.01_V09.50.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.50.01_V09.50.01" />
			<DO name="TrpBbpDiff" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TrpBbpBFP" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TrpBbpExt" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ResetTrip" type="SIPROTEC_0008" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1027" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.50.01_V09.50.01" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.50.01_V09.50.01" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.50.01_V09.50.01" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V09.50.01_V09.50.01" />
			<DO name="SetOpCnt" type="SIPROTEC_0012" />
			<DO name="SetSwASumA" type="SIPROTEC_0013" />
			<DO name="SetSwASumB" type="SIPROTEC_0013" />
			<DO name="SetSwASumC" type="SIPROTEC_0013" />
			<DO name="SetOpnHrs" type="SIPROTEC_0012" />
			<DO name="SetOpHrs" type="SIPROTEC_0012" />
			<DO name="AqBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Rdy" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RsSwStat" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RsAqBlkSub" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TripRelViaBi" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpCBToStr" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TripOpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ClsCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CmdActv" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AlmSupp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DefTr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SumSwARsA" type="SIPROTEC5_DOType_BCR_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SumSwARsB" type="SIPROTEC5_DOType_BCR_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SumSwARsC" type="SIPROTEC5_DOType_BCR_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAphsA" type="SIPROTEC_0011" />
			<DO name="SwAphsB" type="SIPROTEC_0011" />
			<DO name="SwAphsC" type="SIPROTEC_0011" />
			<DO name="SwANeut" type="SIPROTEC_0011" />
			<DO name="SwVphsA" type="SIPROTEC_0011" />
			<DO name="SwVphsB" type="SIPROTEC_0011" />
			<DO name="SwVphsC" type="SIPROTEC_0011" />
			<DO name="CBOpnHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AnnBrkVal" type="SIPROTEC_0010" />
			<DO name="BbpBlockDO" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="NoTrpRelBi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ModKey" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Dsc" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DPC" type="SIPROTEC_0009" />
			<DO name="RxPos" type="SIPROTEC5_DOType_ComProxy_DPC_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1033" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC_0005" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="Input" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Detected" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ActionTmms" type="SIPROTEC_0014" />
			<DO name="CbOpDrpDel" type="SIPROTEC_0014" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1034" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ResetIn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="LedTstOut" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ResetCtl" type="SIPROTEC_0015" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1035" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.50.01_V09.50.01" />
			<DO name="ClsTmms" type="SIPROTEC_0014" />
			<DO name="VAdpFact" type="SIPROTEC_0007" />
			<DO name="AdpAngDeg" type="SIPROTEC_0007" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1037" lnClass="CSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="Pos" type="SIPROTEC_0019" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="LocSta" type="SIPROTEC_0003" />
			<DO name="SwAuthChk" type="SIPROTEC_0018" />
			<DO name="NomEqActl" type="SIPROTEC_0017" />
			<DO name="DblActBlk" type="SIPROTEC_0017" />
			<DO name="BlkByProt" type="SIPROTEC_0017" />
			<DO name="OwnSwAuth" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="NumAuthID" type="SIPROTEC_0001" />
			<DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthEna1" type="SIPROTEC_0002" />
			<DO name="SwAuthEna2" type="SIPROTEC_0002" />
			<DO name="SwAuthEna3" type="SIPROTEC_0002" />
			<DO name="SwAuthEna4" type="SIPROTEC_0002" />
			<DO name="SwAuthEna5" type="SIPROTEC_0002" />
			<DO name="SwAuthKey" type="SIPROTEC_0016" />
			<DO name="SwModKey" type="SIPROTEC_0016" />
			<DO name="Ena" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpOpn" type="SIPROTEC5_DOType_ComProxy_ACT_V09.50.01_V09.50.01" />
			<DO name="OpCls" type="SIPROTEC5_DOType_ComProxy_ACT_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1038" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="StrTst3p" type="SIPROTEC_0002" />
			<DO name="TstExec" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstExec_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TstTr" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstTr_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TstCls" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstCls_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TstCnc" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstCnc_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1040" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Setting" type="SIPROTEC_0007" />
			<DO name="Val" type="SIPROTEC_0020" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1041" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Setting" type="SIPROTEC_0007" />
			<DO name="Val" type="SIPROTEC_0020" />
			<DO name="Wrn1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Alm1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1042" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Setting" type="SIPROTEC_0021" />
			<DO name="Val" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1043" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="RelActive" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RelRequest" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TmOutRel" type="SIPROTEC_0014" />
			<DO name="TmOutReset" type="SIPROTEC_0014" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1044" lnClass="RBRF">
			<DO name="Mod" type="SIPROTEC_0005" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.50.01_V09.50.01" />
			<DO name="OpEx" type="SIPROTEC5_DOType_ACT_3pol_V09.50.01_V09.50.01" />
			<DO name="OpIn" type="SIPROTEC5_DOType_ACT_3pol_V09.50.01_V09.50.01" />
			<DO name="TPTrTmms" type="SIPROTEC_0027" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="ThreshEF" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Initiation" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BFRelease" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CBFaulty" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Initdef3p" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RelCBdef3p" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpCBdef3p" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BFInitNR" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxCritNR" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ImmOp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CBFailPole" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DlyByInvMV" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC_0004" />
			<DO name="StrValPh" type="SIPROTEC_0007" />
			<DO name="StrValEF" type="SIPROTEC_0007" />
			<DO name="CBAuxCrit" type="SIPROTEC_0026" />
			<DO name="DropOut" type="SIPROTEC_0025" />
			<DO name="StrHldIn" type="SIPROTEC_0017" />
			<DO name="StrHldExt" type="SIPROTEC_0017" />
			<DO name="BIStart" type="SIPROTEC_0024" />
			<DO name="ReTripMod" type="SIPROTEC_0023" />
			<DO name="TPFailTmms" type="SIPROTEC_0014" />
			<DO name="SupTimeRel" type="SIPROTEC_0014" />
			<DO name="PCheck3I0" type="SIPROTEC_0022" />
			<DO name="PCheck3I2" type="SIPROTEC_0022" />
			<DO name="StrVal3I0" type="SIPROTEC_0007" />
			<DO name="StrVal3I2" type="SIPROTEC_0007" />
			<DO name="BIMoniSt" type="SIPROTEC_0014" />
			<DO name="BIMoniRel" type="SIPROTEC_0014" />
			<DO name="IntActDBBP" type="SIPROTEC_0017" />
			<DO name="ImmedDrop" type="SIPROTEC_0021" />
			<DO name="LatchedBI" type="SIPROTEC_0021" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1046" lnClass="SIMG">
			<DO name="Mod" type="SIPROTEC_0005" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="InsAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InsBlk" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InsTr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InsLevMax" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InsLevMin" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Pres" type="SIPROTEC_0028" />
			<DO name="Tmp" type="SIPROTEC_0028" />
			<DO name="PresAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DenAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TmpAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InsBlkTmh" type="SIPROTEC5_DOType_INS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Den" type="SIPROTEC_0028" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1047" lnClass="SOPM">
			<DO name="Mod" type="SIPROTEC_0005" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="MotOp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MotStrAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="HyAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="HyBlk" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="EnBlk" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="EnAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MotAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="HeatAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ChaIntvTms" type="SIPROTEC5_DOType_INS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MotStrNum" type="SIPROTEC5_DOType_INS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpnColAlm1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SpgDsch" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1048" lnClass="CSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="Pos" type="SIPROTEC_0019" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="LocSta" type="SIPROTEC_0003" />
			<DO name="SwAuthChk" type="SIPROTEC_0018" />
			<DO name="NomEqActl" type="SIPROTEC_0017" />
			<DO name="DblActBlk" type="SIPROTEC_0017" />
			<DO name="BlkByProt" type="SIPROTEC_0017" />
			<DO name="OwnSwAuth" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="NumAuthID" type="SIPROTEC_0001" />
			<DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthEna1" type="SIPROTEC_0002" />
			<DO name="SwAuthEna2" type="SIPROTEC_0002" />
			<DO name="SwAuthEna3" type="SIPROTEC_0002" />
			<DO name="SwAuthEna4" type="SIPROTEC_0002" />
			<DO name="SwAuthEna5" type="SIPROTEC_0002" />
			<DO name="SwAuthKey" type="SIPROTEC_0016" />
			<DO name="SwModKey" type="SIPROTEC_0016" />
			<DO name="Ena" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SelOpn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SelCls" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpOpn" type="SIPROTEC5_DOType_ComProxy_ACT_V09.50.01_V09.50.01" />
			<DO name="OpCls" type="SIPROTEC5_DOType_ComProxy_ACT_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1049" lnClass="XSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.50.01_V09.50.01" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.50.01_V09.50.01" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.50.01_V09.50.01" />
			<DO name="SwTyp" type="SIPROTEC5_DOType_ENS_SwitchType_V09.50.01_V09.50.01" />
			<DO name="SetOpCnt" type="SIPROTEC_0012" />
			<DO name="AqBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RsSwStat" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RsAqBlkSub" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ClsCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CmdActv" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ModKey" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Rdy" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1050" lnClass="SSWI">
			<DO name="Mod" type="SIPROTEC_0005" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="AuxSwTmOpn" type="SIPROTEC_0011" />
			<DO name="AuxSwTmCls" type="SIPROTEC_0011" />
			<DO name="RctTmOpn" type="SIPROTEC_0011" />
			<DO name="RctTmCls" type="SIPROTEC_0011" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmOpnWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmOpnAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmOpnWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmOpnAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTrvTmOpn" type="SIPROTEC_0011" />
			<DO name="AuxTmClsWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmClsAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmClsWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmClsAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTrvTmCls" type="SIPROTEC_0011" />
			<DO name="Mode" type="SIPROTEC_0004" />
			<DO name="MechOpnTmAct" type="SIPROTEC_0021" />
			<DO name="AuxTmOpnSet" type="SIPROTEC_0014" />
			<DO name="AuxTmOpnWrs" type="SIPROTEC_0014" />
			<DO name="AuxTmOpnAls" type="SIPROTEC_0014" />
			<DO name="RctTmOpnSet" type="SIPROTEC_0014" />
			<DO name="RctTmOpnWrs" type="SIPROTEC_0014" />
			<DO name="RctTmOpnAls" type="SIPROTEC_0014" />
			<DO name="MechClsTmAct" type="SIPROTEC_0021" />
			<DO name="AuxTmClsSet" type="SIPROTEC_0014" />
			<DO name="AuxTmClsWrs" type="SIPROTEC_0014" />
			<DO name="AuxTmClsAls" type="SIPROTEC_0014" />
			<DO name="RctTmClsSet" type="SIPROTEC_0014" />
			<DO name="RctTmClsWrs" type="SIPROTEC_0014" />
			<DO name="RctTmClsAls" type="SIPROTEC_0014" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1051" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC_0031" />
			<DO name="CtdValType" type="SIPROTEC_0030" />
			<DO name="CRevYear" type="SIPROTEC_0029" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1052" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC_0031" />
			<DO name="GflNum" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="GflFull" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1053" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC_0031" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1054" lnClass="RDRE">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.50.01_V09.50.01" />
			<DO name="RcdTrg" type="SIPROTEC_0038" />
			<DO name="MemRs" type="SIPROTEC_0037" />
			<DO name="MemClr" type="SIPROTEC_0037" />
			<DO name="RcdMade" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="FltNum" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="RcdStr" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="PreTmms" type="SIPROTEC_0027" />
			<DO name="PstTmms" type="SIPROTEC_0027" />
			<DO name="StrExt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ManTrg" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RcdStart" type="SIPROTEC_0036" />
			<DO name="RcdStore" type="SIPROTEC_0035" />
			<DO name="MaxTmms" type="SIPROTEC_0014" />
			<DO name="ManTmms" type="SIPROTEC_0014" />
			<DO name="SmpRate" type="SIPROTEC_0034" />
			<DO name="CalcINChl" type="SIPROTEC_0033" />
			<DO name="CalcVNChl" type="SIPROTEC_0032" />
			<DO name="FltLogFull" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1055" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="PPV" type="SIPROTEC_0041" />
			<DO name="PhV" type="SIPROTEC_0039" />
			<DO name="A" type="SIPROTEC_0039" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Vneut" type="SIPROTEC_0020" />
			<DO name="Aneut" type="SIPROTEC_0020" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1056" lnClass="MMXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ANparLn" type="SIPROTEC_0020" />
			<DO name="AstarPt" type="SIPROTEC_0020" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1057" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="TotW" type="SIPROTEC_0043" />
			<DO name="TotVAr" type="SIPROTEC_0043" />
			<DO name="TotVA" type="SIPROTEC_0043" />
			<DO name="TotPF" type="SIPROTEC_0043" />
			<DO name="Hz" type="SIPROTEC_0043" />
			<DO name="W" type="SIPROTEC_0042" />
			<DO name="VAr" type="SIPROTEC_0042" />
			<DO name="VA" type="SIPROTEC_0042" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1058" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="PPV" type="SIPROTEC_0047" />
			<DO name="PhV" type="SIPROTEC_0045" />
			<DO name="A" type="SIPROTEC_0045" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="VneutC" type="SIPROTEC_0044" />
			<DO name="AneutC" type="SIPROTEC_0044" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1059" lnClass="MMXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="VxC" type="SIPROTEC_0044" />
			<DO name="VsynxC" type="SIPROTEC_0044" />
			<DO name="ANparLnC" type="SIPROTEC_0044" />
			<DO name="AstarPtC" type="SIPROTEC_0044" />
			<DO name="AxC" type="SIPROTEC_0044" />
			<DO name="VneutC" type="SIPROTEC_0044" />
			<DO name="Vseq0" type="SIPROTEC_0044" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1060" lnClass="MSQI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="SeqA" type="SIPROTEC_0048" />
			<DO name="SeqV" type="SIPROTEC_0048" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1061" lnClass="MMTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.50.01_V09.50.01" />
			<DO name="SupWh" type="SIPROTEC5_DOType_BCR_V09.50.01_V09.50.01" />
			<DO name="SupVArh" type="SIPROTEC5_DOType_BCR_V09.50.01_V09.50.01" />
			<DO name="DmdWh" type="SIPROTEC5_DOType_BCR_V09.50.01_V09.50.01" />
			<DO name="DmdVArh" type="SIPROTEC5_DOType_BCR_V09.50.01_V09.50.01" />
			<DO name="SetSupWh" type="SIPROTEC_0013" />
			<DO name="SetSupVArh" type="SIPROTEC_0013" />
			<DO name="SetDmdWh" type="SIPROTEC_0013" />
			<DO name="SetDmdVArh" type="SIPROTEC_0013" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1062" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="PhAforAll" type="SIPROTEC_0021" />
			<DO name="StrCalcOpn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StrCalcCls" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1063" lnClass="SCBR">
			<DO name="Mod" type="SIPROTEC_0005" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ColOpn" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="AuxSwTmOpn" type="SIPROTEC_0011" />
			<DO name="AuxSwTmCls" type="SIPROTEC_0011" />
			<DO name="RctTmOpn" type="SIPROTEC_0011" />
			<DO name="RctTmCls" type="SIPROTEC_0011" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ScatTmOpn" type="SIPROTEC_0011" />
			<DO name="ScatTmOpnWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ScatTmOpnAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ScatTmCls" type="SIPROTEC_0011" />
			<DO name="ScatTmClsWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ScatTmClsAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmOpnWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmOpnAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmOpnWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmOpnAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTrvTmOpn" type="SIPROTEC_0011" />
			<DO name="AuxTmClsWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmClsAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmClsWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmClsAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTrvTmCls" type="SIPROTEC_0011" />
			<DO name="Mode" type="SIPROTEC_0004" />
			<DO name="ScatTmOpnAct" type="SIPROTEC_0021" />
			<DO name="ScatTmOpnWrs" type="SIPROTEC_0001" />
			<DO name="ScatTmOpnAls" type="SIPROTEC_0001" />
			<DO name="ScatTmClsAct" type="SIPROTEC_0021" />
			<DO name="ScatTmClsWrs" type="SIPROTEC_0001" />
			<DO name="ScatTmClsAls" type="SIPROTEC_0001" />
			<DO name="ScatTmClsThs" type="SIPROTEC_0007" />
			<DO name="MechOpnTmAct" type="SIPROTEC_0021" />
			<DO name="AuxTmOpnSet" type="SIPROTEC_0014" />
			<DO name="AuxTmOpnWrs" type="SIPROTEC_0001" />
			<DO name="AuxTmOpnAls" type="SIPROTEC_0001" />
			<DO name="RctTmOpnSet" type="SIPROTEC_0014" />
			<DO name="RctTmOpnWrs" type="SIPROTEC_0001" />
			<DO name="RctTmOpnAls" type="SIPROTEC_0001" />
			<DO name="MechClsTmAct" type="SIPROTEC_0021" />
			<DO name="AuxTmClsSet" type="SIPROTEC_0014" />
			<DO name="AuxTmClsWrs" type="SIPROTEC_0001" />
			<DO name="AuxTmClsAls" type="SIPROTEC_0001" />
			<DO name="RctTmClsSet" type="SIPROTEC_0014" />
			<DO name="RctTmClsWrs" type="SIPROTEC_0001" />
			<DO name="RctTmClsAls" type="SIPROTEC_0001" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1064" lnClass="SCBR">
			<DO name="Mod" type="SIPROTEC_0005" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ColOpn" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="ActAbr" type="SIPROTEC_0050" />
			<DO name="AccmAbr" type="SIPROTEC_0050" />
			<DO name="AbrWrn" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="AbrAlm" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="AuxSwTmOpn" type="SIPROTEC_0011" />
			<DO name="AuxSwTmCls" type="SIPROTEC_0011" />
			<DO name="RctTmOpn" type="SIPROTEC_0011" />
			<DO name="RctTmCls" type="SIPROTEC_0011" />
			<DO name="AbrWrnLev" type="SIPROTEC_0049" />
			<DO name="AbrAlmLev" type="SIPROTEC_0049" />
			<DO name="RmnAbr" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SumIx" type="SIPROTEC5_DOType_BCR_withFreeze_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AbrWrnIx" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SumI2t" type="SIPROTEC5_DOType_BCR_withFreeze_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AbrWrnI2t" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MakeTm" type="SIPROTEC_0011" />
			<DO name="MakeTmWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MakeTmAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BreakTm" type="SIPROTEC_0011" />
			<DO name="BreakTmWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BreakTmAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmOpnWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmOpnAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmOpnWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmOpnAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTrvTmOpn" type="SIPROTEC_0011" />
			<DO name="AuxTmClsWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTmClsAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmClsWrn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RctTmClsAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxTrvTmCls" type="SIPROTEC_0011" />
			<DO name="Mode" type="SIPROTEC_0004" />
			<DO name="OpnTmRtg" type="SIPROTEC_0014" />
			<DO name="BreakTmRtg" type="SIPROTEC_0014" />
			<DO name="MakeTmRtg" type="SIPROTEC_0014" />
			<DO name="Act2P" type="SIPROTEC_0021" />
			<DO name="OpCyARtg" type="SIPROTEC_0001" />
			<DO name="AScRtg" type="SIPROTEC_0007" />
			<DO name="OpCyAScRtg" type="SIPROTEC_0001" />
			<DO name="ActIx" type="SIPROTEC_0021" />
			<DO name="ExpIx" type="SIPROTEC_0007" />
			<DO name="StrValIx" type="SIPROTEC_0007" />
			<DO name="ActI2t" type="SIPROTEC_0021" />
			<DO name="StrValI2t" type="SIPROTEC_0007" />
			<DO name="MakeTmAct" type="SIPROTEC_0021" />
			<DO name="MakeTmWrs" type="SIPROTEC_0001" />
			<DO name="MakeTmAls" type="SIPROTEC_0001" />
			<DO name="MakeTmOpA" type="SIPROTEC_0007" />
			<DO name="MakeTmDl" type="SIPROTEC_0014" />
			<DO name="BreakTmAct" type="SIPROTEC_0021" />
			<DO name="BreakTmWrs" type="SIPROTEC_0001" />
			<DO name="BreakTmAls" type="SIPROTEC_0001" />
			<DO name="BreakTmDl" type="SIPROTEC_0014" />
			<DO name="MechOpnTmAct" type="SIPROTEC_0021" />
			<DO name="AuxTmOpnSet" type="SIPROTEC_0014" />
			<DO name="AuxTmOpnWrs" type="SIPROTEC_0001" />
			<DO name="AuxTmOpnAls" type="SIPROTEC_0001" />
			<DO name="RctTmOpnSet" type="SIPROTEC_0014" />
			<DO name="RctTmOpnWrs" type="SIPROTEC_0001" />
			<DO name="RctTmOpnAls" type="SIPROTEC_0001" />
			<DO name="MechClsTmAct" type="SIPROTEC_0021" />
			<DO name="AuxTmClsSet" type="SIPROTEC_0014" />
			<DO name="AuxTmClsWrs" type="SIPROTEC_0001" />
			<DO name="AuxTmClsAls" type="SIPROTEC_0001" />
			<DO name="RctTmClsSet" type="SIPROTEC_0014" />
			<DO name="RctTmClsWrs" type="SIPROTEC_0001" />
			<DO name="RctTmClsAls" type="SIPROTEC_0001" />
			<DO name="CtlRmnAbr" type="SIPROTEC_0012" />
			<DO name="CtlSumIx" type="SIPROTEC_0013" />
			<DO name="CtlSumI2T" type="SIPROTEC_0013" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1065" lnClass="LPHD">
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V09.50.01_V09.50.01" />
			<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="Proxy" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="NamVariant" type="SIPROTEC5_DOType_VSD_readOnly_V09.50.01_V09.50.01" />
			<DO name="NamHzRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.50.01_V09.50.01" />
			<DO name="NamHoldRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.50.01_V09.50.01" />
			<DO name="NamMaxDlRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.50.01_V09.50.01" />
			<DO name="MaxDl" type="SIPROTEC_0051" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1066" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC_0053" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.50.01_V09.50.01" />
			<DO name="LEDRs" type="SIPROTEC_0038" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="LocSta" type="SIPROTEC_0015" />
			<DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ProtOnOff" type="SIPROTEC_0015" />
			<DO name="FnctLO" type="SIPROTEC_0015" />
			<DO name="SwAuthEna1" type="SIPROTEC_0002" />
			<DO name="SwAuthEna2" type="SIPROTEC_0002" />
			<DO name="SwAuthEna3" type="SIPROTEC_0002" />
			<DO name="SwAuthEna4" type="SIPROTEC_0002" />
			<DO name="SwAuthEna5" type="SIPROTEC_0002" />
			<DO name="LedTstStrt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="FloOn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="FloOff" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SGChoiceB1" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SGChoiceB2" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SGChoiceB3" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="LightOn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BOBlocked" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="HealthDev" type="SIPROTEC5_DOType_ENS_Health_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="LedTstOut" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="FloCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="FloState" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AcqBlkAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SubstAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ActiveSG" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="FunInTest" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ResCmpFmt" type="SIPROTEC_0052" />
			<DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="NumAuthID" type="SIPROTEC_0001" />
			<DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ShowLckCnd" type="SIPROTEC_0021" />
			<DO name="EnTestMod" type="SIPROTEC_0021" />
			<DO name="RelBoOnTst" type="SIPROTEC_0021" />
			<DO name="ResvTms" type="SIPROTEC_0001" />
			<DO name="InTestMod" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InTestModLED" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1067" lnClass="LPHD">
			<DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V09.50.01_V09.50.01" />
			<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="Proxy" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="PwrUp" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="Sim" type="SIPROTEC_0038" />
			<DO name="OpTmh" type="SIPROTEC5_DOType_INS_INT32_with_units_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="GoStop" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SvStop" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="LifeCon" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BatFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ClkFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ErrMeasT" type="SIPROTEC5_DOType_ENS_ErrMeasT_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ErrComp" type="SIPROTEC5_DOType_ENS_ErrComp_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ErrOffset" type="SIPROTEC5_DOType_ENS_ErrOffset_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DigsiAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SimuMode" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CommMode" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ErrMemory" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="AuxPwrFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SeuHappened" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PSModFail" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PSModOK" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OsopNotCon" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PSAuxPwrFail" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PSAuxPwrOK" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PSModFailSps" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PSAuxFailSps" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Logon" type="SIPROTEC5_DOType_ENS_Login_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="CybSecEvt" type="SIPROTEC5_DOType_ENS_CyberSecEvent_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="MsgLost" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ChtBlk" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="FlshDskHth" type="SIPROTEC5_DOType_ENS_Health_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PrcModIna" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1068" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="PhaseRev" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InvPhases" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PhsSeq" type="SIPROTEC_0054" />
			<DO name="PhRevABC" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PhRevACB" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="FOutOfRg" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1069" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="CtrlIn" type="SIPROTEC_0015" />
			<DO name="DisSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DisReset" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InvPhABCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InvPhBCCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InvPhACCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StateBi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="StateCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InvertedPh" type="SIPROTEC_0060" />
			<DO name="CTConnect" type="SIPROTEC_0059" />
			<DO name="CTSPInDir" type="SIPROTEC_0017" />
			<DO name="CtInvPol" type="SIPROTEC_0017" />
			<DO name="ARtgSec" type="SIPROTEC_0058" />
			<DO name="AMeasRange" type="SIPROTEC_0057" />
			<DO name="AInternTyp" type="SIPROTEC_0056" />
			<DO name="ARtgSecIN" type="SIPROTEC_0058" />
			<DO name="AMeasRgIN" type="SIPROTEC_0057" />
			<DO name="AIntTypIN" type="SIPROTEC_0056" />
			<DO name="AMeasRgIN2" type="SIPROTEC_0057" />
			<DO name="AIntTypIN2" type="SIPROTEC_0056" />
			<DO name="KToRtgK" type="SIPROTEC_0007" />
			<DO name="ErrKToRtgK" type="SIPROTEC_0007" />
			<DO name="ErrRtgK" type="SIPROTEC_0007" />
			<DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Tracking" type="SIPROTEC_0055" />
			<DO name="MUDisActTr" type="SIPROTEC_0055" />
			<DO name="MUDisTr" type="SIPROTEC_0007" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1070" lnClass="TCTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ARtg" type="SIPROTEC_0049" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.50.01_V09.50.01" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.50.01_V09.50.01" />
			<DO name="Cor" type="SIPROTEC_0049" />
			<DO name="AmpSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.50.01_V09.50.01" />
			<DO name="Trp" type="SIPROTEC_0063" />
			<DO name="ScndTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.50.01_V09.50.01" />
			<DO name="Clip" type="SIPROTEC_0049" />
			<DO name="AccMeas" type="SIPROTEC_0062" />
			<DO name="AccPro" type="SIPROTEC_0061" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.50.01_V09.50.01" />
			<DO name="NamAccRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.50.01_V09.50.01" />
			<DO name="NamARtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.50.01_V09.50.01" />
			<DO name="NamClipRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1071" lnClass="SBWI">
			<DO name="Mod" type="SIPROTEC_0005" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="ResetBW" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PhABWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PhBBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PhCBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PhABW" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PhBBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="PhCBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BrokenWire" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC_0004" />
			<DO name="BlkMod" type="SIPROTEC_0064" />
			<DO name="DltAblk" type="SIPROTEC_0007" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1072" lnClass="SSYM">
			<DO name="Mod" type="SIPROTEC_0005" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC_0004" />
			<DO name="OpDlTmms" type="SIPROTEC_0027" />
			<DO name="BalLimit" type="SIPROTEC_0007" />
			<DO name="BalFactor" type="SIPROTEC_0007" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1073" lnClass="SPSQ">
			<DO name="Mod" type="SIPROTEC_0005" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC_0004" />
			<DO name="OpDlTmms" type="SIPROTEC_0027" />
			<DO name="RlsThrshld" type="SIPROTEC_0007" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1074" lnClass="SSUM">
			<DO name="Mod" type="SIPROTEC_0005" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC_0004" />
			<DO name="OpDlTmms" type="SIPROTEC_0027" />
			<DO name="SumAFactor" type="SIPROTEC_0007" />
			<DO name="SumAThrld" type="SIPROTEC_0007" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1075" lnClass="SADC">
			<DO name="Mod" type="SIPROTEC_0005" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC_0004" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1076" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="VTConnect" type="SIPROTEC_0065" />
			<DO name="InvertedPh" type="SIPROTEC_0060" />
			<DO name="VRtgSec" type="SIPROTEC_0007" />
			<DO name="VRatPhVddn" type="SIPROTEC_0007" />
			<DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Tracking" type="SIPROTEC_0055" />
			<DO name="InvPhABVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InvPhBCVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InvPhACVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1077" lnClass="TVTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="VolSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.50.01_V09.50.01" />
			<DO name="VRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.50.01_V09.50.01" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.50.01_V09.50.01" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.50.01_V09.50.01" />
			<DO name="Cor" type="SIPROTEC_0049" />
			<DO name="Clip" type="SIPROTEC_0049" />
			<DO name="AccMeas" type="SIPROTEC_0062" />
			<DO name="AccPro" type="SIPROTEC_0061" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.50.01_V09.50.01" />
			<DO name="NamAccRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.50.01_V09.50.01" />
			<DO name="NamVRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.50.01_V09.50.01" />
			<DO name="NamClipRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1078" lnClass="SPSQ">
			<DO name="Mod" type="SIPROTEC_0005" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC_0004" />
			<DO name="OpDlTmms" type="SIPROTEC_0027" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1079" lnClass="SSUM">
			<DO name="Mod" type="SIPROTEC_0005" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC_0004" />
			<DO name="OpDlTmms" type="SIPROTEC_0027" />
			<DO name="StrVal" type="SIPROTEC_0049" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1080" lnClass="SFFM">
			<DO name="Mod" type="SIPROTEC_0005" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="VTmcb" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ProtDlTmms" type="SIPROTEC_0014" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1081" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ARtgObj" type="SIPROTEC_0007" />
			<DO name="VRtgObj" type="SIPROTEC_0007" />
			<DO name="VARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_internal_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="SysNeutPt" type="SIPROTEC_0067" />
			<DO name="PQSign" type="SIPROTEC_0066" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1082" lnClass="SBWI">
			<DO name="Mod" type="SIPROTEC_0005" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1083" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC_0005" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ActEmgMod" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="EmgcyMod" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="EmgMod" type="SIPROTEC_0068" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1084" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC_0005" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.50.01_V09.50.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.50.01_V09.50.01" />
			<DO name="StrVal" type="SIPROTEC_0049" />
			<DO name="TmMult" type="SIPROTEC_0049" />
			<DO name="TypRsCrv" type="SIPROTEC_0071" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="StrDlTmms" type="SIPROTEC_0014" />
			<DO name="ActDynSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DySgRc1CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DySgRc2CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DySgRc3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DySgRG3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DySgCLPAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DynSgBIAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DynBlkStr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DskRng" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="I0ElimIph" type="SIPROTEC_0070" />
			<DO name="Mode" type="SIPROTEC_0004" />
			<DO name="BlkOp" type="SIPROTEC_0017" />
			<DO name="OnePoleOp" type="SIPROTEC_0017" />
			<DO name="EnblDynSet" type="SIPROTEC_0017" />
			<DO name="InrushDet" type="SIPROTEC_0017" />
			<DO name="MeasMethod" type="SIPROTEC_0069" />
			<DO name="I0Elim" type="SIPROTEC_0017" />
			<DO name="DynStRcONR" type="SIPROTEC_0017" />
			<DO name="BlkStRcONR" type="SIPROTEC_0017" />
			<DO name="DynSetRc1C" type="SIPROTEC_0017" />
			<DO name="BlkStgRc1C" type="SIPROTEC_0017" />
			<DO name="StrValRc1C" type="SIPROTEC_0007" />
			<DO name="TmMultRc1C" type="SIPROTEC_0007" />
			<DO name="DynSetRc2C" type="SIPROTEC_0017" />
			<DO name="BlkStgRc2C" type="SIPROTEC_0017" />
			<DO name="StrValRc2C" type="SIPROTEC_0007" />
			<DO name="TmMultRc2C" type="SIPROTEC_0007" />
			<DO name="DynSetRc3C" type="SIPROTEC_0017" />
			<DO name="BlkStgRc3C" type="SIPROTEC_0017" />
			<DO name="StrValRc3C" type="SIPROTEC_0007" />
			<DO name="TmMultRc3C" type="SIPROTEC_0007" />
			<DO name="DynStRcG3C" type="SIPROTEC_0017" />
			<DO name="BlkStRcG3C" type="SIPROTEC_0017" />
			<DO name="StrVaRcG3C" type="SIPROTEC_0007" />
			<DO name="TmMulRcG3C" type="SIPROTEC_0007" />
			<DO name="DynSetCLP" type="SIPROTEC_0017" />
			<DO name="BlkStgCLP" type="SIPROTEC_0017" />
			<DO name="StrValCLP" type="SIPROTEC_0007" />
			<DO name="TmMultCLP" type="SIPROTEC_0007" />
			<DO name="DynSetBI" type="SIPROTEC_0017" />
			<DO name="BlkStgBI" type="SIPROTEC_0017" />
			<DO name="StrValBI" type="SIPROTEC_0007" />
			<DO name="TmMultBI" type="SIPROTEC_0007" />
			<DO name="AddDlTmms" type="SIPROTEC_0014" />
			<DO name="ChMinOpTm" type="SIPROTEC_0014" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1085" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC_0005" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.50.01_V09.50.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.50.01_V09.50.01" />
			<DO name="StrVal" type="SIPROTEC_0049" />
			<DO name="OpDlTmms" type="SIPROTEC_0027" />
			<DO name="RsDlTmms" type="SIPROTEC_0027" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="StrDlTmms" type="SIPROTEC_0014" />
			<DO name="ActDynSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DySgRc1CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DySgRc2CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DySgRc3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DySgRG3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DySgCLPAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DynSgBIAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DynBlkStr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="I0ElimIph" type="SIPROTEC_0070" />
			<DO name="Mode" type="SIPROTEC_0004" />
			<DO name="BlkOp" type="SIPROTEC_0017" />
			<DO name="OnePoleOp" type="SIPROTEC_0017" />
			<DO name="EnblDynSet" type="SIPROTEC_0017" />
			<DO name="InrushDet" type="SIPROTEC_0017" />
			<DO name="MeasMethod" type="SIPROTEC_0069" />
			<DO name="I0Elim" type="SIPROTEC_0017" />
			<DO name="DrpoutRat" type="SIPROTEC_0007" />
			<DO name="DynStRcONR" type="SIPROTEC_0017" />
			<DO name="BlkStRcONR" type="SIPROTEC_0017" />
			<DO name="DynSetRc1C" type="SIPROTEC_0017" />
			<DO name="BlkStgRc1C" type="SIPROTEC_0017" />
			<DO name="StrValRc1C" type="SIPROTEC_0007" />
			<DO name="OpDlTmRc1C" type="SIPROTEC_0014" />
			<DO name="DynSetRc2C" type="SIPROTEC_0017" />
			<DO name="BlkStgRc2C" type="SIPROTEC_0017" />
			<DO name="StrValRc2C" type="SIPROTEC_0007" />
			<DO name="OpDlTmRc2C" type="SIPROTEC_0014" />
			<DO name="DynSetRc3C" type="SIPROTEC_0017" />
			<DO name="BlkStgRc3C" type="SIPROTEC_0017" />
			<DO name="StrValRc3C" type="SIPROTEC_0007" />
			<DO name="OpDlTmRc3C" type="SIPROTEC_0014" />
			<DO name="DynStRcG3C" type="SIPROTEC_0017" />
			<DO name="BlkStRcG3C" type="SIPROTEC_0017" />
			<DO name="StrVaRcG3C" type="SIPROTEC_0007" />
			<DO name="OpDlTRcG3C" type="SIPROTEC_0014" />
			<DO name="DynSetCLP" type="SIPROTEC_0017" />
			<DO name="BlkStgCLP" type="SIPROTEC_0017" />
			<DO name="StrValCLP" type="SIPROTEC_0007" />
			<DO name="OpDlTmCLP" type="SIPROTEC_0014" />
			<DO name="DynSetBI" type="SIPROTEC_0017" />
			<DO name="BlkStgBI" type="SIPROTEC_0017" />
			<DO name="StrValBI" type="SIPROTEC_0007" />
			<DO name="OpDlTmBI" type="SIPROTEC_0014" />
			<DO name="OpDlMode" type="SIPROTEC_0072" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1086" lnClass="PIOC">
			<DO name="Mod" type="SIPROTEC_0005" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.50.01_V09.50.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.50.01_V09.50.01" />
			<DO name="StrVal" type="SIPROTEC_0049" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" />
			<DO name="RelStg" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="RelCBSwON" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Mode" type="SIPROTEC_0004" />
			<DO name="ActFn" type="SIPROTEC_0073" />
			<DO name="DrpoutRat" type="SIPROTEC_0007" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1087" lnClass="LGOS">
			<DO name="Mod" type="SIPROTEC_0074" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="NdsCom" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="St" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="SimSt" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="ConfRevNum" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="RxConfRevNum" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="GoCBRef" type="SIPROTEC5_DOType_ORG_external_V09.50.01_V09.50.01" />
			<DO name="DiagErr" type="SIPROTEC5_DOType_ENS_LGOS_DiagError_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1088" lnClass="LTIM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="TmDT" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="TmOfsTmm" type="SIPROTEC_0051" />
			<DO name="TmUseDT" type="SIPROTEC_0076" />
			<DO name="TmChgDT" type="SIPROTEC5_DOType_TSG_V09.50.01_V09.50.01" />
			<DO name="TmChgST" type="SIPROTEC5_DOType_TSG_V09.50.01_V09.50.01" />
			<DO name="ClkSetMan" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TmOfsDT" type="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="DateFormat" type="SIPROTEC_0075" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1089" lnClass="LTMS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="TmSrc" type="SIPROTEC5_DOType_VSS_V09.50.01_V09.50.01" />
			<DO name="TmSrcTyp" type="SIPROTEC5_DOType_ENS_TmSrcTyp_V09.50.01_V09.50.01" />
			<DO name="TmChSt1" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="TmChSt2" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="TmSynErr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="LeapSecond" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Sync" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="FltTmSyn" type="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="TmSrc1Std" type="SIPROTEC_0080" />
			<DO name="TmSrc1Port" type="SIPROTEC_0079" />
			<DO name="TmSrc1Ch" type="SIPROTEC_0078" />
			<DO name="TmSrc2Std" type="SIPROTEC_0080" />
			<DO name="TmSrc2Port" type="SIPROTEC_0079" />
			<DO name="TmSrc2Ch" type="SIPROTEC_0078" />
			<DO name="TmZnTmSrc1" type="SIPROTEC_0077" />
			<DO name="TmZnTmSrc2" type="SIPROTEC_0077" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1090" lnClass="LTPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ClkAcc" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="ClkClass" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="ClkId" type="SIPROTEC5_DOType_VSS_V09.50.01_V09.50.01" />
			<DO name="GmClkClass" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="GmClkId" type="SIPROTEC5_DOType_VSS_V09.50.01_V09.50.01" />
			<DO name="GmClkPrio1" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="GmClkPrio2" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="GmClkAcc" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="MePathDlTmns" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="NumPorts" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
