			<DO name="OfsMaster" type="SIPROTEC5_DOType_INS_INT32_with_units_V09.50.01_V09.50.01" />
			<DO name="OfsUtc" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="OfsUtcTms" type="SIPROTEC5_DOType_INS_INT32_with_units_V09.50.01_V09.50.01" />
			<DO name="PrntClkId" type="SIPROTEC5_DOType_VSS_V09.50.01_V09.50.01" />
			<DO name="Stepsr" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="TmSrcVal" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="TwoStep" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="PrntPortId" type="SIPROTEC5_DOType_VSS_V09.50.01_V09.50.01" />
			<DO name="GmClkVar" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="ClkVar" type="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" />
			<DO name="ClkPrio1" type="SIPROTEC_0051" />
			<DO name="ClkPrio2" type="SIPROTEC_0051" />
			<DO name="DomainNum" type="SIPROTEC_0051" />
			<DO name="OfsLimTmns" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.50.01_V09.50.01" />
			<DO name="Slave" type="SIPROTEC_0076" />
			<DO name="PrntPortNum" type="SIPROTEC_0051" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="ServoStatus" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V09.50.01_V09.50.01" />
			<DO name="Master" type="SIPROTEC_0021" />
			<DO name="ClockType" type="SIPROTEC_0082" />
			<DO name="PTPProfile" type="SIPROTEC_0081" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1091" lnClass="LTTC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="DomainNum" type="SIPROTEC_0051" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1092" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" />
			<DO name="DomainNum" type="SIPROTEC_0001" />
			<DO name="ClockType" type="SIPROTEC_0082" />
			<DO name="PTPProfile" type="SIPROTEC_0081" />
			<DO name="Slave" type="SIPROTEC_0021" />
			<DO name="Master" type="SIPROTEC_0021" />
			<DO name="ClkPrio1" type="SIPROTEC_0001" />
			<DO name="ClkPrio2" type="SIPROTEC_0001" />
		</LNodeType>
		<DOType id="SIPROTEC5_DOType_ORG_V09.50.01_V09.50.01" cdc="ORG">
			<DA name="setSrcRef" bType="ObjRef" valKind="RO" dchg="true" fc="SP" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.50.01_V09.50.01" cdc="LPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
				<Val>SIEMENS</Val>
			</DA>
			<DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="ldNs" bType="VisString255" valKind="RO" fc="EX" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Health_V09.50.01_V09.50.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Behavior_V09.50.01_V09.50.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.50.01_V09.50.01" cdc="ENC">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.50.01_V09.50.01" dchg="true" fc="ST">
				<Val>on</Val>
			</DA>
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.50.01_V09.50.01" dchg="true" fc="CF">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.50.01_V09.50.01" cdc="VSG">
			<DA name="setVal" bType="VisString255" valKind="RO" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.50.01_V09.50.01" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" valKind="RO" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.50.01_V09.50.01" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SE" />
			<DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="stepSize" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_SpecificSwitchingAuthorityLevel_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.50.01_V09.50.01" cdc="SPC">
			<DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V09.50.01_V09.50.01" dchg="true" fc="CF">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA name="operTimeout" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.50.01_V09.50.01" fc="CO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_status_only_and_dir_with_nor_sec_FnKey_toggle_on_off_with_InitVal_V09.50.01_V09.50.01" cdc="SPC">
			<DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.50.01_V09.50.01" dchg="true" fc="CF">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.50.01_V09.50.01" fc="CO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.50.01_V09.50.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchingMode_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.50.01_V09.50.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchingAuthority_LocalDigsiStationRemote_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_V09.50.01_V09.50.01" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_with_dataNs_V09.50.01_V09.50.01" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_Mode_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.50.01_V09.50.01" cdc="LPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
				<Val>SIEMENS</Val>
			</DA>
			<DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.50.01_V09.50.01" cdc="ENC">
			<DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.50.01_V09.50.01" dchg="true" fc="CF">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_V09.50.01_V09.50.01" fc="CO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_OpModeRBRF_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_OpModeRBRF_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.50.01_V09.50.01" cdc="ASG">
			<DA name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.50.01_V09.50.01" fc="SE" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ResetTrip_edit_and_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_ResetTrip_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.50.01_V09.50.01" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.50.01_V09.50.01" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirNeut" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_3pol_V09.50.01_V09.50.01" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_V09.50.01_V09.50.01" cdc="LPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
				<Val>SIEMENS</Val>
			</DA>
			<DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ComProxy_DPC_V09.50.01_V09.50.01" cdc="DPC">
			<DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.50.01_V09.50.01" dchg="true" fc="CF">
				<Val>status-only</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.50.01_V09.50.01" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="BOOLEAN" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Always_WithTrip_edit_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_Always_WithTrip_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V09.50.01_V09.50.01" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.50.01_V09.50.01" cdc="MV">
			<DA name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.50.01_V09.50.01" fc="MX" />
			<DA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.50.01_V09.50.01" dupd="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_with_dataNs_V09.50.01_V09.50.01" cdc="BCR">
			<DA name="actVal" bType="INT64" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="pulsQty" bType="FLOAT32" valKind="RO" dchg="true" fc="CF">
				<Val>1</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.50.01_V09.50.01" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="BOOLEAN" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.50.01_V09.50.01" cdc="INC">
			<DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="INT32" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.50.01_V09.50.01" dchg="true" fc="CF">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_INT32_V09.50.01_V09.50.01" fc="CO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.50.01_V09.50.01" cdc="APC">
			<DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" fc="MX" />
			<DA name="ctlNum" bType="INT8U" fc="MX" />
			<DA name="mxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.50.01_V09.50.01" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="stSeld" bType="BOOLEAN" dchg="true" fc="MX" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.50.01_V09.50.01" dchg="true" fc="CF">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="sboTimeout" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="sboClass" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_sboClass_V09.50.01_V09.50.01" dchg="true" fc="CF">
				<Val>operate-once</Val>
			</DA>
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="dbRef" bType="FLOAT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA name="SBO" bType="VisString129" fc="CO">
				<ProtNs>IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Analog_V09.50.01_V09.50.01" fc="CO" />
			<DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Analog_V09.50.01_V09.50.01" fc="CO" />
			<DA name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Analog_V09.50.01_V09.50.01" fc="CO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_noFreeze_V09.50.01_V09.50.01" cdc="BCR">
			<DA name="actVal" bType="INT64" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="pulsQty" bType="FLOAT32" valKind="RO" dchg="true" fc="CF">
				<Val>1</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_status_only_V09.50.01_V09.50.01" cdc="SPC">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.50.01_V09.50.01" dchg="true" fc="CF">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.50.01_V09.50.01" cdc="DPC">
			<DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="Dbpos" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_XCBR_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.50.01_V09.50.01" dchg="true" fc="CF">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_V09.50.01_V09.50.01" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.50.01_V09.50.01" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SE" />
			<DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="stepSize" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_for_Input_V09.50.01_V09.50.01" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="BOOLEAN" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.50.01_V09.50.01" cdc="SPC">
			<DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.50.01_V09.50.01" dchg="true" fc="CF">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.50.01_V09.50.01" fc="CO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ComProxy_ACT_V09.50.01_V09.50.01" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.50.01_V09.50.01" cdc="SPC">
			<DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="BOOLEAN" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="ctlModel" bType="Enum" type="SIPROTEC5_Textlist_ctlModel_V09.50.01_V09.50.01" fc="CF">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="sboTimeout" bType="INT32U" dchg="true" fc="CF">
				<Val>10000</Val>
			</DA>
			<DA name="sboClass" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_sboClass_V09.50.01_V09.50.01" dchg="true" fc="CF">
				<Val>operate-once</Val>
			</DA>
			<DA name="operTimeout" bType="INT32U" dchg="true" fc="CF">
				<Val>1000</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
			<DA name="SBO" bType="VisString129" fc="CO">
				<ProtNs>IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.50.01_V09.50.01" fc="CO" />
			<DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.50.01_V09.50.01" fc="CO" />
			<DA name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V09.50.01_V09.50.01" fc="CO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_No_Yes_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_No_Yes_Advanced_edit_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_No_Yes_Advanced_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_CSWI_Pos_V09.50.01_V09.50.01" cdc="DPC">
			<DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V09.50.01_V09.50.01" dchg="true" fc="CF">
				<Val>status-only</Val>
			</DA>
			<DA name="sboTimeout" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="operTimeout" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="SBO" bType="VisString129" fc="CO">
				<ProtNs>IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.50.01_V09.50.01" fc="CO" />
			<DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.50.01_V09.50.01" fc="CO" />
			<DA name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V09.50.01_V09.50.01" fc="CO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstCnc_with_dataNs_V09.50.01_V09.50.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstCnc_V09.50.01_V09.50.01" dupd="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstCls_with_dataNs_V09.50.01_V09.50.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstCls_V09.50.01_V09.50.01" dupd="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstTr_with_dataNs_V09.50.01_V09.50.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstTr_V09.50.01_V09.50.01" dupd="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstExec_with_dataNs_V09.50.01_V09.50.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstExec_V09.50.01_V09.50.01" dupd="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.50.01_V09.50.01" cdc="MV">
			<DA name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.50.01_V09.50.01" fc="MX" />
			<DA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.50.01_V09.50.01" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="db" bType="INT32U" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="dbRef" bType="FLOAT32" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.50.01_V09.50.01" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_with_initVal_and_dataNs_V09.50.01_V09.50.01" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="INT32" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_RBRF_Plausibility_edit_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_RBRF_Plausibility_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_RBRF_RetripMode_edit_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_RBRF_RetripMode_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_RBRF_BIStart_edit_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_RBRF_BIStart_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_RBRF_DropOut_edit_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_RBRF_DropOut_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_RBRF_CBAuxCrit3P_edit_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_RBRF_CBAuxCrit3p_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_with_dataNs_V09.50.01_V09.50.01" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirNeut" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_edit_V09.50.01_V09.50.01" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SE" />
			<DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="stepSize" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.50.01_V09.50.01" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_UDEF_with_dataNs_V09.50.01_V09.50.01" cdc="MV">
			<DA name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.50.01_V09.50.01" fc="MX" />
			<DA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.50.01_V09.50.01" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_with_visible_SIUnit_multiplier_posAfterDecPoint_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="db" bType="INT32U" dchg="true" fc="CF">
				<Val>10000</Val>
			</DA>
			<DA name="dbRef" bType="FLOAT32" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_UDEF_with_dataNs_V09.50.01_V09.50.01" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="INT32" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.50.01_V09.50.01" cdc="LPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
				<Val>SIEMENS</Val>
			</DA>
			<DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_SwitchType_V09.50.01_V09.50.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchType_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_CRevYear_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_CRevYear_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_CtdValType_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_CtdValType_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_Test_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_with_dataNs_V09.50.01_V09.50.01" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_CalcVNChannel_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_CalcVNChannel_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_CalcINChannel_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_CalcINChannel_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_SmpRate_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_SmpRate_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_RcdStore_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_RcdStore_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_RcdStart_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_RcdStart_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.50.01_V09.50.01" cdc="SPC">
			<DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V09.50.01_V09.50.01" dchg="true" fc="CF">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA name="operTimeout" bType="INT32U" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.50.01_V09.50.01" fc="CO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_V09.50.01_V09.50.01" cdc="SPC">
			<DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.50.01_V09.50.01" dchg="true" fc="CF">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.50.01_V09.50.01" fc="CO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ClcMth_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.50.01_V09.50.01" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.50.01_V09.50.01" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.50.01_V09.50.01" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.50.01_V09.50.01" />
			<SDO name="res" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.50.01_V09.50.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.50.01_V09.50.01" cdc="CMV">
			<DA name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V09.50.01_V09.50.01" fc="MX" />
			<DA name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V09.50.01_V09.50.01" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="db" bType="INT32U" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="dbRef" bType="FLOAT32" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_mag_V09.50.01_V09.50.01" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.50.01_V09.50.01" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.50.01_V09.50.01" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.50.01_V09.50.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABC_mag_V09.50.01_V09.50.01" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.50.01_V09.50.01" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.50.01_V09.50.01" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.50.01_V09.50.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_V09.50.01_V09.50.01" cdc="MV">
			<DA name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.50.01_V09.50.01" fc="MX" />
			<DA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.50.01_V09.50.01" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="db" bType="INT32U" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="dbRef" bType="FLOAT32" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_with_dataNs_V09.50.01_V09.50.01" cdc="CMV">
			<DA name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.50.01_V09.50.01" fc="MX" />
			<DA name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.50.01_V09.50.01" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="db" bType="INT32U" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="dbAng" bType="INT32U" dchg="true" fc="CF">
				<Val>333</Val>
			</DA>
			<DA name="dbRef" bType="FLOAT32" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="dbAngRef" bType="FLOAT32" dchg="true" fc="CF">
				<Val>360</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABCRes_V09.50.01_V09.50.01" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_without_convertions_V09.50.01_V09.50.01" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_without_convertions_V09.50.01_V09.50.01" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_without_convertions_V09.50.01_V09.50.01" />
			<SDO name="res" type="SIPROTEC5_DOType_CMV_without_convertions_V09.50.01_V09.50.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_without_convertions_V09.50.01_V09.50.01" cdc="CMV">
			<DA name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.50.01_V09.50.01" fc="MX" />
			<DA name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.50.01_V09.50.01" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="db" bType="INT32U" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="dbAng" bType="INT32U" dchg="true" fc="CF">
				<Val>333</Val>
			</DA>
			<DA name="dbRef" bType="FLOAT32" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="dbAngRef" bType="FLOAT32" dchg="true" fc="CF">
				<Val>360</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_V09.50.01_V09.50.01" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_without_convertions_V09.50.01_V09.50.01" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_without_convertions_V09.50.01_V09.50.01" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_without_convertions_V09.50.01_V09.50.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SEQ_V09.50.01_V09.50.01" cdc="SEQ">
			<SDO name="c1" type="SIPROTEC5_DOType_CMV_without_convertions_V09.50.01_V09.50.01" />
			<SDO name="c2" type="SIPROTEC5_DOType_CMV_without_convertions_V09.50.01_V09.50.01" />
			<SDO name="c3" type="SIPROTEC5_DOType_CMV_without_convertions_V09.50.01_V09.50.01" />
			<DA name="seqT" bType="Enum" type="SIPROTEC5_Textlist_SEQtype_V09.50.01_V09.50.01" fc="MX" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_V09.50.01_V09.50.01" cdc="BCR">
			<DA name="actVal" bType="INT64" dchg="true" fc="ST" />
			<DA name="frVal" bType="INT64" dupd="true" fc="ST" />
			<DA name="frTm" bType="Timestamp" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="pulsQty" bType="FLOAT32" valKind="RO" dchg="true" fc="CF">
				<Val>1</Val>
			</DA>
			<DA name="frEna" bType="BOOLEAN" valKind="RO" dchg="true" fc="CF">
				<Val>false</Val>
			</DA>
			<DA name="strTm" bType="Timestamp" valKind="RO" dchg="true" fc="CF" />
			<DA name="frPd" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="frRs" bType="BOOLEAN" valKind="RO" dchg="true" fc="CF">
				<Val>false</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_withFreeze_with_dataNs_V09.50.01_V09.50.01" cdc="BCR">
			<DA name="actVal" bType="INT64" dchg="true" fc="ST" />
			<DA name="frVal" bType="INT64" dupd="true" fc="ST" />
			<DA name="frTm" bType="Timestamp" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="pulsQty" bType="FLOAT32" valKind="RO" dchg="true" fc="CF">
				<Val>1</Val>
			</DA>
			<DA name="frEna" bType="BOOLEAN" valKind="RO" dchg="true" fc="CF">
				<Val>false</Val>
			</DA>
			<DA name="strTm" bType="Timestamp" valKind="RO" dchg="true" fc="CF" />
			<DA name="frPd" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="frRs" bType="BOOLEAN" valKind="RO" dchg="true" fc="CF">
				<Val>false</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.50.01_V09.50.01" cdc="ASG">
			<DA name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.50.01_V09.50.01" fc="SE" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" dchg="true" fc="CF" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_dupd_V09.50.01_V09.50.01" cdc="MV">
			<DA name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.50.01_V09.50.01" fc="MX" />
			<DA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.50.01_V09.50.01" dupd="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" dchg="true" fc="CF" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_edit_V09.50.01_V09.50.01" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SE" />
			<DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="stepSize" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" dchg="true" fc="CF" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_VSD_readOnly_V09.50.01_V09.50.01" cdc="VSD">
			<DA name="val" bType="VisString255" valKind="RO" fc="DC" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPL_V09.50.01_V09.50.01" cdc="DPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="model" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="location" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="owner" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_ResCmpFmt_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.50.01_V09.50.01" cdc="INS">
			<DA name="stVal" bType="INT32" dupd="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Health_with_dataNs_V09.50.01_V09.50.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.50.01_V09.50.01" cdc="ENC">
			<DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.50.01_V09.50.01" dchg="true" fc="CF">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V09.50.01_V09.50.01" fc="CO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_CyberSecEvent_with_dataNs_V09.50.01_V09.50.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_Login_V09.50.01_V09.50.01" dupd="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Login_with_dataNs_V09.50.01_V09.50.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_Login_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_ErrOffset_with_dataNs_V09.50.01_V09.50.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrOffset_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_ErrComp_with_dataNs_V09.50.01_V09.50.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrComp_V09.50.01_V09.50.01" dupd="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_ErrMeasT_with_dataNs_V09.50.01_V09.50.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrMeasT_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_with_units_V09.50.01_V09.50.01" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" dchg="true" fc="CF" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_PhsSeq_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_PhaseSequence_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_ActiveInactive_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.50.01_V09.50.01" cdc="ING">
			<DA name="setVal" bType="INT32" valKind="RO" fc="SE" />
			<DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="stepSize" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_AInternTyp_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_AMeasRange_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_ArtgSec_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_CTConnect_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_InvertedPh_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.50.01_V09.50.01" cdc="ING">
			<DA name="setVal" bType="INT32" valKind="RO" fc="SE" />
			<DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="stepSize" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V09.50.01_V09.50.01" fc="SE" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V09.50.01_V09.50.01" fc="SE" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_Trp_V09.50.01_V09.50.01" fc="SE" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.50.01_V09.50.01" cdc="SAV">
			<DA name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V09.50.01_V09.50.01" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.50.01_V09.50.01" dchg="true" fc="CF" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.50.01_V09.50.01" cdc="ASG">
			<DA name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" fc="SE" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" dchg="true" fc="CF" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_BlkMod_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_VTConnect_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_PQ_Sign_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_PQ_Sign_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_System_Neutralpoint_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_System_Neutralpoint_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_internal_with_dataNs_V09.50.01_V09.50.01" cdc="ASG">
			<DA name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" fc="SE" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.50.01_V09.50.01" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABCN_V09.50.01_V09.50.01" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_EmgMod_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_EmgMod_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.50.01_V09.50.01" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_FundComp_TrRMS_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABC_mag_with_dataNs_V09.50.01_V09.50.01" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.50.01_V09.50.01" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.50.01_V09.50.01" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.50.01_V09.50.01" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.50.01_V09.50.01" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_None_InverseReset_V09.50.01_V09.50.01" fc="SE" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_OpDlMode_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_OperateDelayMode_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_LGOS_DiagError_with_dataNs_V09.50.01_V09.50.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_LGOS_DiagError_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ORG_external_V09.50.01_V09.50.01" cdc="ORG">
			<DA name="setSrcRef" bType="ObjRef" valKind="RO" valImport="true" dchg="true" fc="SP" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V09.50.01_V09.50.01" cdc="ENC">
			<DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.50.01_V09.50.01" dchg="true" fc="CF">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnOff_V09.50.01_V09.50.01" fc="CO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_DateFormat_edit_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_DateFormat_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V09.50.01_V09.50.01" cdc="ASG">
			<DA name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V09.50.01_V09.50.01" fc="SE" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_TSG_V09.50.01_V09.50.01" cdc="TSG">
			<DA name="setCal" bType="Struct" type="SIPROTEC5_DAType_CalendarTime_V09.50.01_V09.50.01" fc="SE" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPG_edit_V09.50.01_V09.50.01" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SE" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_TmZnTmSrc_edit_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_TmZnTmSrc_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_TmSrcCh_edit_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_TmSrcCh_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Ports_edit_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_Ports_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_TmSrcStd_edit_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_TmSrcStd_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TmSrcTyp_V09.50.01_V09.50.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_TmSrcTyp_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_VSS_V09.50.01_V09.50.01" cdc="VSS">
			<DA name="stVal" bType="VisString255" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_STS_V09.50.01_V09.50.01" cdc="STS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.50.01_V09.50.01" fc="SR" />
			<DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.50.01_V09.50.01" fc="SR" />
			<DA name="originatorID" bType="Octet64" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
			<DA name="numOfSG" bType="INT8U" fc="SR" />
			<DA name="actSG" bType="INT8U" fc="SR" />
			<DA name="editSG" bType="INT8U" fc="SR" />
			<DA name="cnfEdit" bType="BOOLEAN" fc="SR" />
			<DA name="lActTm" bType="Timestamp" fc="SR" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CST_V09.50.01_V09.50.01" cdc="CST">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.50.01_V09.50.01" fc="SR" />
			<DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.50.01_V09.50.01" fc="SR" />
			<DA name="originatorID" bType="Octet64" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_1588_PTPProfile_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_1588_PTPProfile_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_1588_ClockType_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_1588_ClockType_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_VSS_with_dataNs_V09.50.01_V09.50.01" cdc="VSS">
			<DA name="stVal" bType="VisString255" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_LSVS_DiagSynch_with_dataNs_V09.50.01_V09.50.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_LSVS_DiagSynch_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_LSVS_DiagErrSmv_with_dataNs_V09.50.01_V09.50.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_LSVS_DiagErrSmv_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_DiffFctMod_edit_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_DiffFctMod_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_TrafoSide_readOnly_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_TrafoSide_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.50.01_V09.50.01" cdc="ASG">
			<DA name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" fc="SE" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_WithInAutoSide_edit_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_WithInAutoSide_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_TDiffProtMode_edit_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_TDiffProtMode_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_TcSideType_edit_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_TcSideType_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_VectorGroup_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_VectorGroup_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_WindConfig_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_WindConfig_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_System_Neutralpoint_without_ptcoil_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_System_Neutralpoint_without_ptcoil_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_LpSelImp_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_LpSelImp_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V09.50.01_V09.50.01" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Dis_DirMod_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_DirMod_V09.50.01_V09.50.01" fc="SE" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_On_Off_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_StartMode_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_StartMode_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_PhGnd_PhPh_edit_with_dataNs_V09.50.01_V09.50.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_PhGnd_PhPh_V09.50.01_V09.50.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="ENC_direct_enhanced" desc="Control of IEC 61850 Mod/Beh Enabled" cdc="ENC">
			<DA name="Oper" bType="Struct" type="Oper_e" fc="CO" />
			<DA name="stVal" sAddr="datasrc=db:I60MOD" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.50.01_V09.50.01" dchg="true" fc="ST" esel:datasrc="db:I60MOD" />
			<DA name="q" sAddr="datasrc=db:I60MOD" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:I60MOD" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind_SEL" dchg="true" fc="CF">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA name="operTimeout" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>1000</Val>
			</DA>
		</DOType>
		<DOType id="behENS" desc="For controllable IEC 61850 Mode/Behavior" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="healthENS" desc="For controllable IEC 61850 Mode/Behavior" cdc="ENS">
			<DA name="stVal" sAddr="datasrc=db:EN?3:1" bType="Enum" type="SIPROTEC5_Textlist_Health_V09.50.01_V09.50.01" dchg="true" fc="ST" esel:datasrc="db:EN?3:1" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
				<Val>SEL</Val>
			</DA>
			<DA name="swRev" sAddr="datasrc=dbi:VERFID" bType="VisString255" valKind="RO" fc="DC" esel:datasrc="dbi:VERFID" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="configRev" bType="VisString255" valKind="RO" fc="DC">
				<Val>0</Val>
			</DA>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="SPS_0" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="SPC_direct_enhanced" cdc="SPC">
			<DA name="Oper" bType="Struct" type="Oper_b" fc="CO" />
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind_SEL" dchg="true" fc="CF" />
			<DA name="operTimeout" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>1000</Val>
			</DA>
		</DOType>
		<DOType id="SPG_0" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" dchg="true" fc="SP" />
		</DOType>
		<DOType id="DPL_0" cdc="DPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
				<Val>SEL</Val>
			</DA>
			<DA name="hwRev" sAddr="datasrc=dbi:HWREV" bType="VisString255" valKind="RO" fc="DC" esel:datasrc="dbi:HWREV" />
			<DA name="serNum" sAddr="datasrc=dbi:SERNUM" bType="VisString255" valKind="RO" fc="DC" esel:datasrc="dbi:SERNUM" />
			<DA name="model" sAddr="datasrc=dbi:PARNUM" bType="VisString255" valKind="RO" fc="DC" esel:datasrc="dbi:PARNUM" />
		</DOType>
		<DOType id="LPL_0" cdc="LPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
				<Val>SEL</Val>
			</DA>
			<DA name="swRev" sAddr="datasrc=dbi:VERFID" bType="VisString255" valKind="RO" fc="DC" esel:datasrc="dbi:VERFID" />
		</DOType>
		<DOType id="BCR_LcchStd" desc="Standard LCCH" cdc="BCR">
			<DA name="actVal" bType="INT64" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="pulsQty" bType="FLOAT32" valKind="RO" dchg="true" fc="CF" />
		</DOType>
		<DOType id="BCR_LcchExt" desc="Extended LCCH" cdc="BCR">
			<DA name="actVal" bType="INT64" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="pulsQty" bType="FLOAT32" valKind="RO" dchg="true" fc="CF" />
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="INS_0" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="INS_LcchExt" desc="Extended LCCH" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="SPC_direct_enhanced_2" cdc="SPC">
			<DA name="Oper" bType="Struct" type="Oper_b" fc="CO" />
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind_SEL" dchg="true" fc="CF" />
			<DA name="operTimeout" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>1000</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="VSG_Lcch" desc="Standard LCCH" cdc="VSG">
			<DA name="setVal" bType="VisString255" dchg="true" fc="SP" />
		</DOType>
		<DOType id="ENG_ProBus" desc="Extended LCCH - NetModP" cdc="ENG">
			<DA name="setVal" bType="Enum" type="NetModeKind_SEL" dchg="true" fc="SP" />
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="ENG_BusMod" desc="Extended LCCH - BusMode" cdc="ENG">
			<DA name="setVal" bType="Enum" type="BusModeKind_SEL" dchg="true" fc="SP" />
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="ENG_NetPorP" desc="Extended LCCH - NetPorP" cdc="ENG">
			<DA name="setVal" bType="Enum" type="NetPorPKind_SEL" dchg="true" fc="SP" />
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="ENG_StaBus" desc="Extended LCCH - NetMode" cdc="ENG">
			<DA name="setVal" bType="Enum" type="NetModeKind_SEL" dchg="true" fc="SP" />
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="ENG_NetPort" desc="Extended LCCH - NetPort" cdc="ENG">
			<DA name="setVal" bType="Enum" type="NetPortKind_SEL" dchg="true" fc="SP" />
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="SPS_2" desc="LGOS" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:GQUAL" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:GQUAL" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="INS_1" desc="LGOS" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:GQUAL" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:GQUAL" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="INS_2" desc="LGOS" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:GQUAL" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:GQUAL" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="LgosENS" cdc="ENS">
			<DA name="stVal" bType="Enum" type="GOOSEErrSt" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:GQUAL" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:GQUAL" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="MV_2" desc="LGOS" cdc="MV">
			<DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX" />
			<DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX" />
			<DA name="q" sAddr="datasrc=db:GQUAL" bType="Quality" qchg="true" fc="MX" esel:datasrc="db:GQUAL" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="Unit_0" dchg="true" fc="CF" />
			<DA name="db" bType="INT32U" valKind="RO" dchg="true" fc="CF" />
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="ORG_0" cdc="ORG">
			<DA name="setSrcRef" bType="ObjRef" dchg="true" fc="SP" />
		</DOType>
		<DOType id="ORG_1" cdc="ORG">
			<DA name="setSrcRef" bType="ObjRef" dchg="true" fc="SP" />
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="VSG_0" cdc="VSG">
			<DA name="setVal" bType="VisString255" dchg="true" fc="SP" />
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="ING_1" cdc="ING">
			<DA name="setVal" bType="INT32" dchg="true" fc="SP" />
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="ING_0" cdc="ING">
			<DA name="setVal" bType="INT32" dchg="true" fc="SP" />
		</DOType>
		<DOType id="TSG_0" cdc="TSG">
			<DA name="setTm" bType="Timestamp" dchg="true" fc="SP" />
		</DOType>
		<DOType id="LPL_1" desc="LTMS1" cdc="LPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
				<Val>SEL</Val>
			</DA>
			<DA name="swRev" sAddr="datasrc=dbi:VERFID" bType="VisString255" valKind="RO" fc="DC" esel:datasrc="dbi:VERFID" />
			<DA name="lnNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
		</DOType>
		<DOType id="VSS_0" cdc="VSS">
			<DA name="stVal" bType="VisString255" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="LtmsENS_0" cdc="ENS">
			<DA name="stVal" bType="Enum" type="ClockSourceKind" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="LtmsENS_1" cdc="ENS">
			<DA name="stVal" bType="Enum" type="ClockSyncKind" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="LtmsENS_2" cdc="ENS">
			<DA name="stVal" bType="Enum" type="ClockSyncLockingKind" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="MV_1" cdc="MV">
			<DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX" />
			<DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="MX" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="Unit_0" dchg="true" fc="CF" />
			<DA name="db" bType="INT32U" valKind="RO" dchg="true" fc="CF" />
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="BoolCTS" cdc="CTS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="ServiceNameKind_SEL" fc="SR" />
			<DA name="errorCode" bType="Enum" type="ServiceStatusKind_SEL" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
			<DA name="ctlVal" bType="BOOLEAN" fc="SR" />
			<DA name="origin" bType="Struct" type="Originator_0" fc="SR" />
			<DA name="ctlNum" bType="INT8U" fc="SR" />
			<DA name="T" bType="Timestamp" fc="SR" />
			<DA name="Test" bType="BOOLEAN" fc="SR" />
			<DA name="Check" bType="Check" fc="SR" />
			<DA name="respAddCause" bType="Enum" type="AddCause" fc="SR" />
		</DOType>
		<DOType id="EnumCTS_0" cdc="CTS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="ServiceNameKind_SEL" fc="SR" />
			<DA name="errorCode" bType="Enum" type="ServiceStatusKind_SEL" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
			<DA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.50.01_V09.50.01" fc="SR" />
			<DA name="origin" bType="Struct" type="Originator_0" fc="SR" />
			<DA name="ctlNum" bType="INT8U" fc="SR" />
			<DA name="T" bType="Timestamp" fc="SR" />
			<DA name="Test" bType="BOOLEAN" fc="SR" />
			<DA name="Check" bType="Check" fc="SR" />
			<DA name="respAddCause" bType="Enum" type="AddCause" fc="SR" />
		</DOType>
		<DOType id="BTS_0" cdc="BTS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="ServiceNameKind_SEL" fc="SR" />
			<DA name="errorCode" bType="Enum" type="ServiceStatusKind_SEL" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
			<DA name="rptID" bType="VisString129" fc="SR" />
			<DA name="rptEna" bType="BOOLEAN" fc="SR" />
			<DA name="datSet" bType="ObjRef" fc="SR" />
			<DA name="confRev" bType="INT32U" fc="SR" />
			<DA name="optFlds" bType="OptFlds" fc="SR" />
			<DA name="bufTm" bType="INT32U" fc="SR" />
			<DA name="sqNum" bType="INT16U" fc="SR" />
			<DA name="trgOps" bType="TrgOps" fc="SR" />
			<DA name="intgPd" bType="INT32U" fc="SR" />
			<DA name="gi" bType="BOOLEAN" fc="SR" />
			<DA name="purgeBuf" bType="BOOLEAN" fc="SR" />
			<DA name="entryID" bType="EntryID" fc="SR" />
			<DA name="timeOfEntry" bType="EntryTime" fc="SR" />
		</DOType>
		<DOType id="UTS_0" cdc="UTS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="ServiceNameKind_SEL" fc="SR" />
			<DA name="errorCode" bType="Enum" type="ServiceStatusKind_SEL" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
			<DA name="rptID" bType="VisString129" fc="SR" />
			<DA name="rptEna" bType="BOOLEAN" fc="SR" />
			<DA name="resv" bType="BOOLEAN" fc="SR" />
			<DA name="datSet" bType="ObjRef" fc="SR" />
			<DA name="confRev" bType="INT32U" fc="SR" />
			<DA name="optFlds" bType="OptFlds" fc="SR" />
			<DA name="bufTm" bType="INT32U" fc="SR" />
			<DA name="sqNum" bType="INT8U" fc="SR" />
			<DA name="trgOps" bType="TrgOps" fc="SR" />
			<DA name="intgPd" bType="INT32U" fc="SR" />
			<DA name="gi" bType="BOOLEAN" fc="SR" />
		</DOType>
		<DOType id="STS_0" cdc="STS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="ServiceNameKind_SEL" fc="SR" />
			<DA name="errorCode" bType="Enum" type="ServiceStatusKind_SEL" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
			<DA name="numOfSG" bType="INT8U" fc="SR" />
			<DA name="actSG" bType="INT8U" fc="SR" />
			<DA name="editSG" bType="INT8U" fc="SR" />
			<DA name="cnfEdit" bType="BOOLEAN" fc="SR" />
			<DA name="lActTm" bType="Timestamp" fc="SR" />
		</DOType>
		<DOType id="modENC" desc="Control of IEC 61850 Mod/Beh Disabled - Status Only" cdc="ENC">
			<DA name="stVal" sAddr="datasrc=db:I60MOD" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.50.01_V09.50.01" dchg="true" fc="ST" esel:datasrc="db:I60MOD" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind_SEL" dchg="true" fc="CF">
				<Val>status-only</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="SPC_0" cdc="SPC">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind_SEL" dchg="true" fc="CF">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="ACT_0" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="ACD_0" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="ACT_1" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="DPC_0" cdc="DPC">
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind_SEL" dchg="true" fc="CF">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="CBOpCapENS" cdc="ENS">
			<DA name="stVal" bType="Enum" type="CBOpCap" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="DPC_direct_enhanced" cdc="DPC">
			<DA name="Oper" bType="Struct" type="Oper_b" fc="CO" />
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind_SEL" dchg="true" fc="CF" />
			<DA name="operTimeout" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>1000</Val>
			</DA>
		</DOType>
		<DOType id="SwTypENS" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchType_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="SwOpCapENS" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SwOpCap" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="FltTypENS" cdc="ENS">
			<DA name="stVal" bType="Enum" type="FltTypeKind_SEL" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="FltCausENS" cdc="ENS">
			<DA name="stVal" bType="Enum" type="FltCauseKind_SEL" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="SPS_1" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SEL-61850</Val>
			</DA>
		</DOType>
		<DOType id="MV_0" cdc="MV">
			<DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX" />
			<DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="MX" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="Unit_0" dchg="true" fc="CF" />
			<DA name="db" bType="INT32U" valKind="RO" dchg="true" fc="CF" />
		</DOType>
		<DOType id="WYE_1" desc="MMXU Mag Ang" cdc="WYE">
			<SDO name="phsA" type="CMV_0" />
			<SDO name="phsB" type="CMV_0" />
			<SDO name="phsC" type="CMV_0" />
			<DA name="phsToNeut" bType="BOOLEAN" valKind="RO" dchg="true" fc="CF">
				<Val>true</Val>
			</DA>
		</DOType>
		<DOType id="CMV_0" desc="Mag Ang" cdc="CMV">
			<DA name="instCVal" bType="Struct" type="Vector_0" fc="MX" />
			<DA name="cVal" bType="Struct" type="Vector_0" dchg="true" fc="MX" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="MX" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="Unit_0" dchg="true" fc="CF" />
			<DA name="db" bType="INT32U" valKind="RO" dchg="true" fc="CF" />
			<DA name="dbAng" bType="INT32U" valKind="RO" dchg="true" fc="CF" />
		</DOType>
		<DOType id="WYE_3" desc="MMXU Mag Only" cdc="WYE">
			<SDO name="phsA" type="CMV_1" />
			<SDO name="phsB" type="CMV_1" />
			<SDO name="phsC" type="CMV_1" />
			<DA name="phsToNeut" bType="BOOLEAN" valKind="RO" dchg="true" fc="CF">
				<Val>true</Val>
			</DA>
		</DOType>
		<DOType id="CMV_1" desc="Mag Only" cdc="CMV">
			<DA name="instCVal" bType="Struct" type="Vector_1" fc="MX" />
			<DA name="cVal" bType="Struct" type="Vector_1" dchg="true" fc="MX" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="MX" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="Unit_0" dchg="true" fc="CF" />
			<DA name="db" bType="INT32U" valKind="RO" dchg="true" fc="CF" />
		</DOType>
		<DOType id="SEQ_0" cdc="SEQ">
			<SDO name="c1" type="CMV_0" />
			<SDO name="c2" type="CMV_0" />
			<SDO name="c3" type="CMV_0" />
			<DA name="seqT" bType="Enum" type="SIPROTEC5_Textlist_SEQtype_V09.50.01_V09.50.01" fc="MX" />
		</DOType>
		<DOType id="BCR_Eth2" desc="ETH2 Measurands" cdc="BCR">
			<DA name="actVal" bType="INT64" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="pulsQty" bType="FLOAT32" valKind="RO" dchg="true" fc="CF" />
		</DOType>
		<DOType id="SAV_0" desc="MU01 Sampled Value - AmpSv" cdc="SAV">
			<DA name="instMag" bType="Struct" type="AnalogValue_1" fc="MX" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" valKind="RO" qchg="true" fc="MX" esel:datasrc="db:EN" />
			<DA name="sVC" bType="Struct" type="sVC_0" dchg="true" fc="CF" />
		</DOType>
		<DOType id="SAV_1" desc="MU01 Sampled Value - VolSv" cdc="SAV">
			<DA name="instMag" bType="Struct" type="AnalogValue_1" fc="MX" />
			<DA name="q" sAddr="datasrc=db:EN" bType="Quality" valKind="RO" qchg="true" fc="MX" esel:datasrc="db:EN" />
			<DA name="sVC" bType="Struct" type="sVC_1" dchg="true" fc="CF" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_with_units_V09.80.01_V09.80.01" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_edit_V09.80.01_V09.80.01" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SE" />
			<DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="stepSize" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_TCMD_V09.80.01_V09.80.01" cdc="CTS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.50.01_V09.50.01" fc="SR" />
			<DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.50.01_V09.50.01" fc="SR" />
			<DA name="originatorID" bType="Octet64" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
			<DA name="ctlVal" bType="Tcmd" fc="SR" />
			<DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" fc="SR" />
			<DA name="ctlNum" bType="INT8U" fc="SR" />
			<DA name="T" bType="Timestamp" fc="SR" />
			<DA name="Test" bType="BOOLEAN" fc="SR" />
			<DA name="Check" bType="Check" fc="SR" />
			<DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_INT8_V09.80.01_V09.80.01" cdc="CTS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.50.01_V09.50.01" fc="SR" />
			<DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.50.01_V09.50.01" fc="SR" />
			<DA name="originatorID" bType="Octet64" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
			<DA name="ctlVal" bType="INT8" fc="SR" />
			<DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" fc="SR" />
			<DA name="ctlNum" bType="INT8U" fc="SR" />
			<DA name="T" bType="Timestamp" fc="SR" />
			<DA name="Test" bType="BOOLEAN" fc="SR" />
			<DA name="Check" bType="Check" fc="SR" />
			<DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_Analog_V09.80.01_V09.80.01" cdc="CTS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.50.01_V09.50.01" fc="SR" />
			<DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.50.01_V09.50.01" fc="SR" />
			<DA name="originatorID" bType="Octet64" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
			<DA name="ctlVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.50.01_V09.50.01" fc="SR" />
			<DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" fc="SR" />
			<DA name="ctlNum" bType="INT8U" fc="SR" />
			<DA name="T" bType="Timestamp" fc="SR" />
			<DA name="Test" bType="BOOLEAN" fc="SR" />
			<DA name="Check" bType="Check" fc="SR" />
			<DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_ENUM_Behavior_OnOff_V09.80.01_V09.80.01" cdc="CTS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.50.01_V09.50.01" fc="SR" />
			<DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.50.01_V09.50.01" fc="SR" />
			<DA name="originatorID" bType="Octet64" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
			<DA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V09.50.01_V09.50.01" fc="SR" />
			<DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" fc="SR" />
			<DA name="ctlNum" bType="INT8U" fc="SR" />
			<DA name="T" bType="Timestamp" fc="SR" />
			<DA name="Test" bType="BOOLEAN" fc="SR" />
			<DA name="Check" bType="Check" fc="SR" />
			<DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_ENUM_Behavior_OnBlockedTestTestBlocked_V09.80.01_V09.80.01" cdc="CTS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.50.01_V09.50.01" fc="SR" />
			<DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.50.01_V09.50.01" fc="SR" />
			<DA name="originatorID" bType="Octet64" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
			<DA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.50.01_V09.50.01" fc="SR" />
			<DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" fc="SR" />
			<DA name="ctlNum" bType="INT8U" fc="SR" />
			<DA name="T" bType="Timestamp" fc="SR" />
			<DA name="Test" bType="BOOLEAN" fc="SR" />
			<DA name="Check" bType="Check" fc="SR" />
			<DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_ENUM_Behavior_V09.80.01_V09.80.01" cdc="CTS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.50.01_V09.50.01" fc="SR" />
			<DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.50.01_V09.50.01" fc="SR" />
			<DA name="originatorID" bType="Octet64" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
			<DA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.50.01_V09.50.01" fc="SR" />
			<DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" fc="SR" />
			<DA name="ctlNum" bType="INT8U" fc="SR" />
			<DA name="T" bType="Timestamp" fc="SR" />
			<DA name="Test" bType="BOOLEAN" fc="SR" />
			<DA name="Check" bType="Check" fc="SR" />
			<DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_INT32_V09.80.01_V09.80.01" cdc="CTS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.50.01_V09.50.01" fc="SR" />
			<DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.50.01_V09.50.01" fc="SR" />
			<DA name="originatorID" bType="Octet64" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
			<DA name="ctlVal" bType="INT32" fc="SR" />
			<DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" fc="SR" />
			<DA name="ctlNum" bType="INT8U" fc="SR" />
			<DA name="T" bType="Timestamp" fc="SR" />
			<DA name="Test" bType="BOOLEAN" fc="SR" />
			<DA name="Check" bType="Check" fc="SR" />
			<DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_BOOLEAN_V09.80.01_V09.80.01" cdc="CTS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.50.01_V09.50.01" fc="SR" />
			<DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.50.01_V09.50.01" fc="SR" />
			<DA name="originatorID" bType="Octet64" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
			<DA name="ctlVal" bType="BOOLEAN" fc="SR" />
			<DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" fc="SR" />
			<DA name="ctlNum" bType="INT8U" fc="SR" />
			<DA name="T" bType="Timestamp" fc="SR" />
			<DA name="Test" bType="BOOLEAN" fc="SR" />
			<DA name="Check" bType="Check" fc="SR" />
			<DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_BTS_V09.80.01_V09.80.01" cdc="BTS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.50.01_V09.50.01" fc="SR" />
			<DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.50.01_V09.50.01" fc="SR" />
			<DA name="originatorID" bType="Octet64" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
			<DA name="rptID" bType="VisString129" fc="SR" />
			<DA name="rptEna" bType="BOOLEAN" fc="SR" />
			<DA name="datSet" bType="ObjRef" fc="SR" />
			<DA name="confRev" bType="INT32U" fc="SR" />
			<DA name="optFlds" bType="OptFlds" fc="SR" />
			<DA name="bufTm" bType="INT32U" fc="SR" />
			<DA name="sqNum" bType="INT16U" fc="SR" />
			<DA name="trgOps" bType="TrgOps" fc="SR" />
			<DA name="intgPd" bType="INT32U" fc="SR" />
			<DA name="gi" bType="BOOLEAN" fc="SR" />
			<DA name="purgeBuf" bType="BOOLEAN" fc="SR" />
			<DA name="entryID" bType="EntryID" fc="SR" />
			<DA name="timeOfEntry" bType="EntryTime" fc="SR" />
			<DA name="resvTms" bType="INT16" fc="SR" />
			<DA name="owner" bType="Octet64" fc="SR" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_UTS_V09.80.01_V09.80.01" cdc="UTS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.50.01_V09.50.01" fc="SR" />
			<DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.50.01_V09.50.01" fc="SR" />
			<DA name="originatorID" bType="Octet64" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
			<DA name="rptID" bType="VisString129" fc="SR" />
			<DA name="rptEna" bType="BOOLEAN" fc="SR" />
			<DA name="resv" bType="BOOLEAN" fc="SR" />
			<DA name="datSet" bType="ObjRef" fc="SR" />
			<DA name="confRev" bType="INT32U" fc="SR" />
			<DA name="optFlds" bType="OptFlds" fc="SR" />
			<DA name="bufTm" bType="INT32U" fc="SR" />
			<DA name="sqNum" bType="INT8U" fc="SR" />
			<DA name="trgOps" bType="TrgOps" fc="SR" />
			<DA name="intgPd" bType="INT32U" fc="SR" />
			<DA name="gi" bType="BOOLEAN" fc="SR" />
			<DA name="owner" bType="Octet64" fc="SR" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_readOnly_V09.80.01_V09.80.01" cdc="ING">
			<DA name="setVal" bType="INT32" valKind="RO" fc="SE" />
			<DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="stepSize" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" cdc="ASG">
			<DA name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.50.01_V09.50.01" fc="SE" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" dchg="true" fc="CF" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.80.01_V09.80.01" cdc="ASG">
			<DA name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" fc="SE" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" dchg="true" fc="CF" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.80.01_V09.80.01" cdc="SAV">
			<DA name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V09.50.01_V09.50.01" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.50.01_V09.50.01" dchg="true" fc="CF" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ASG">
			<DA name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.50.01_V09.50.01" fc="SE" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" dchg="true" fc="CF" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" cdc="ING">
			<DA name="setVal" bType="INT32" valKind="RO" fc="SE" />
			<DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="stepSize" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_with_InitVal_for_SIEMENS_LN_V09.80.01_V09.80.01" cdc="ENC">
			<DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.50.01_V09.50.01" dchg="true" fc="CF">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_V09.50.01_V09.50.01" fc="CO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABCRes_V09.80.01_V09.80.01" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="res" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" cdc="CMV">
			<DA name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.50.01_V09.50.01" fc="MX" />
			<DA name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.50.01_V09.50.01" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="db" bType="INT32U" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="dbAng" bType="INT32U" dchg="true" fc="CF">
				<Val>333</Val>
			</DA>
			<DA name="dbRef" bType="FLOAT32" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="dbAngRef" bType="FLOAT32" dchg="true" fc="CF">
				<Val>360</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_V09.80.01_V09.80.01" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SEQ_V09.80.01_V09.80.01" cdc="SEQ">
			<SDO name="c1" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="c2" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="c3" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
			<DA name="seqT" bType="Enum" type="SIPROTEC5_Textlist_SEQtype_V09.50.01_V09.50.01" fc="MX" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.80.01_V09.80.01" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="res" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" cdc="CMV">
			<DA name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V09.50.01_V09.50.01" fc="MX" />
			<DA name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V09.50.01_V09.50.01" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="db" bType="INT32U" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="dbRef" bType="FLOAT32" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_mag_V09.80.01_V09.80.01" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABC_mag_V09.80.01_V09.80.01" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" cdc="MV">
			<DA name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.50.01_V09.50.01" fc="MX" />
			<DA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.50.01_V09.50.01" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="db" bType="INT32U" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="dbRef" bType="FLOAT32" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="LCMTN_LPL_NamPlt_LLN0_ED2" cdc="LPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
				<Val>Grid to Great B.V.</Val>
			</DA>
			<DA name="swRev" bType="VisString255" fc="DC">
				<Val>1.0</Val>
			</DA>
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="configRev" bType="VisString255" fc="DC">
				<Val>1.0</Val>
			</DA>
			<DA name="paramRev" bType="INT32" dchg="true" fc="ST">
				<Val>0</Val>
			</DA>
			<DA name="valRev" bType="INT32" dchg="true" fc="ST">
				<Val>0</Val>
			</DA>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
		</DOType>
		<DOType id="LCMTN_LPL_NamPlt_61869" cdc="LPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
				<Val>Grid to Great B.V.</Val>
			</DA>
			<DA name="swRev" bType="VisString255" fc="DC">
				<Val>1.0</Val>
			</DA>
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="configRev" bType="VisString255" fc="DC">
				<Val>1.0</Val>
			</DA>
			<DA name="paramRev" bType="INT32" dchg="true" fc="ST">
				<Val>0</Val>
			</DA>
			<DA name="valRev" bType="INT32" dchg="true" fc="ST">
				<Val>0</Val>
			</DA>
			<DA name="lnNs" bType="VisString255" fc="EX">
				<Val>IEC 61869-9:2016A</Val>
			</DA>
		</DOType>
		<DOType id="LCMTN_ORG_GrRef" cdc="ORG">
			<DA name="setSrcRef" bType="ObjRef" dchg="true" fc="SP">
				<Val>@Application</Val>
			</DA>
		</DOType>
		<DOType id="ENS_Health" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
		</DOType>
		<DOType id="ENS_Beh" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
		</DOType>
		<DOType id="SPS_noSVnoBL" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
		</DOType>
		<DOType id="NamVariant" cdc="VSD">
			<DA name="val" bType="VisString255" fc="DC" />
			<DA name="d" bType="VisString255" fc="DC">
				<Val>A semicolon separated list of the variant codes supported, the codes being as defined in IEC 61869-9:2016 clause 6.903.2</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61869-9:2016</Val>
			</DA>
		</DOType>
		<DOType id="NamHzRtg" cdc="VSD">
			<DA name="val" bType="VisString255" fc="DC" />
			<DA name="d" bType="VisString255" fc="DC">
				<Val>A semicolon separated list of the nominal frequencies (fR) supported, in hertz.</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61869-9:2016</Val>
			</DA>
		</DOType>
		<DOType id="NamHoldRtg" cdc="VSD">
			<DA name="val" bType="VisString255" fc="DC" />
			<DA name="d" bType="VisString255" fc="DC">
				<Val>The rated holdover time in seconds.</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61869-9:2016</Val>
			</DA>
		</DOType>
		<DOType id="NamMaxDlRtg" cdc="VSD">
			<DA name="val" bType="VisString255" fc="DC" />
			<DA name="d" bType="VisString255" fc="DC">
				<Val>The rated delay time in milliseconds.</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61869-9:2016</Val>
			</DA>
		</DOType>
		<DOType id="LCMTN_VSD_NamARtg_PNC" cdc="VSD">
			<DA name="val" bType="VisString255" fc="DC">
				<Val>400;800;1200</Val>
			</DA>
			<DA name="d" bType="VisString255" fc="DC">
				<Val>Rated primary currents (IPr) in amperes.</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61869-9:2016</Val>
			</DA>
		</DOType>
		<DOType id="LCMTN_VSD_NamClipRtg_PNC" cdc="VSD">
			<DA name="val" bType="VisString255" fc="DC">
				<Val>20</Val>
			</DA>
			<DA name="d" bType="VisString255" fc="DC">
				<Val>The ratio of the clipping limit of the instantaneous current to the rated primary current multiplied with a square root of two.</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61869-9:2016</Val>
			</DA>
		</DOType>
		<DOType id="LCMTN_VSD_NamAccRtg_PNC" cdc="VSD">
			<DA name="val" bType="VisString255" fc="DC">
				<Val>0,5S/5P20</Val>
			</DA>
			<DA name="d" bType="VisString255" fc="DC">
				<Val>The accuracy class rating in the format described in IEC 61869-9 clause 5.6</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61869-9:2016</Val>
			</DA>
		</DOType>
		<DOType id="LCMTN_VSD_NamAccRtg_PNV" cdc="VSD">
			<DA name="val" bType="VisString255" fc="DC">
				<Val>0,5/3P</Val>
			</DA>
			<DA name="d" bType="VisString255" fc="DC">
				<Val>The accuracy class rating in the format described in IEC 61869-9 clause 5.6</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61869-9:2016</Val>
			</DA>
		</DOType>
		<DOType id="LCMTN_VSD_NamVRtg_PNV" cdc="VSD">
			<DA name="val" bType="VisString255" fc="DC">
				<Val>150000</Val>
			</DA>
			<DA name="d" bType="VisString255" fc="DC">
				<Val>The rated primary voltage (Upr) in volts.</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61869-9:2016</Val>
			</DA>
		</DOType>
		<DOType id="LCMTN_VSD_NamClipRtg_PNV" cdc="VSD">
			<DA name="val" bType="VisString255" fc="DC">
				<Val>2</Val>
			</DA>
			<DA name="d" bType="VisString255" fc="DC">
				<Val>The ratio of the clipping limit of the instantaneous voltage to the rated primary voltage multiplied with a square root of two.</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61869-9:2016</Val>
			</DA>
		</DOType>
		<DOType id="ENC_Mod_direct" cdc="ENC">
			<DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" fc="ST" />
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.50.01_V09.50.01" dchg="true" fc="CF">
				<Val>status-only</Val>
			</DA>
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="Oper" bType="Struct" type="OperBehaviourModeKind" fc="CO" />
		</DOType>
		<DOType id="DPL_Full" cdc="DPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="model" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="location" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="name" bType="VisString64" valKind="RO" fc="DC" />
			<DA name="owner" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
		</DOType>
		<DOType id="ENS_BehaviourModeKind" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V09.50.01_V09.50.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="LCMTN_ASG_HzRtg" cdc="ASG">
			<DA name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V09.50.01_V09.50.01" dchg="true" fc="SP" />
			<DA name="units" bType="Struct" type="Unit" dchg="true" fc="CF" />
		</DOType>
		<DOType id="LCMTN_ASG_Rat" cdc="ASG">
			<DA name="setMag" bType="Struct" type="AnalogValue_0" dchg="true" fc="SP" />
			<DA name="units" bType="Struct" type="Unit" dchg="true" fc="CF" />
			<DA name="minVal" bType="Struct" type="LCMTN_AnalogueValue_f_RO" dchg="true" fc="CF" />
			<DA name="maxVal" bType="Struct" type="LCMTN_AnalogueValue_f_RO" dchg="true" fc="CF" />
			<DA name="stepSize" bType="Struct" type="LCMTN_AnalogueValue_f_RO" dchg="true" fc="CF" />
		</DOType>
		<DOType id="LCMTN_ASG_Cor" cdc="ASG">
			<DA name="setMag" bType="Struct" type="AnalogValue_0" dchg="true" fc="SP" />
		</DOType>
		<DOType id="ENG_InstrumentTransformerMeasurementRatingKind" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V09.50.01_V09.50.01" dchg="true" fc="SP" />
		</DOType>
		<DOType id="ENG_InstrumentTransformerProtectionRatingKind" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V09.50.01_V09.50.01" dchg="true" fc="SP" />
		</DOType>
		<DOType id="LCMTN_SAV_AmpSv" cdc="SAV">
			<DA name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V09.50.01_V09.50.01" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="units" bType="Struct" type="Unit_AmpSv" dchg="true" fc="CF" />
			<DA name="sVC" bType="Struct" type="ScaledValueConfig_AmpSv" dchg="true" fc="CF" />
		</DOType>
		<DOType id="LCMTN_SAV_VolSv" cdc="SAV">
			<DA name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V09.50.01_V09.50.01" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="units" bType="Struct" type="Unit_VolSv" dchg="true" fc="CF" />
			<DA name="sVC" bType="Struct" type="ScaledValueConfig_VolSv" dchg="true" fc="CF" />
		</DOType>
		<DOType id="LCMTN_ING" cdc="ING">
			<DA name="setVal" bType="INT32" dchg="true" fc="SP" />
			<DA name="units" bType="Struct" type="Unit" dchg="true" fc="CF" />
		</DOType>
		<DOType id="LPL_LD2007B" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255">
				<Val>TMW</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255">
				<Val>1.0</Val>
			</DA>
			<DA fc="DC" name="d" bType="VisString255" />
			<DA fc="DC" name="dU" bType="Unicode255" />
			<DA fc="DC" name="configRev" bType="VisString255">
				<Val>1.0</Val>
			</DA>
			<DA dchg="true" fc="ST" name="paramRev" bType="INT32">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="ST" name="valRev" bType="INT32">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="ldNs" bType="VisString255">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
		</DOType>
		<DOType id="ENS_1000" cdc="ENS">
			<DA dchg="true" dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V09.50.01_V09.50.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="DC" name="d" bType="VisString255" />
			<DA fc="DC" name="dU" bType="Unicode255" />
		</DOType>
		<DOType id="ENS_1001" cdc="ENS">
			<DA dchg="true" dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.50.01_V09.50.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="DC" name="d" bType="VisString255" />
			<DA fc="DC" name="dU" bType="Unicode255" />
		</DOType>
		<DOType id="ENC_1000" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.50.01_V09.50.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V09.50.01_V09.50.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="DC" name="d" bType="VisString255" />
			<DA fc="DC" name="dU" bType="Unicode255" />
			<DA fc="CO" name="Oper" bType="Struct" type="OperBehaviourModeKind_1000" />
		</DOType>
		<DOType id="SPC_direct" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V09.50.01_V09.50.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="DC" name="d" bType="VisString255" />
			<DA fc="DC" name="dU" bType="Unicode255" />
			<DA fc="CO" name="Oper" bType="Struct" type="OperBool" />
		</DOType>
		<DOType id="INS_noSVnoBL" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="DC" name="d" bType="VisString255" />
			<DA fc="DC" name="dU" bType="Unicode255" />
		</DOType>
		<DOType id="SPG_SP" cdc="SPG">
			<DA dchg="true" fc="SP" name="setVal" bType="BOOLEAN" />
			<DA fc="DC" name="d" bType="VisString255" />
			<DA fc="DC" name="dU" bType="Unicode255" />
		</DOType>
		<DOType id="DPL_1000" cdc="DPL">
			<DA fc="DC" name="vendor" bType="VisString255">
				<Val>TMW</Val>
			</DA>
			<DA fc="DC" name="hwRev" bType="VisString255" />
			<DA fc="DC" name="swRev" bType="VisString255" />
			<DA fc="DC" name="serNum" bType="VisString255" />
			<DA fc="DC" name="model" bType="VisString255" />
			<DA fc="DC" name="location" bType="VisString255" />
			<DA fc="DC" name="name" bType="VisString64" />
			<DA fc="DC" name="owner" bType="VisString255" />
			<DA fc="DC" name="ePSName" bType="VisString255" />
			<DA fc="DC" name="primeOper" bType="VisString255" />
			<DA fc="DC" name="secondOper" bType="VisString255" />
			<DA fc="DC" name="latitude" bType="FLOAT32" />
			<DA fc="DC" name="longitude" bType="FLOAT32" />
			<DA fc="DC" name="altitude" bType="FLOAT32" />
			<DA fc="DC" name="mRID" bType="VisString255" />
			<DA fc="DC" name="d" bType="VisString255" />
			<DA fc="DC" name="dU" bType="Unicode255" />
		</DOType>
		<DOType id="ENS_1002" cdc="ENS">
			<DA fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.50.01_V09.50.01" />
			<DA fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="ACT" cdc="ACT">
			<DA fc="ST" name="general" bType="BOOLEAN" />
			<DA fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SPS" cdc="SPS">
			<DA fc="ST" name="stVal" bType="BOOLEAN" />
			<DA fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="ASG" cdc="ASG">
			<DA fc="SP" name="setMag" bType="Struct" type="AnalogValue_0" />
		</DOType>
		<DOType id="SEN_ASG" cdc="ASG">
			<DA fc="SP" name="setMag" bType="Struct" type="AnalogValue_0" />
			<DA fc="EX" name="dataNs" bType="VisString255">
				<Val>SenStation:2025</Val>
			</DA>
		</DOType>
		<DOType id="CMV" cdc="CMV">
			<DA fc="MX" name="cVal" bType="Struct" type="Vector_1" />
			<DA fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="MV" cdc="MV">
			<DA fc="MX" name="mag" bType="Struct" type="AnalogValue_0" />
			<DA fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SEN_WYE" cdc="WYE">
			<SDO name="phsA" type="CMV" />
			<SDO name="phsB" type="CMV" />
			<SDO name="phsC" type="CMV" />
			<SDO name="neut" type="CMV" />
		</DOType>
		<DOType id="ING" cdc="ING">
			<DA fc="SP" name="setVal" bType="INT32" />
		</DOType>
		<DOType id="ACD" cdc="ACD">
			<DA fc="ST" name="general" bType="BOOLEAN" />
			<DA fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.50.01_V09.50.01" />
			<DA fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="CURVE" cdc="CURVE">
			<DA fc="SP" name="setCharact" bType="Enum" type="CurveCharKind" />
			<DA fc="SP" name="setParA" bType="FLOAT32" />
			<DA fc="SP" name="setParB" bType="FLOAT32" />
			<DA fc="SP" name="setParC" bType="FLOAT32" />
			<DA fc="SP" name="setParD" bType="FLOAT32" />
			<DA fc="SP" name="setParE" bType="FLOAT32" />
			<DA fc="SP" name="setParF" bType="FLOAT32" />
		</DOType>
		<DOType id="ENG_ResetCurveKind" cdc="ENG">
			<DA fc="SP" name="setVal" bType="Enum" type="ResetCurveKind" />
		</DOType>
		<DOType id="SIPROTEC_0001" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0002" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V09.50.01_V09.50.01">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC_0083" />
		</DOType>
		<DOType id="SIPROTEC_0003" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.50.01_V09.50.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC_0083" />
		</DOType>
		<DOType id="SIPROTEC_0004" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Mode_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0005" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.50.01_V09.50.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.50.01_V09.50.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC_0084" />
		</DOType>
		<DOType id="SIPROTEC_0006" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_OpModeRBRF_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0007" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC_0085" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0008" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ResetTrip_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0009" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="Dbpos" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA fc="CF" name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_V09.50.01_V09.50.01" />
			<DA fc="CF" name="ctlModel" bType="Enum" type="SIPROTEC5_Textlist_ctlModel_V09.50.01_V09.50.01">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U">
				<Val>10000</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboClass" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_sboClass_V09.50.01_V09.50.01">
				<Val>operate-once</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U">
				<Val>1000</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
			<DA fc="CO" name="SBO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC_0083" />
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC_0083" />
			<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC_0086" />
		</DOType>
		<DOType id="SIPROTEC_0010" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Always_WithTrip_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0011" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC_0085" />
			<DA dupd="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC_0085" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0012" cdc="INC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.50.01_V09.50.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC_0087" />
		</DOType>
		<DOType id="SIPROTEC_0013" cdc="APC">
			<DA fc="MX" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<DA fc="MX" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="MX" name="mxVal" bType="Struct" type="SIPROTEC_0085" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="MX" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.50.01_V09.50.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboClass" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_sboClass_V09.50.01_V09.50.01">
				<Val>operate-once</Val>
			</DA>
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" />
			<DA dchg="true" fc="CF" name="dbRef" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="SBO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC_0088" />
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC_0088" />
			<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC_0089" />
		</DOType>
		<DOType id="SIPROTEC_0014" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0015" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.50.01_V09.50.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC_0083" />
		</DOType>
		<DOType id="SIPROTEC_0016" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA dchg="true" fc="CF" name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_V09.50.01_V09.50.01" />
			<DA fc="CF" name="ctlModel" bType="Enum" type="SIPROTEC5_Textlist_ctlModel_V09.50.01_V09.50.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U">
				<Val>10000</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboClass" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_sboClass_V09.50.01_V09.50.01">
				<Val>operate-once</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U">
				<Val>1000</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
			<DA fc="CO" name="SBO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC_0083" />
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC_0083" />
			<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC_0086" />
		</DOType>
		<DOType id="SIPROTEC_0017" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_No_Yes_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0018" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_No_Yes_Advanced_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0019" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V09.50.01_V09.50.01">
				<Val>status-only</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="CO" name="SBO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC_0083" />
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC_0083" />
			<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC_0086" />
		</DOType>
		<DOType id="SIPROTEC_0020" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC_0085" />
			<DA dchg="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC_0085" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbRef" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0021" cdc="SPG">
			<DA fc="SE" name="setVal" bType="BOOLEAN" valKind="Set" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0022" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RBRF_Plausibility_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0023" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RBRF_RetripMode_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0024" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RBRF_BIStart_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0025" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RBRF_DropOut_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0026" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RBRF_CBAuxCrit3p_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0027" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0028" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC_0085" />
			<DA dchg="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC_0085" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_with_visible_SIUnit_multiplier_posAfterDecPoint_V09.50.01_V09.50.01" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>10000</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbRef" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0029" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CRevYear_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0030" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CtdValType_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0031" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Behavior_Test_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0032" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CalcVNChannel_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0033" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CalcINChannel_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0034" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_SmpRate_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0035" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RcdStore_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0036" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RcdStart_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0037" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V09.50.01_V09.50.01">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U">
				<Val>0</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC_0083" />
		</DOType>
		<DOType id="SIPROTEC_0038" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.50.01_V09.50.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC_0083" />
		</DOType>
		<DOType id="SIPROTEC_0039" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC_0040" />
			<SDO name="phsB" type="SIPROTEC_0040" />
			<SDO name="phsC" type="SIPROTEC_0040" />
			<SDO name="res" type="SIPROTEC_0040" />
		</DOType>
		<DOType id="SIPROTEC_0040" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC_0090" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC_0090" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbRef" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0041" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC_0040" />
			<SDO name="phsBC" type="SIPROTEC_0040" />
			<SDO name="phsCA" type="SIPROTEC_0040" />
		</DOType>
		<DOType id="SIPROTEC_0042" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC_0040" />
			<SDO name="phsB" type="SIPROTEC_0040" />
			<SDO name="phsC" type="SIPROTEC_0040" />
		</DOType>
		<DOType id="SIPROTEC_0043" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC_0085" />
			<DA dchg="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC_0085" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbRef" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0044" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC_0091" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC_0091" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbAng" bType="INT32U" valKind="Set">
				<Val>333</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbRef" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbAngRef" bType="FLOAT32" valKind="Set">
				<Val>360</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0045" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC_0046" />
			<SDO name="phsB" type="SIPROTEC_0046" />
			<SDO name="phsC" type="SIPROTEC_0046" />
			<SDO name="res" type="SIPROTEC_0046" />
		</DOType>
		<DOType id="SIPROTEC_0046" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC_0091" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC_0091" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbAng" bType="INT32U" valKind="Set">
				<Val>333</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbRef" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbAngRef" bType="FLOAT32" valKind="Set">
				<Val>360</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0047" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC_0046" />
			<SDO name="phsBC" type="SIPROTEC_0046" />
			<SDO name="phsCA" type="SIPROTEC_0046" />
		</DOType>
		<DOType id="SIPROTEC_0048" cdc="SEQ">
			<SDO name="c1" type="SIPROTEC_0046" />
			<SDO name="c2" type="SIPROTEC_0046" />
			<SDO name="c3" type="SIPROTEC_0046" />
			<DA fc="MX" name="seqT" bType="Enum" type="SIPROTEC5_Textlist_SEQtype_V09.50.01_V09.50.01" />
		</DOType>
		<DOType id="SIPROTEC_0049" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC_0085" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01" />
		</DOType>
		<DOType id="SIPROTEC_0050" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC_0085" />
			<DA dupd="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC_0085" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" />
		</DOType>
		<DOType id="SIPROTEC_0051" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01" />
		</DOType>
		<DOType id="SIPROTEC_0052" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ResCmpFmt_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0053" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.50.01_V09.50.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.50.01_V09.50.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC_0092" />
		</DOType>
		<DOType id="SIPROTEC_0054" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_PhaseSequence_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0055" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ActiveInactive_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0056" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_AInternTyp_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0057" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_AMeasRange_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0058" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ArtgSec_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0059" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CTConnect_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0060" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_InvertedPh_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0061" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V09.50.01_V09.50.01" />
		</DOType>
		<DOType id="SIPROTEC_0062" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V09.50.01_V09.50.01" />
		</DOType>
		<DOType id="SIPROTEC_0063" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Trp_V09.50.01_V09.50.01" />
		</DOType>
		<DOType id="SIPROTEC_0064" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_BlkMod_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0065" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_VTConnect_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0066" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_PQ_Sign_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0067" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_System_Neutralpoint_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0068" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_EmgMod_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0069" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_FundComp_TrRMS_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0070" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC_0040" />
			<SDO name="phsB" type="SIPROTEC_0040" />
			<SDO name="phsC" type="SIPROTEC_0040" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0071" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_None_InverseReset_V09.50.01_V09.50.01" />
		</DOType>
		<DOType id="SIPROTEC_0072" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_OperateDelayMode_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0073" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Activation_IHCP_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0074" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V09.50.01_V09.50.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.50.01_V09.50.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC_0093" />
		</DOType>
		<DOType id="SIPROTEC_0075" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_DateFormat_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0076" cdc="SPG">
			<DA fc="SE" name="setVal" bType="BOOLEAN" valKind="Set" />
		</DOType>
		<DOType id="SIPROTEC_0077" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_TmZnTmSrc_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0078" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_TmSrcCh_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0079" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Ports_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0080" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_TmSrcStd_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0081" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_1588_PTPProfile_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC_0082" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_1588_ClockType_V09.50.01_V09.50.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DAType id="SIPROTEC5_DAType_Units_1_V09.50.01_V09.50.01">
			<BDA name="SIUnit" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_SIUnit_V09.50.01_V09.50.01" />
			<BDA name="multiplier" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_Multiplier_V09.50.01_V09.50.01" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01">
			<BDA name="orCat" bType="Enum" type="SIPROTEC5_Textlist_orCategory_V09.50.01_V09.50.01" />
			<BDA name="orIdent" bType="Octet64" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Boolean_V09.50.01_V09.50.01">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs>IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_V09.50.01_V09.50.01">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.50.01_V09.50.01" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs>IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.50.01_V09.50.01">
			<BDA name="f" bType="FLOAT32">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.50.01_V09.50.01">
			<BDA name="f" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_PulseConfig_V09.50.01_V09.50.01">
			<BDA name="cmdQual" bType="Enum" type="SIPROTEC5_Textlist_PulseConfigCmdQual_V09.50.01_V09.50.01">
				<Val>pulse</Val>
			</BDA>
			<BDA name="onDur" bType="INT32U">
				<Val>200</Val>
			</BDA>
			<BDA name="offDur" bType="INT32U">
				<Val>10</Val>
			</BDA>
			<BDA name="numPls" bType="INT32U">
				<Val>1</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Cancel_Boolean_V09.50.01_V09.50.01">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<ProtNs>IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_INT32_V09.50.01_V09.50.01">
			<BDA name="ctlVal" bType="INT32" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs>IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Analog_V09.50.01_V09.50.01">
			<BDA name="ctlVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.50.01_V09.50.01" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs>IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Cancel_Analog_V09.50.01_V09.50.01">
			<BDA name="ctlVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.50.01_V09.50.01" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<ProtNs>IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_PulseConfig_XCBR_V09.50.01_V09.50.01">
			<BDA name="cmdQual" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_PulseConfigCmdQual_V09.50.01_V09.50.01" />
			<BDA name="onDur" bType="INT32U" valKind="RO" />
			<BDA name="offDur" bType="INT32U" valKind="RO" />
			<BDA name="numPls" bType="INT32U" valKind="RO" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Units_with_visible_SIUnit_multiplier_posAfterDecPoint_V09.50.01_V09.50.01">
			<BDA name="SIUnit" bType="Enum" type="SIPROTEC5_EnType_SIUnit_V09.50.01_V09.50.01" />
			<BDA name="multiplier" bType="Enum" type="SIPROTEC5_EnType_Multiplier_V09.50.01_V09.50.01" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Vector_mag_V09.50.01_V09.50.01">
			<BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.50.01_V09.50.01" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Vector_V09.50.01_V09.50.01">
			<BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.50.01_V09.50.01" />
			<BDA name="ang" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.50.01_V09.50.01" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V09.50.01_V09.50.01">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.50.01_V09.50.01" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs>IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_INT32_V09.50.01_V09.50.01">
			<BDA name="i" bType="INT32" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.50.01_V09.50.01">
			<BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</BDA>
			<BDA name="offset" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_OnOff_V09.50.01_V09.50.01">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V09.50.01_V09.50.01" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs>IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V09.50.01_V09.50.01">
			<BDA name="i" bType="INT32" valKind="RO" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_CalendarTime_V09.50.01_V09.50.01">
			<BDA name="occ" bType="INT16U" />
			<BDA name="occType" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Type_V09.50.01_V09.50.01" />
			<BDA name="occPer" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Period_V09.50.01_V09.50.01" />
			<BDA name="weekDay" bType="Enum" type="SIPROTEC5_EnType_Cal_WeekDay_V09.50.01_V09.50.01" />
			<BDA name="month" bType="Enum" type="SIPROTEC5_EnType_Cal_Month_V09.50.01_V09.50.01" />
			<BDA name="day" bType="INT8U" />
			<BDA name="hr" bType="INT8U" />
			<BDA name="mn" bType="INT8U" />
		</DAType>
		<DAType id="Oper_e" desc="Operate service structure for CDCs with an Enum ctlVal - Control of IEC 61850 Mod/Beh Enabled">
			<BDA name="ctlVal" sAddr="datasrc=db:I60MOD" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.50.01_V09.50.01" esel:datasrc="db:I60MOD" />
			<BDA name="origin" bType="Struct" type="Originator_0" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs>IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Originator_0">
			<BDA name="orCat" bType="Enum" type="SIPROTEC5_Textlist_orCategory_V09.50.01_V09.50.01">
				<Val>process</Val>
			</BDA>
			<BDA name="orIdent" bType="Octet64" />
		</DAType>
		<DAType id="Oper_b" desc="Operate service structure for CDCs with a Boolean ctlVal">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="Originator_0" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs>IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="AnalogValue_0">
			<BDA name="f" bType="FLOAT32" />
		</DAType>
		<DAType id="Unit_0">
			<BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind" />
			<BDA name="multiplier" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_Multiplier_V09.50.01_V09.50.01" />
		</DAType>
		<DAType id="Vector_0">
			<BDA name="mag" bType="Struct" type="AnalogValue_0" />
			<BDA name="ang" bType="Struct" type="AnalogValue_0" />
		</DAType>
		<DAType id="Vector_1">
			<BDA name="mag" bType="Struct" type="AnalogValue_0" />
		</DAType>
		<DAType id="AnalogValue_1" desc="MU01 Analog Value Type i - INT32">
			<BDA name="i" bType="INT32" />
		</DAType>
		<DAType id="sVC_0" desc="MU01 Scaled Value Configuration - AmpSv">
			<BDA name="scaleFactor" bType="FLOAT32">
				<Val>0.001</Val>
			</BDA>
			<BDA name="offset" bType="FLOAT32">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="sVC_1" desc="MU01 Scaled Value Configuration - VolSv">
			<BDA name="scaleFactor" bType="FLOAT32">
				<Val>0.01</Val>
			</BDA>
			<BDA name="offset" bType="FLOAT32">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01">
			<BDA name="SIUnit" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_SIUnit_V09.80.01_V09.80.01" />
			<BDA name="multiplier" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_Multiplier_V09.50.01_V09.50.01" />
		</DAType>
		<DAType id="OperBehaviourModeKind">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V09.50.01_V09.50.01" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" sAddr="" bType="Check" />
			<ProtNs>IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="ScaledValueConfig_AmpSv">
			<BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
				<Val>0.001</Val>
			</BDA>
			<BDA name="offset" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="ScaledValueConfig_VolSv">
			<BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
				<Val>0.01</Val>
			</BDA>
			<BDA name="offset" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="LCMTN_AnalogueValue_f_RO">
			<BDA name="f" bType="FLOAT32" valKind="RO" />
		</DAType>
		<DAType id="Unit">
			<BDA name="SIUnit" bType="Enum" type="SIUnitKind_1000" />
			<BDA name="multiplier" bType="Enum" type="SIPROTEC5_EnType_Multiplier_V09.50.01_V09.50.01" />
		</DAType>
		<DAType id="Unit_AmpSv">
			<BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind_1000">
				<Val>A</Val>
			</BDA>
			<BDA name="multiplier" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_Multiplier_V09.50.01_V09.50.01">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="Unit_VolSv">
			<BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind_1000">
				<Val>V</Val>
			</BDA>
			<BDA name="multiplier" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_Multiplier_V09.50.01_V09.50.01">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="OperBool">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" sAddr="" bType="Check" />
		</DAType>
		<DAType id="OperBehaviourModeKind_1000">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.50.01_V09.50.01" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" sAddr="" bType="Check" />
		</DAType>
		<DAType id="SIPROTEC_0083">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC_0084">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.50.01_V09.50.01" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC_0085">
			<BDA name="f" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC_0086">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC_0087">
			<BDA name="ctlVal" bType="INT32" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC_0088">
			<BDA name="ctlVal" bType="Struct" type="SIPROTEC_0085" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC_0089">
			<BDA name="ctlVal" bType="Struct" type="SIPROTEC_0085" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC_0090">
			<BDA name="mag" bType="Struct" type="SIPROTEC_0085" />
		</DAType>
		<DAType id="SIPROTEC_0091">
			<BDA name="mag" bType="Struct" type="SIPROTEC_0085" />
			<BDA name="ang" bType="Struct" type="SIPROTEC_0085" />
		</DAType>
		<DAType id="SIPROTEC_0092">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.50.01_V09.50.01" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC_0093">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V09.50.01_V09.50.01" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.50.01_V09.50.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<EnumType id="SIPROTEC5_Textlist_Health_V09.50.01_V09.50.01">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_V09.50.01_V09.50.01">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_V09.50.01_V09.50.01">
			<EnumVal ord="0">status-only</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SIUnit_V09.50.01_V09.50.01">
			<EnumVal ord="-40">ns</EnumVal>
			<EnumVal ord="-39">'</EnumVal>
			<EnumVal ord="-38">kV/mA</EnumVal>
			<EnumVal ord="-37">kA/V</EnumVal>
			<EnumVal ord="-36">ohm/m</EnumVal>
			<EnumVal ord="-35">ppm/°C</EnumVal>
			<EnumVal ord="-34">F/m</EnumVal>
			<EnumVal ord="-33">H/m</EnumVal>
			<EnumVal ord="-32">ms/kPa</EnumVal>
			<EnumVal ord="-31">kPa</EnumVal>
			<EnumVal ord="-30">ms/V</EnumVal>
			<EnumVal ord="-29">ms/K</EnumVal>
			<EnumVal ord="-28">V/s</EnumVal>
			<EnumVal ord="-27">I/Ir*s</EnumVal>
			<EnumVal ord="-26">1/week</EnumVal>
			<EnumVal ord="-25">1/d</EnumVal>
			<EnumVal ord="-24">1/h</EnumVal>
			<EnumVal ord="-23">1/min</EnumVal>
			<EnumVal ord="-22">periods</EnumVal>
			<EnumVal ord="-21">GB</EnumVal>
			<EnumVal ord="-19">cycle</EnumVal>
			<EnumVal ord="-18">mile</EnumVal>
			<EnumVal ord="-17">inch</EnumVal>
			<EnumVal ord="-16">°F</EnumVal>
			<EnumVal ord="-15">I/IrObj</EnumVal>
			<EnumVal ord="-14">MB</EnumVal>
			<EnumVal ord="-13">KB</EnumVal>
			<EnumVal ord="-12">Bytes</EnumVal>
			<EnumVal ord="-11">p.u.</EnumVal>
			<EnumVal ord="-10">day(s)</EnumVal>
			<EnumVal ord="-7">%</EnumVal>
			<EnumVal ord="-4">F/mi</EnumVal>
			<EnumVal ord="-3">ohm/mi</EnumVal>
			<EnumVal ord="-2">F/km</EnumVal>
			<EnumVal ord="-1">ohm/km</EnumVal>
			<EnumVal ord="1" />
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
			<EnumVal ord="84">h</EnumVal>
			<EnumVal ord="85">min</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Multiplier_V09.50.01_V09.50.01">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0" />
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_SpecificSwitchingAuthorityLevel_V09.50.01_V09.50.01">
			<EnumVal ord="3">station</EnumVal>
			<EnumVal ord="4">station/remote</EnumVal>
			<EnumVal ord="5">remote</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_orCategory_V09.50.01_V09.50.01">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V09.50.01_V09.50.01">
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.50.01_V09.50.01">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SwitchingMode_V09.50.01_V09.50.01">
			<EnumVal ord="0">not relevant</EnumVal>
			<EnumVal ord="1">interlocked</EnumVal>
			<EnumVal ord="2">non-interlocked</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SwitchingAuthority_LocalDigsiStationRemote_V09.50.01_V09.50.01">
			<EnumVal ord="0">local</EnumVal>
			<EnumVal ord="1">DIGSI</EnumVal>
			<EnumVal ord="2">local/station</EnumVal>
			<EnumVal ord="3">station</EnumVal>
			<EnumVal ord="4">station/remote</EnumVal>
			<EnumVal ord="5">remote</EnumVal>
			<EnumVal ord="6">local/station/remote</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Mode_V09.50.01_V09.50.01">
			<EnumVal ord="5">Off</EnumVal>
			<EnumVal ord="1">On</EnumVal>
			<EnumVal ord="3">Test</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.50.01_V09.50.01">
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_OpModeRBRF_V09.50.01_V09.50.01">
			<EnumVal ord="1">unbalancing</EnumVal>
			<EnumVal ord="2">I&gt; query</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ResetTrip_V09.50.01_V09.50.01">
			<EnumVal ord="0">accelarated</EnumVal>
			<EnumVal ord="1">safe</EnumVal>
			<EnumVal ord="2">directly</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirectionGeneral_V09.50.01_V09.50.01">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirectionPhase_V09.50.01_V09.50.01">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PulseConfigCmdQual_V09.50.01_V09.50.01">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_V09.50.01_V09.50.01">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_sboClass_V09.50.01_V09.50.01">
			<EnumVal ord="0">operate-once</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Always_WithTrip_V09.50.01_V09.50.01">
			<EnumVal ord="0">with trip</EnumVal>
			<EnumVal ord="1">always</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_No_Yes_V09.50.01_V09.50.01">
			<EnumVal ord="0">no</EnumVal>
			<EnumVal ord="1">yes</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_No_Yes_Advanced_V09.50.01_V09.50.01">
			<EnumVal ord="0">no</EnumVal>
			<EnumVal ord="1">yes</EnumVal>
			<EnumVal ord="2">Advanced</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CBT_TstCnc_V09.50.01_V09.50.01">
			<EnumVal ord="0">Inactive</EnumVal>
			<EnumVal ord="1">Fault occurred</EnumVal>
			<EnumVal ord="2">CB not closed</EnumVal>
			<EnumVal ord="3">CB not ready</EnumVal>
			<EnumVal ord="4">CB stayed closed</EnumVal>
			<EnumVal ord="5">Command</EnumVal>
			<EnumVal ord="6">Current crit.</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CBT_TstCls_V09.50.01_V09.50.01">
			<EnumVal ord="0">Inactive</EnumVal>
			<EnumVal ord="1">3-pole</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CBT_TstTr_V09.50.01_V09.50.01">
			<EnumVal ord="0">Inactive</EnumVal>
			<EnumVal ord="1">1-pole phsA</EnumVal>
			<EnumVal ord="2">1-pole phsB</EnumVal>
			<EnumVal ord="3">1-pole phsC</EnumVal>
			<EnumVal ord="4">3-pole</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CBT_TstExec_V09.50.01_V09.50.01">
			<EnumVal ord="0">Inactive</EnumVal>
			<EnumVal ord="1">Started</EnumVal>
			<EnumVal ord="2">Failed</EnumVal>
			<EnumVal ord="3">Successful</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RBRF_Plausibility_V09.50.01_V09.50.01">
			<EnumVal ord="0">DirectRelease</EnumVal>
			<EnumVal ord="1">PlausibilityCheck</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RBRF_RetripMode_V09.50.01_V09.50.01">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">StrT2AftT1</EnumVal>
			<EnumVal ord="2">StrT2AndT1</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RBRF_BIStart_V09.50.01_V09.50.01">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">2channel</EnumVal>
			<EnumVal ord="2">1channel</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RBRF_DropOut_V09.50.01_V09.50.01">
			<EnumVal ord="0">Actual</EnumVal>
			<EnumVal ord="1">CBauxAndCuCrit</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RBRF_CBAuxCrit3p_V09.50.01_V09.50.01">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">CBPosOn3P</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SwitchType_V09.50.01_V09.50.01">
			<EnumVal ord="1">Load Break</EnumVal>
			<EnumVal ord="2">Disconnector</EnumVal>
			<EnumVal ord="3">Earthing Switch</EnumVal>
			<EnumVal ord="4">High Speed Earthing Switch</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CRevYear_V09.50.01_V09.50.01">
			<EnumVal ord="0">Comtrade 1999</EnumVal>
			<EnumVal ord="1">Comtrade 2013</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CtdValType_V09.50.01_V09.50.01">
			<EnumVal ord="0">Primary values</EnumVal>
			<EnumVal ord="1">Secondary values</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_Test_V09.50.01_V09.50.01">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="3">test</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CalcVNChannel_V09.50.01_V09.50.01">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">V0</EnumVal>
			<EnumVal ord="2">3V0</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CalcINChannel_V09.50.01_V09.50.01">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">-3I0</EnumVal>
			<EnumVal ord="2">3I0</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_SmpRate_V09.50.01_V09.50.01">
			<EnumVal ord="0">8 kHz</EnumVal>
			<EnumVal ord="1">4 kHz</EnumVal>
			<EnumVal ord="2">2 kHz</EnumVal>
			<EnumVal ord="3">1 kHz</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RcdStore_V09.50.01_V09.50.01">
			<EnumVal ord="0">Store without release</EnumVal>
			<EnumVal ord="1">Store with trip</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RcdStart_V09.50.01_V09.50.01">
			<EnumVal ord="0">Start with pickup</EnumVal>
			<EnumVal ord="1">Start with pickup and AR</EnumVal>
			<EnumVal ord="2">Start with flexible signal</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ClcMth_V09.50.01_V09.50.01">
			<EnumVal ord="1">UNSPECIFIED</EnumVal>
			<EnumVal ord="2">TRUE_RMS</EnumVal>
			<EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
			<EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
			<EnumVal ord="5">MIN</EnumVal>
			<EnumVal ord="6">MAX</EnumVal>
			<EnumVal ord="7">AVG</EnumVal>
			<EnumVal ord="8">SDV</EnumVal>
			<EnumVal ord="9">PREDICTION</EnumVal>
			<EnumVal ord="10">RATE</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_SEQtype_V09.50.01_V09.50.01">
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ResCmpFmt_V09.50.01_V09.50.01">
			<EnumVal ord="0">RERL_XEXL</EnumVal>
			<EnumVal ord="1">K0</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.50.01_V09.50.01">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Login_V09.50.01_V09.50.01">
			<EnumVal ord="0">invalid</EnumVal>
			<EnumVal ord="1">logon blocked</EnumVal>
			<EnumVal ord="2">logon reactivated</EnumVal>
			<EnumVal ord="3">PW change OK</EnumVal>
			<EnumVal ord="4">PW change failed</EnumVal>
			<EnumVal ord="5">logon OK</EnumVal>
			<EnumVal ord="6">logon failed</EnumVal>
			<EnumVal ord="7">activation of connection PW OK</EnumVal>
			<EnumVal ord="8">activation of connection PW failed</EnumVal>
			<EnumVal ord="9">deactivation of connection PW OK</EnumVal>
			<EnumVal ord="10">deactivation of connection PW failed</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_ErrOffset_V09.50.01_V09.50.01">
			<EnumVal ord="1">Offset error at board 1 on</EnumVal>
			<EnumVal ord="2">Offset error at board 2 on</EnumVal>
			<EnumVal ord="3">Offset error at board 3 on</EnumVal>
			<EnumVal ord="4">Offset error at board 4 on</EnumVal>
			<EnumVal ord="5">Offset error at board 5 on</EnumVal>
			<EnumVal ord="6">Offset error at board 6 on</EnumVal>
			<EnumVal ord="7">Offset error at board 7 on</EnumVal>
			<EnumVal ord="8">Offset error at board 8 on</EnumVal>
			<EnumVal ord="9">Offset error at board 9 on</EnumVal>
			<EnumVal ord="10">Offset error at board 10 on</EnumVal>
			<EnumVal ord="11">Offset error at board 11 on</EnumVal>
			<EnumVal ord="12">Offset error at board 12 on</EnumVal>
			<EnumVal ord="13">Offset error at board 1 off</EnumVal>
			<EnumVal ord="14">Offset error at board 2 off</EnumVal>
			<EnumVal ord="15">Offset error at board 3 off</EnumVal>
			<EnumVal ord="16">Offset error at board 4 off</EnumVal>
			<EnumVal ord="17">Offset error at board 5 off</EnumVal>
			<EnumVal ord="18">Offset error at board 6 off</EnumVal>
			<EnumVal ord="19">Offset error at board 7 off</EnumVal>
			<EnumVal ord="20">Offset error at board 8 off</EnumVal>
			<EnumVal ord="21">Offset error at board 9 off</EnumVal>
			<EnumVal ord="22">Offset error at board 10 off</EnumVal>
			<EnumVal ord="23">Offset error at board 11 off</EnumVal>
			<EnumVal ord="24">Offset error at board 12 off</EnumVal>
			<EnumVal ord="25">No offset error</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_ErrComp_V09.50.01_V09.50.01">
			<EnumVal ord="1">Comp. err. Brd1/Term1</EnumVal>
			<EnumVal ord="2">Comp. err. Brd1/Term2</EnumVal>
			<EnumVal ord="3">Comp. err. Brd2/Term1</EnumVal>
			<EnumVal ord="4">Comp. err. Brd2/Term2</EnumVal>
			<EnumVal ord="5">Comp. err. Brd3/Term1</EnumVal>
			<EnumVal ord="6">Comp. err. Brd3/Term2</EnumVal>
			<EnumVal ord="7">Comp. err. Brd4/Term1</EnumVal>
			<EnumVal ord="8">Comp. err. Brd4/Term2</EnumVal>
			<EnumVal ord="9">Comp. err. Brd5/Term1</EnumVal>
			<EnumVal ord="10">Comp. err. Brd5/Term2</EnumVal>
			<EnumVal ord="11">Comp. err. Brd6/Term1</EnumVal>
			<EnumVal ord="12">Comp. err. Brd6/Term2</EnumVal>
			<EnumVal ord="13">Comp. err. Brd7/Term1</EnumVal>
			<EnumVal ord="14">Comp. err. Brd7/Term2</EnumVal>
			<EnumVal ord="15">Comp. err. Brd8/Term1</EnumVal>
			<EnumVal ord="16">Comp. err. Brd8/Term2</EnumVal>
			<EnumVal ord="17">Comp. err. Brd9/Term1</EnumVal>
			<EnumVal ord="18">Comp. err. Brd9/Term2</EnumVal>
			<EnumVal ord="19">Comp. err. Brd10/Term1</EnumVal>
			<EnumVal ord="20">Comp. err. Brd10/Term2</EnumVal>
			<EnumVal ord="21">Comp. err. Brd11/Term1</EnumVal>
			<EnumVal ord="22">Comp. err. Brd11/Term2</EnumVal>
			<EnumVal ord="23">Comp. err. Brd12/Term1</EnumVal>
			<EnumVal ord="24">Comp. err. Brd12/Term2</EnumVal>
			<EnumVal ord="25">Comp. err. Brd1</EnumVal>
			<EnumVal ord="26">Comp. err. Brd2</EnumVal>
			<EnumVal ord="27">Comp. err. Brd3</EnumVal>
			<EnumVal ord="28">Comp. err. Brd4</EnumVal>
			<EnumVal ord="29">Comp. err. Brd5</EnumVal>
			<EnumVal ord="30">Comp. err. Brd6</EnumVal>
			<EnumVal ord="31">Comp. err. Brd7</EnumVal>
			<EnumVal ord="32">Comp. err. Brd8</EnumVal>
			<EnumVal ord="33">Comp. err. Brd9</EnumVal>
			<EnumVal ord="34">Comp. err. Brd10</EnumVal>
			<EnumVal ord="35">Comp. err. Brd11</EnumVal>
			<EnumVal ord="36">Comp. err. Brd12</EnumVal>
			<EnumVal ord="37">Compensation err. free.</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_ErrMeasT_V09.50.01_V09.50.01">
			<EnumVal ord="1">Error Meas. Trans. 1</EnumVal>
			<EnumVal ord="2">Error Meas. Trans. 2</EnumVal>
			<EnumVal ord="3">Error Meas. Trans. 3</EnumVal>
			<EnumVal ord="4">Error Meas. Trans. 4</EnumVal>
			<EnumVal ord="5">Error Meas. Trans. 5</EnumVal>
			<EnumVal ord="6">Meas. Transd. 1..5 no error</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PhaseSequence_V09.50.01_V09.50.01">
			<EnumVal ord="0">ABC</EnumVal>
			<EnumVal ord="1">ACB</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ActiveInactive_V09.50.01_V09.50.01">
			<EnumVal ord="0">inactive</EnumVal>
			<EnumVal ord="1">active</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AInternTyp_V09.50.01_V09.50.01">
			<EnumVal ord="0">CT Protection</EnumVal>
			<EnumVal ord="1">CT Measurement</EnumVal>
			<EnumVal ord="2">CT Protection Light</EnumVal>
			<EnumVal ord="3">CT Measurement Light</EnumVal>
			<EnumVal ord="4">CT Processbus</EnumVal>
			<EnumVal ord="5">CT PBClient BD</EnumVal>
			<EnumVal ord="6">CT LPCT Protection</EnumVal>
			<EnumVal ord="7">CT LPCT Measurement</EnumVal>
			<EnumVal ord="8">LPIT Universal</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AMeasRange_V09.50.01_V09.50.01">
			<EnumVal ord="1">1.6 x IR</EnumVal>
			<EnumVal ord="2">8 x IR</EnumVal>
			<EnumVal ord="3">20 x IR</EnumVal>
			<EnumVal ord="4">100 x IR</EnumVal>
			<EnumVal ord="5">50 x IR</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ArtgSec_V09.50.01_V09.50.01">
			<EnumVal ord="1">1A</EnumVal>
			<EnumVal ord="5">5A</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CTConnect_V09.50.01_V09.50.01">
			<EnumVal ord="0">not assigned</EnumVal>
			<EnumVal ord="1">3-phase + IN</EnumVal>
			<EnumVal ord="2">3-phase</EnumVal>
			<EnumVal ord="3">3-phase + IN-separate</EnumVal>
			<EnumVal ord="5">3-phase, 2 primary CT</EnumVal>
			<EnumVal ord="6">3ph,2prim.CT + IN-sep</EnumVal>
			<EnumVal ord="8">2ph, 2p. CT + IN-sep</EnumVal>
			<EnumVal ord="11">2-phase + IN</EnumVal>
			<EnumVal ord="12">2-phase</EnumVal>
			<EnumVal ord="13">2ph,2p.CT + 2IN-sep</EnumVal>
			<EnumVal ord="15">I Overhead</EnumVal>
			<EnumVal ord="16">I pF, I nF</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_InvertedPh_V09.50.01_V09.50.01">
			<EnumVal ord="0">None</EnumVal>
			<EnumVal ord="1">A-C</EnumVal>
			<EnumVal ord="2">B-C</EnumVal>
			<EnumVal ord="3">A-B</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V09.50.01_V09.50.01">
			<EnumVal ord="1">1</EnumVal>
			<EnumVal ord="2">2</EnumVal>
			<EnumVal ord="3">3</EnumVal>
			<EnumVal ord="4">5</EnumVal>
			<EnumVal ord="5">6</EnumVal>
			<EnumVal ord="6">10</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V09.50.01_V09.50.01">
			<EnumVal ord="1">0.05</EnumVal>
			<EnumVal ord="2">0.1</EnumVal>
			<EnumVal ord="3">0.2</EnumVal>
			<EnumVal ord="4">0.2S</EnumVal>
			<EnumVal ord="5">0.5</EnumVal>
			<EnumVal ord="6">0.5S</EnumVal>
			<EnumVal ord="7">1</EnumVal>
			<EnumVal ord="8">3</EnumVal>
			<EnumVal ord="9">5</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Trp_V09.50.01_V09.50.01">
			<EnumVal ord="1">Unknown</EnumVal>
			<EnumVal ord="2">P</EnumVal>
			<EnumVal ord="3">PR</EnumVal>
			<EnumVal ord="4">PX</EnumVal>
			<EnumVal ord="5">PXR</EnumVal>
			<EnumVal ord="6">TPX</EnumVal>
			<EnumVal ord="7">TPY</EnumVal>
			<EnumVal ord="8">TPZ</EnumVal>
			<EnumVal ord="9">TPE</EnumVal>
			<EnumVal ord="10">TPS</EnumVal>
			<EnumVal ord="11">TPM</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_BlkMod_V09.50.01_V09.50.01">
			<EnumVal ord="0">Blocking</EnumVal>
			<EnumVal ord="1">Auto blocking</EnumVal>
			<EnumVal ord="2">Not blocking</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_VTConnect_V09.50.01_V09.50.01">
			<EnumVal ord="0">not assigned</EnumVal>
			<EnumVal ord="1">3 ph-to-gnd volt. + VN</EnumVal>
			<EnumVal ord="2">3 ph-to-gnd voltages</EnumVal>
			<EnumVal ord="3">3 ph-to-ph volt. + VN</EnumVal>
			<EnumVal ord="4">3 ph-to-ph voltages</EnumVal>
			<EnumVal ord="5">2 ph-to-ph volt. + VN</EnumVal>
			<EnumVal ord="6">2 ph-to-ph voltages</EnumVal>
			<EnumVal ord="7">2 ph-to-gnd volt. + VN</EnumVal>
			<EnumVal ord="8">2 ph-to-gnd voltages</EnumVal>
			<EnumVal ord="9">V Overhead</EnumVal>
			<EnumVal ord="10">V pF, V nF</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PQ_Sign_V09.50.01_V09.50.01">
			<EnumVal ord="0">not reversed</EnumVal>
			<EnumVal ord="1">reversed</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_System_Neutralpoint_V09.50.01_V09.50.01">
			<EnumVal ord="0">grounded</EnumVal>
			<EnumVal ord="1">ptcoil</EnumVal>
			<EnumVal ord="2">isolated</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_EmgMod_V09.50.01_V09.50.01">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">Caused by main prot. fct.</EnumVal>
			<EnumVal ord="2">Caused by BI</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_FundComp_TrRMS_V09.50.01_V09.50.01">
			<EnumVal ord="0">Fundcomp</EnumVal>
			<EnumVal ord="1">TrueRMS</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_None_InverseReset_V09.50.01_V09.50.01">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="3">Inverse Reset</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_OperateDelayMode_V09.50.01_V09.50.01">
			<EnumVal ord="0">RunningDur.DODelay</EnumVal>
			<EnumVal ord="1">FrozenDur.DODelay</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Activation_IHCP_V09.50.01_V09.50.01">
			<EnumVal ord="0">Closure</EnumVal>
			<EnumVal ord="1">Binary signal</EnumVal>
			<EnumVal ord="2">Always</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_LGOS_DiagError_V09.50.01_V09.50.01">
			<EnumVal ord="0">No Error</EnumVal>
			<EnumVal ord="1">Waiting For Telegram</EnumVal>
			<EnumVal ord="2">ConfRev Mismatch</EnumVal>
			<EnumVal ord="3">Go ID Mismatch</EnumVal>
			<EnumVal ord="4">DataSet Ref Mismatch</EnumVal>
			<EnumVal ord="5">Needs Commisioning</EnumVal>
			<EnumVal ord="6">DataSet Member Mismatch</EnumVal>
			<EnumVal ord="7">Initializing</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_OnOff_V09.50.01_V09.50.01">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DateFormat_V09.50.01_V09.50.01">
			<EnumVal ord="0">DD.MM.YYYY</EnumVal>
			<EnumVal ord="1">MM/DD/YYYY</EnumVal>
			<EnumVal ord="2">YYYY-MM-DD</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Occ_Type_V09.50.01_V09.50.01">
			<EnumVal ord="0">Time</EnumVal>
			<EnumVal ord="1">WeekDay</EnumVal>
			<EnumVal ord="2">WeekOfYear</EnumVal>
			<EnumVal ord="3">DayOfMonth</EnumVal>
			<EnumVal ord="4">DayOfYear</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Occ_Period_V09.50.01_V09.50.01">
			<EnumVal ord="0">Hour</EnumVal>
			<EnumVal ord="1">Day</EnumVal>
			<EnumVal ord="2">Week</EnumVal>
			<EnumVal ord="3">Month</EnumVal>
			<EnumVal ord="4">Year</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_WeekDay_V09.50.01_V09.50.01">
			<EnumVal ord="1">Monday</EnumVal>
			<EnumVal ord="2">Tuesday</EnumVal>
			<EnumVal ord="3">Wednesday</EnumVal>
			<EnumVal ord="4">Thursday</EnumVal>
			<EnumVal ord="5">Friday</EnumVal>
			<EnumVal ord="6">Saturday</EnumVal>
			<EnumVal ord="7">Sunday</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Month_V09.50.01_V09.50.01">
			<EnumVal ord="1">January</EnumVal>
			<EnumVal ord="2">February</EnumVal>
			<EnumVal ord="3">March</EnumVal>
			<EnumVal ord="4">April</EnumVal>
			<EnumVal ord="5">May</EnumVal>
			<EnumVal ord="6">June</EnumVal>
			<EnumVal ord="7">July</EnumVal>
			<EnumVal ord="8">August</EnumVal>
			<EnumVal ord="9">September</EnumVal>
			<EnumVal ord="10">October</EnumVal>
			<EnumVal ord="11">November</EnumVal>
			<EnumVal ord="12">December</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TmZnTmSrc_V09.50.01_V09.50.01">
			<EnumVal ord="0">UTC</EnumVal>
			<EnumVal ord="1">local</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TmSrcCh_V09.50.01_V09.50.01">
			<EnumVal ord="0">NotUsed</EnumVal>
			<EnumVal ord="1">Ch1</EnumVal>
			<EnumVal ord="2">Ch2</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Ports_V09.50.01_V09.50.01">
			<EnumVal ord="0">PortJ</EnumVal>
			<EnumVal ord="1">PortF</EnumVal>
			<EnumVal ord="2">PortE</EnumVal>
			<EnumVal ord="3">PortP</EnumVal>
			<EnumVal ord="4">PortN</EnumVal>
			<EnumVal ord="5">PortG</EnumVal>
			<EnumVal ord="6">NotUsed</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TmSrcStd_V09.50.01_V09.50.01">
			<EnumVal ord="0">none</EnumVal>
			<EnumVal ord="1">PPM</EnumVal>
			<EnumVal ord="2">IRIGB</EnumVal>
			<EnumVal ord="3">DCF77</EnumVal>
			<EnumVal ord="4">Syncbox</EnumVal>
			<EnumVal ord="5">PI</EnumVal>
			<EnumVal ord="6">SNTP</EnumVal>
			<EnumVal ord="7">T103</EnumVal>
			<EnumVal ord="8">Profibus</EnumVal>
			<EnumVal ord="9">Modbus</EnumVal>
			<EnumVal ord="10">DNP3</EnumVal>
			<EnumVal ord="11">IEEE1588</EnumVal>
			<EnumVal ord="12">T104</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TmSrcTyp_V09.50.01_V09.50.01">
			<EnumVal ord="-15">ERR</EnumVal>
			<EnumVal ord="-14">T104</EnumVal>
			<EnumVal ord="-13">T103</EnumVal>
			<EnumVal ord="-12">RTC</EnumVal>
			<EnumVal ord="-11">IEEE1588</EnumVal>
			<EnumVal ord="-10">EXTERN_SIPROTEC</EnumVal>
			<EnumVal ord="-9">MINUTE_PULS</EnumVal>
			<EnumVal ord="-8">DNP30</EnumVal>
			<EnumVal ord="-7">MODBUS</EnumVal>
			<EnumVal ord="-6">PROFIBUS</EnumVal>
			<EnumVal ord="-5">GALILEO</EnumVal>
			<EnumVal ord="-4">SYNC_BOX</EnumVal>
			<EnumVal ord="-3">DCF77</EnumVal>
			<EnumVal ord="-2">GPS</EnumVal>
			<EnumVal ord="-1">HMI</EnumVal>
			<EnumVal ord="1">Unknown</EnumVal>
			<EnumVal ord="2">SNTP</EnumVal>
			<EnumVal ord="3">PTP</EnumVal>
			<EnumVal ord="4">IRIG-B</EnumVal>
			<EnumVal ord="5">Substation internal</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ServiceType_V09.50.01_V09.50.01">
			<EnumVal ord="-3">CancelEditSG</EnumVal>
			<EnumVal ord="-2">None</EnumVal>
			<EnumVal ord="-1">Deprecated</EnumVal>
			<EnumVal ord="0">Unknown</EnumVal>
			<EnumVal ord="1">Associate</EnumVal>
			<EnumVal ord="2">Abort</EnumVal>
			<EnumVal ord="3">Release</EnumVal>
			<EnumVal ord="4">GetServerDirectory</EnumVal>
			<EnumVal ord="5">GetLogicalDeviceDirectory</EnumVal>
			<EnumVal ord="6">GetAllDataValues</EnumVal>
			<EnumVal ord="7">GetDataValues</EnumVal>
			<EnumVal ord="8">SetDataValues</EnumVal>
			<EnumVal ord="9">GetDataDirectory</EnumVal>
			<EnumVal ord="10">GetDataDefinition</EnumVal>
			<EnumVal ord="11">GetDataSetValues</EnumVal>
			<EnumVal ord="12">SetDataSetValues</EnumVal>
			<EnumVal ord="13">CreateDataSet</EnumVal>
			<EnumVal ord="14">DeleteDataSet</EnumVal>
			<EnumVal ord="15">GetDataSetDirectory</EnumVal>
			<EnumVal ord="16">SelectActiveSG</EnumVal>
			<EnumVal ord="17">SelectEditSG</EnumVal>
			<EnumVal ord="18">SetEditSGValue</EnumVal>
			<EnumVal ord="19">ConfirmEditSGValues</EnumVal>
			<EnumVal ord="20">GetEditSGValue</EnumVal>
			<EnumVal ord="21">GetSGCBValues</EnumVal>
			<EnumVal ord="22">Report</EnumVal>
			<EnumVal ord="23">GetBRCBValues</EnumVal>
			<EnumVal ord="24">SetBRCBValues</EnumVal>
			<EnumVal ord="25">GetURCBValues</EnumVal>
			<EnumVal ord="26">SetURCBValues</EnumVal>
			<EnumVal ord="27">GetLCBValues</EnumVal>
			<EnumVal ord="28">SetLCBValues</EnumVal>
			<EnumVal ord="29">QueryLogByTime</EnumVal>
			<EnumVal ord="30">QueryLogAfter</EnumVal>
			<EnumVal ord="31">GetLogStatusValues</EnumVal>
			<EnumVal ord="32">SendGOOSEMessage</EnumVal>
			<EnumVal ord="33">GetGoCBValues</EnumVal>
			<EnumVal ord="34">SetGoCBValues</EnumVal>
			<EnumVal ord="35">GetGoReference</EnumVal>
			<EnumVal ord="36">GetGOOSEElementNumber</EnumVal>
			<EnumVal ord="37">SendMSVMessage</EnumVal>
			<EnumVal ord="38">GetMSVCBValues</EnumVal>
			<EnumVal ord="39">SetMSVCBValues</EnumVal>
			<EnumVal ord="40">SendUSVMessage</EnumVal>
			<EnumVal ord="41">GetUSVCBValues</EnumVal>
			<EnumVal ord="42">SetUSVCBValues</EnumVal>
			<EnumVal ord="43">Select</EnumVal>
			<EnumVal ord="44">SelectWithValue</EnumVal>
			<EnumVal ord="45">Cancel</EnumVal>
			<EnumVal ord="46">Operate</EnumVal>
			<EnumVal ord="47">CommandTermination</EnumVal>
			<EnumVal ord="48">TimeActivatedOperate</EnumVal>
			<EnumVal ord="49">GetFile</EnumVal>
			<EnumVal ord="50">SetFile</EnumVal>
			<EnumVal ord="51">DeleteFile</EnumVal>
			<EnumVal ord="52">GetFileAttributeValues</EnumVal>
			<EnumVal ord="53">TimeSynchronization</EnumVal>
			<EnumVal ord="54">InternalChange</EnumVal>
			<EnumVal ord="55">GetLogicalNodeDirectory</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ServiceError_V09.50.01_V09.50.01">
			<EnumVal ord="0">no-error</EnumVal>
			<EnumVal ord="1">instance-not-available</EnumVal>
			<EnumVal ord="2">instance-in-use</EnumVal>
			<EnumVal ord="3">access-violation</EnumVal>
			<EnumVal ord="4">access-not-allowed-in-current-state</EnumVal>
			<EnumVal ord="5">parameter-value-inappropriate</EnumVal>
			<EnumVal ord="6">parameter-value-inconsistent</EnumVal>
			<EnumVal ord="7">class-not-supported</EnumVal>
			<EnumVal ord="8">instance-locked-by-other-client</EnumVal>
			<EnumVal ord="9">control-must-be-selected</EnumVal>
			<EnumVal ord="10">type-conflict</EnumVal>
			<EnumVal ord="11">failed-due-to-communications-constraint</EnumVal>
			<EnumVal ord="12">failed-due-to-server-constraint</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_1588_PTPProfile_V09.50.01_V09.50.01">
			<EnumVal ord="1">IEC 61850-9-3:2016</EnumVal>
			<EnumVal ord="2">IEEE C37.238:2017</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_1588_ClockType_V09.50.01_V09.50.01">
			<EnumVal ord="1">Ordinary Clock</EnumVal>
			<EnumVal ord="2">OCSO and P2P TC</EnumVal>
			<EnumVal ord="3">P2P TC</EnumVal>
			<EnumVal ord="4">OCGC</EnumVal>
			<EnumVal ord="5">OCGC and P2P TC</EnumVal>
			<EnumVal ord="6">OCGC,OCSO</EnumVal>
			<EnumVal ord="7">OCGC,OCSO,P2PTC</EnumVal>
			<EnumVal ord="0">None</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_LSVS_DiagSynch_V09.50.01_V09.50.01">
			<EnumVal ord="0">Initializing</EnumVal>
			<EnumVal ord="1">Global Time Synch</EnumVal>
			<EnumVal ord="2">Local Time Synch</EnumVal>
			<EnumVal ord="3">General Error</EnumVal>
			<EnumVal ord="4">No Time Synch</EnumVal>
			<EnumVal ord="5">SmpSynch Mismatch</EnumVal>
			<EnumVal ord="6">SynchSrcId Mismatch</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_LSVS_DiagErrSmv_V09.50.01_V09.50.01">
			<EnumVal ord="0">No Error</EnumVal>
			<EnumVal ord="1">Waiting For Telegram</EnumVal>
			<EnumVal ord="2">ConfRev Mismatch</EnumVal>
			<EnumVal ord="3">ConfRev Missing</EnumVal>
			<EnumVal ord="4">SV ID Mismatch</EnumVal>
			<EnumVal ord="5">APP ID Mismatch</EnumVal>
			<EnumVal ord="6">Sample Count Jump</EnumVal>
			<EnumVal ord="7">Initializing</EnumVal>
			<EnumVal ord="8">Broken Telegram</EnumVal>
			<EnumVal ord="9">General Error</EnumVal>
			<EnumVal ord="10">Data Delay Error</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DiffFctMod_V09.50.01_V09.50.01">
			<EnumVal ord="1">87P</EnumVal>
			<EnumVal ord="2">87S</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TrafoSide_V09.50.01_V09.50.01">
			<EnumVal ord="0">not assigned</EnumVal>
			<EnumVal ord="1">Side 1</EnumVal>
			<EnumVal ord="2">Side 2</EnumVal>
			<EnumVal ord="3">Side 3</EnumVal>
			<EnumVal ord="4">Side 4</EnumVal>
			<EnumVal ord="5">Side 5</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_WithInAutoSide_V09.50.01_V09.50.01">
			<EnumVal ord="0">no</EnumVal>
			<EnumVal ord="1">withCT1ph</EnumVal>
			<EnumVal ord="2">withCT3ph</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TDiffProtMode_V09.50.01_V09.50.01">
			<EnumVal ord="0">Transform</EnumVal>
			<EnumVal ord="1">CurNode</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TcSideType_V09.50.01_V09.50.01">
			<EnumVal ord="1">Source</EnumVal>
			<EnumVal ord="2">Load</EnumVal>
			<EnumVal ord="3">ExcPrim</EnumVal>
			<EnumVal ord="4">ExcRegul</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_VectorGroup_V09.50.01_V09.50.01">
			<EnumVal ord="0">0</EnumVal>
			<EnumVal ord="1">1</EnumVal>
			<EnumVal ord="2">2</EnumVal>
			<EnumVal ord="3">3</EnumVal>
			<EnumVal ord="4">4</EnumVal>
			<EnumVal ord="5">5</EnumVal>
			<EnumVal ord="6">6</EnumVal>
			<EnumVal ord="7">7</EnumVal>
			<EnumVal ord="8">8</EnumVal>
			<EnumVal ord="9">9</EnumVal>
			<EnumVal ord="10">10</EnumVal>
			<EnumVal ord="11">11</EnumVal>
			<EnumVal ord="12">special</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_WindConfig_V09.50.01_V09.50.01">
			<EnumVal ord="0">Y</EnumVal>
			<EnumVal ord="1">D</EnumVal>
			<EnumVal ord="2">Z</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_System_Neutralpoint_without_ptcoil_V09.50.01_V09.50.01">
			<EnumVal ord="0">grounded</EnumVal>
			<EnumVal ord="2">isolated</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_LpSelImp_V09.50.01_V09.50.01">
			<EnumVal ord="0">All Loops</EnumVal>
			<EnumVal ord="1">Current dependent</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirMod_V09.50.01_V09.50.01">
			<EnumVal ord="1">NonDirectional</EnumVal>
			<EnumVal ord="2">Forward</EnumVal>
			<EnumVal ord="3">Reverse</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_On_Off_V09.50.01_V09.50.01">
			<EnumVal ord="0">off</EnumVal>
			<EnumVal ord="1">on</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_StartMode_V09.50.01_V09.50.01">
			<EnumVal ord="0">OneOfThree</EnumVal>
			<EnumVal ord="1">ThreeOfThree</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PhGnd_PhPh_V09.50.01_V09.50.01">
			<EnumVal ord="0">PhaseToGround</EnumVal>
			<EnumVal ord="1">PhaseToPhase</EnumVal>
		</EnumType>
		<EnumType id="CtlModelKind_SEL">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="NetModeKind_SEL">
			<EnumVal ord="1">Fixed</EnumVal>
			<EnumVal ord="2">Failover</EnumVal>
			<EnumVal ord="3">PRP</EnumVal>
		</EnumType>
		<EnumType id="BusModeKind_SEL">
			<EnumVal ord="1">Independent</EnumVal>
			<EnumVal ord="2">Merged</EnumVal>
		</EnumType>
		<EnumType id="NetPorPKind_SEL">
			<EnumVal ord="1">Port 5A</EnumVal>
			<EnumVal ord="2">Port 5B</EnumVal>
		</EnumType>
		<EnumType id="NetPortKind_SEL">
			<EnumVal ord="1">Port 5C</EnumVal>
			<EnumVal ord="2">Port 5D</EnumVal>
		</EnumType>
		<EnumType id="GOOSEErrSt">
			<EnumVal ord="0">OK</EnumVal>
			<EnumVal ord="1">Device Disabled</EnumVal>
			<EnumVal ord="2">ConfRev Mismatch</EnumVal>
			<EnumVal ord="3">Needs Commissioning</EnumVal>
			<EnumVal ord="4">Message Corrupted</EnumVal>
			<EnumVal ord="5">TTL Expired</EnumVal>
			<EnumVal ord="6">Out of Sequence</EnumVal>
			<EnumVal ord="7">Invalid Data Quality</EnumVal>
		</EnumType>
		<EnumType id="SIUnitKind">
			<EnumVal ord="1" />
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">Bq</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
			<EnumVal ord="84">h</EnumVal>
			<EnumVal ord="85">min</EnumVal>
		</EnumType>
		<EnumType id="ClockSourceKind">
			<EnumVal ord="1">Unknown</EnumVal>
			<EnumVal ord="2">SNTP</EnumVal>
			<EnumVal ord="3">PTP</EnumVal>
			<EnumVal ord="4">IRIG-B</EnumVal>
			<EnumVal ord="5">Substation Internal</EnumVal>
		</EnumType>
		<EnumType id="ClockSyncKind">
			<EnumVal ord="0">InternalClock</EnumVal>
			<EnumVal ord="1">LocalAreaClock</EnumVal>
			<EnumVal ord="2">GlobalAreaClock</EnumVal>
		</EnumType>
		<EnumType id="ClockSyncLockingKind">
			<EnumVal ord="1">Locked</EnumVal>
			<EnumVal ord="2">Unlocked10s</EnumVal>
			<EnumVal ord="3">Unlocked100s</EnumVal>
			<EnumVal ord="4">Unlocked1000s</EnumVal>
			<EnumVal ord="5">UnlockedMoreThan1000s</EnumVal>
		</EnumType>
		<EnumType id="ServiceNameKind_SEL">
			<EnumVal ord="16">SelectActiveSG</EnumVal>
			<EnumVal ord="24">SetBRCBValues</EnumVal>
			<EnumVal ord="26">SetURCBValues</EnumVal>
			<EnumVal ord="44">SelectWithValue</EnumVal>
			<EnumVal ord="45">Cancel</EnumVal>
			<EnumVal ord="46">Operate</EnumVal>
			<EnumVal ord="47">CommandTermination</EnumVal>
			<EnumVal ord="54">InternalChange</EnumVal>
		</EnumType>
		<EnumType id="ServiceStatusKind_SEL">
			<EnumVal ord="1">instance-not-available</EnumVal>
			<EnumVal ord="3">access-violation</EnumVal>
			<EnumVal ord="5">parameter-value-inappropriate</EnumVal>
			<EnumVal ord="6">parameter-value-inconsistent</EnumVal>
			<EnumVal ord="7">class-not-supported</EnumVal>
			<EnumVal ord="8">instance-locked-by-other-client</EnumVal>
			<EnumVal ord="10">type-conflict</EnumVal>
			<EnumVal ord="11">failed-due-to-communications-constraint</EnumVal>
			<EnumVal ord="12">failed-due-to-server-constraint</EnumVal>
		</EnumType>
		<EnumType id="AddCause">
			<EnumVal ord="1">Not-supported</EnumVal>
			<EnumVal ord="2">Blocked-by-switching-hierarchy</EnumVal>
			<EnumVal ord="3">Select-failed</EnumVal>
			<EnumVal ord="4">Invalid-position</EnumVal>
			<EnumVal ord="5">Position-reached</EnumVal>
			<EnumVal ord="7">Step-limit</EnumVal>
			<EnumVal ord="8">Blocked-by-Mode</EnumVal>
			<EnumVal ord="10">Blocked-by-interlocking</EnumVal>
			<EnumVal ord="12">Command-already-in-execution</EnumVal>
			<EnumVal ord="18">Object-not-selected</EnumVal>
			<EnumVal ord="19">Object-already-selected</EnumVal>
			<EnumVal ord="20">No-access-authority</EnumVal>
			<EnumVal ord="26">Inconsistent-parameters</EnumVal>
			<EnumVal ord="27">Locked-by-other-client</EnumVal>
		</EnumType>
		<EnumType id="CBOpCap">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Open</EnumVal>
			<EnumVal ord="3">Close-Open</EnumVal>
			<EnumVal ord="4">Open-Close-Open</EnumVal>
			<EnumVal ord="5">Close-Open-Close-Open</EnumVal>
		</EnumType>
		<EnumType id="SwOpCap">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Open</EnumVal>
			<EnumVal ord="3">Close</EnumVal>
			<EnumVal ord="4">Open and Close</EnumVal>
		</EnumType>
		<EnumType id="FltTypeKind_SEL">
			<EnumVal ord="0">Undefined</EnumVal>
		</EnumType>
		<EnumType id="FltCauseKind_SEL">
			<EnumVal ord="0">No fault summary</EnumVal>
			<EnumVal ord="1">Trigger</EnumVal>
			<EnumVal ord="2">Trip</EnumVal>
			<EnumVal ord="3">Event Report</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SIUnit_V09.80.01_V09.80.01">
			<EnumVal ord="-40">ns</EnumVal>
			<EnumVal ord="-39">'</EnumVal>
			<EnumVal ord="-38">kV/mA</EnumVal>
			<EnumVal ord="-37">kA/V</EnumVal>
			<EnumVal ord="-36">ohm/m</EnumVal>
			<EnumVal ord="-35">ppm/°C</EnumVal>
			<EnumVal ord="-34">F/m</EnumVal>
			<EnumVal ord="-33">H/m</EnumVal>
			<EnumVal ord="-32">ms/kPa</EnumVal>
			<EnumVal ord="-31">kPa</EnumVal>
			<EnumVal ord="-30">ms/V</EnumVal>
			<EnumVal ord="-29">ms/K</EnumVal>
			<EnumVal ord="-28">V/s</EnumVal>
			<EnumVal ord="-27">I/Ir*s</EnumVal>
			<EnumVal ord="-26">1/week</EnumVal>
			<EnumVal ord="-25">1/d</EnumVal>
			<EnumVal ord="-24">1/h</EnumVal>
			<EnumVal ord="-23">1/min</EnumVal>
			<EnumVal ord="-22">periods</EnumVal>
			<EnumVal ord="-21">GB</EnumVal>
			<EnumVal ord="-20">dF</EnumVal>
			<EnumVal ord="-19">cycle</EnumVal>
			<EnumVal ord="-18">mile</EnumVal>
			<EnumVal ord="-17">inch</EnumVal>
			<EnumVal ord="-16">°F</EnumVal>
			<EnumVal ord="-15">I/IrObj</EnumVal>
			<EnumVal ord="-14">MB</EnumVal>
			<EnumVal ord="-13">KB</EnumVal>
			<EnumVal ord="-12">Bytes</EnumVal>
			<EnumVal ord="-11">p.u.</EnumVal>
			<EnumVal ord="-10">day(s)</EnumVal>
			<EnumVal ord="-7">%</EnumVal>
			<EnumVal ord="-4">F/mi</EnumVal>
			<EnumVal ord="-3">ohm/mi</EnumVal>
			<EnumVal ord="-2">F/km</EnumVal>
			<EnumVal ord="-1">ohm/km</EnumVal>
			<EnumVal ord="1" />
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
			<EnumVal ord="84">h</EnumVal>
			<EnumVal ord="85">min</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01">
			<EnumVal ord="-15">Current-criterion</EnumVal>
			<EnumVal ord="-14">LineDiff-Protection-in-test</EnumVal>
			<EnumVal ord="-13">FLO-is-pendingt</EnumVal>
			<EnumVal ord="-12">Topology-not-stable</EnumVal>
			<EnumVal ord="-11">COM-will-be-disconnected</EnumVal>
			<EnumVal ord="-10">Circuit-breaker-not-open</EnumVal>
			<EnumVal ord="-9">CB-test-in-progress</EnumVal>
			<EnumVal ord="-8">CB-stayed-closed</EnumVal>
			<EnumVal ord="-7">CB-not-ready</EnumVal>
			<EnumVal ord="-6">CB-not-closed</EnumVal>
			<EnumVal ord="-5">Fault-occured</EnumVal>
			<EnumVal ord="-4">Blocked-by-protection</EnumVal>
			<EnumVal ord="-3">Close-command-active</EnumVal>
			<EnumVal ord="-2">Trip-command-active</EnumVal>
			<EnumVal ord="-1">SEL-time-out</EnumVal>
			<EnumVal ord="0">Unknown</EnumVal>
			<EnumVal ord="1">Not-supported</EnumVal>
			<EnumVal ord="2">Blocked-by-switching-hierarchy</EnumVal>
			<EnumVal ord="3">Select-failed</EnumVal>
			<EnumVal ord="4">Invalid-position</EnumVal>
			<EnumVal ord="5">Position-reached</EnumVal>
			<EnumVal ord="6">Parameter-change-in-execution</EnumVal>
			<EnumVal ord="7">Step-limit</EnumVal>
			<EnumVal ord="8">Blocked-by-Mode</EnumVal>
			<EnumVal ord="9">Blocked-by-process</EnumVal>
			<EnumVal ord="10">Blocked-by-interlocking</EnumVal>
			<EnumVal ord="11">Blocked-by-synchrocheck</EnumVal>
			<EnumVal ord="12">Command-already-in-execution</EnumVal>
			<EnumVal ord="13">Blocked-by-health</EnumVal>
			<EnumVal ord="14">1-of-n-control</EnumVal>
			<EnumVal ord="15">Abortion-by-cancel</EnumVal>
			<EnumVal ord="16">Time-limit-over</EnumVal>
			<EnumVal ord="17">Abortion-by-trip</EnumVal>
			<EnumVal ord="18">Object-not-selected</EnumVal>
			<EnumVal ord="19">Object-already-selected</EnumVal>
			<EnumVal ord="20">No-access-authority</EnumVal>
			<EnumVal ord="21">Ended-with-overshoot</EnumVal>
			<EnumVal ord="22">Abortion-due-to-deviation</EnumVal>
			<EnumVal ord="23">Abortion-by-communication-loss</EnumVal>
			<EnumVal ord="24">Blocked-by-command</EnumVal>
			<EnumVal ord="25">None</EnumVal>
			<EnumVal ord="26">Inconsistent-parameters</EnumVal>
			<EnumVal ord="27">Locked-by-other-client</EnumVal>
		</EnumType>
		<EnumType id="SIUnitKind_1000">
			<EnumVal ord="1" />
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">Bq</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
			<EnumVal ord="84">h</EnumVal>
			<EnumVal ord="85">min</EnumVal>
			<EnumVal ord="86">Ohm/m</EnumVal>
			<EnumVal ord="87">percent/s</EnumVal>
		</EnumType>
		<EnumType id="CurveCharKind">
			<EnumVal ord="0">None</EnumVal>
			<EnumVal ord="1">ANSI Extremely Inverse</EnumVal>
			<EnumVal ord="2">ANSI Very Inverse</EnumVal>
			<EnumVal ord="3">ANSI Normal Inverse</EnumVal>
			<EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
			<EnumVal ord="5">ANSI Definite Time</EnumVal>
			<EnumVal ord="6">Long-Time Extremely Inverse</EnumVal>
			<EnumVal ord="7">Long-Time Very Inverse</EnumVal>
			<EnumVal ord="8">Long-Time Inverse</EnumVal>
			<EnumVal ord="9">IEC Normal Inverse</EnumVal>
			<EnumVal ord="10">IEC Very Inverse</EnumVal>
			<EnumVal ord="11">IEC Inverse</EnumVal>
			<EnumVal ord="12">IEC Extremely Inverse</EnumVal>
			<EnumVal ord="13">IEC Short-Time Inverse</EnumVal>
			<EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
			<EnumVal ord="15">IEC Definite Time</EnumVal>
			<EnumVal ord="16">Reserved</EnumVal>
			<EnumVal ord="17">Polynom 1</EnumVal>
			<EnumVal ord="18">Polynom 2</EnumVal>
			<EnumVal ord="19">Polynom 3</EnumVal>
			<EnumVal ord="20">Polynom 4</EnumVal>
			<EnumVal ord="21">Polynom 5</EnumVal>
			<EnumVal ord="22">Polynom 6</EnumVal>
			<EnumVal ord="23">Polynom 7</EnumVal>
			<EnumVal ord="24">Polynom 8</EnumVal>
			<EnumVal ord="25">Polynom 9</EnumVal>
			<EnumVal ord="26">Polynom 10</EnumVal>
			<EnumVal ord="27">Polynom 11</EnumVal>
			<EnumVal ord="28">Polynom 12</EnumVal>
			<EnumVal ord="29">Polynom 13</EnumVal>
			<EnumVal ord="30">Polynom 14</EnumVal>
			<EnumVal ord="31">Polynom 15</EnumVal>
			<EnumVal ord="32">Polynom 16</EnumVal>
			<EnumVal ord="33">Multiline 1</EnumVal>
			<EnumVal ord="34">Multiline 2</EnumVal>
			<EnumVal ord="35">Multiline 3</EnumVal>
			<EnumVal ord="36">Multiline 4</EnumVal>
			<EnumVal ord="37">Multiline 5</EnumVal>
			<EnumVal ord="38">Multiline 6</EnumVal>
			<EnumVal ord="39">Multiline 7</EnumVal>
			<EnumVal ord="40">Multiline 8</EnumVal>
			<EnumVal ord="41">Multiline 9</EnumVal>
			<EnumVal ord="42">Multiline 10</EnumVal>
			<EnumVal ord="43">Multiline 11</EnumVal>
			<EnumVal ord="44">Multiline 12</EnumVal>
			<EnumVal ord="45">Multiline 13</EnumVal>
			<EnumVal ord="46">Multiline 14</EnumVal>
			<EnumVal ord="47">Multiline 15</EnumVal>
			<EnumVal ord="48">Multiline 16</EnumVal>
		</EnumType>
		<EnumType id="ResetCurveKind">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Definite Time Delayed Reset</EnumVal>
			<EnumVal ord="3">Inverse Reset</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>