<?xml version="1.0" encoding="utf-8"?>
<!--Generated with ABB IEC61850 Libraries 5.5.0.214 at 11/9/2019 12:27:43 AM.-->
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates" xmlns:esld="http://www.abb.com/61850/2006/SCL_SLD" xmlns:eComm="http://www.abb.com/61850/2015/SCL_ABBCommunication" xmlns:eABB="http://www.abb.com/61850/2010/ABBTranslations" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd http://www.iec.ch/61850/2003/SCLcoordinates SCL_Coordinates.xsd http://www.abb.com/61850/2006/SCL_SLD SCL_SLD.xsd http://www.abb.com/61850/2015/SCL_ABBCommunication SCL_ABBCommunication.xsd http://www.abb.com/61850/2010/ABBTranslations SCL_ABBTranslations.xsd">
    <Private type="ABB SLD">
        <esld:SLD>
            <esld:Sizes elementSize="1" />
            <esld:AlarmSettings />
            <esld:MeasurementStatus />
            <esld:DefaultColors />
            <esld:NameDisplay />
            <esld:Fonts />
            <esld:MeasurementPrecision defaultDecimals="0" />
            <esld:DisplayMultipliers />
        </esld:SLD>
    </Private>
    <Header id="ID" version="2003" revision="A" nameStructure="IEDName" />
    <Substation name="AA1" desc="MAYZAN_SS">
        <Private type="ABBPCMInternalObjRef">fd3641a9-ccc6-4f54-ba4e-165924cb875b</Private>
        <VoltageLevel name="C1" desc="400_KV">
            <Private type="ABBPCMInternalObjRef">152a6ea6-9b82-4941-8a19-627af9df16ad</Private>
            <Voltage unit="V" multiplier="k">380</Voltage>
            <Bay name="Q01" desc="SHATRA HAUD_HL01_GROUP_B">
                <Private type="ABBPCMInternalObjRef">524e8415-9f44-41ca-826a-cc0c9d6ad5f3</Private>
                <LNode iedName="IED_CD1RL670" ldInst="LD0" lnClass="LLN0" />
            </Bay>
            <Bay name="Q02" desc="DIA-01_AUTO TRAFO_1 GROUP_B">
                <Private type="ABBPCMInternalObjRef">efab754a-0ea1-4e39-9b0c-e77b37516002</Private>
                <LNode iedName="IED_CD1RT670" ldInst="LD0" lnClass="LLN0" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" lnClass="LLN0" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" lnClass="LPHD" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" prefix="Q" lnClass="CBAY" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" prefix="TCS" lnClass="SCBR" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" prefix="TCS" lnClass="SCBR" lnInst="2" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" prefix="SPVN" lnClass="ZBAT" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="2" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" prefix="C" lnClass="MSQI" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" prefix="V" lnClass="MSQI" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" prefix="VN" lnClass="MMXU" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" prefix="CC" lnClass="RBRF" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" prefix="SMP" lnClass="PTRC" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" prefix="PH" lnClass="PIOC" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" prefix="SMB" lnClass="RREC" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" prefix="CC" lnClass="RPLD" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" prefix="SDD" lnClass="RFUF" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" prefix="S" lnClass="SIMG" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" prefix="BRC" lnClass="PTOC" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" prefix="LF" lnClass="PTTR" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" prefix="SPC8" lnClass="GGIO" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" prefix="SDE" lnClass="PSDE" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="LD0" prefix="DRP" lnClass="RDRE" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="OV2_1" lnClass="LLN0" />
                <LNode iedName="IED_CD1RQ650" ldInst="OV2_1" lnClass="LPHD" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="OV2_1" prefix="OV2" lnClass="PTOV" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="OV2_1" prefix="OV2" lnClass="PTOV" lnInst="2" />
                <LNode iedName="IED_CD1RQ650" ldInst="OV2_1" prefix="PH3" lnClass="PTRC" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="OC4_1" lnClass="LLN0" />
                <LNode iedName="IED_CD1RQ650" ldInst="OC4_1" lnClass="LPHD" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="OC4_1" prefix="GEN4" lnClass="PHAR" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="2" />
                <LNode iedName="IED_CD1RQ650" ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="3" />
                <LNode iedName="IED_CD1RQ650" ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="4" />
                <LNode iedName="IED_CD1RQ650" ldInst="OC4_1" prefix="PH3" lnClass="PTRC" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="EF4_1" lnClass="LLN0" />
                <LNode iedName="IED_CD1RQ650" ldInst="EF4_1" lnClass="LPHD" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="EF4_1" prefix="GEN4" lnClass="PHAR" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="EF4_1" prefix="EF4" lnClass="RDIR" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="2" />
                <LNode iedName="IED_CD1RQ650" ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="3" />
                <LNode iedName="IED_CD1RQ650" ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="4" />
                <LNode iedName="IED_CD1RQ650" ldInst="EF4_1" prefix="EF4" lnClass="PTRC" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="SES_1" lnClass="LLN0" />
                <LNode iedName="IED_CD1RQ650" ldInst="SES_1" lnClass="LPHD" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="SES_1" prefix="AUT1" lnClass="RSYN" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="SES_1" prefix="MAN1" lnClass="RSYN" lnInst="2" />
                <LNode iedName="IED_CD1RQ650" ldInst="SES_1" prefix="SYN" lnClass="RSYN" lnInst="3" />
                <LNode iedName="IED_CD1RQ650" ldInst="SECAUD_1" lnClass="LLN0" />
                <LNode iedName="IED_CD1RQ650" ldInst="SECAUD_1" lnClass="LPHD" lnInst="1" />
                <LNode iedName="IED_CD1RQ650" ldInst="SECAUD_1" prefix="A" lnClass="GSAL" lnInst="1" />
            </Bay>
            <Bay name="Q03" desc="400kV_BBP_GROUP_B">
                <Private type="ABBPCMInternalObjRef">c4e7cb77-44f0-48b3-b949-40b606ca0be8</Private>
                <LNode iedName="IEC_CBBREB01" ldInst="LD0" lnClass="LLN0" />
            </Bay>
        </VoltageLevel>
        <VoltageLevel name="J2" desc="132_KV">
            <Private type="ABBPCMInternalObjRef">162b285a-3e34-4b5e-a524-7635d7e29cc9</Private>
            <Voltage unit="V" multiplier="k">20</Voltage>
        </VoltageLevel>
        <VoltageLevel name="J3" desc="11_KV">
            <Private type="ABBPCMInternalObjRef">9f1cd471-48f2-4d0a-9ed7-9da3d7c3eeb5</Private>
            <Voltage unit="V" multiplier="k">20</Voltage>
        </VoltageLevel>
    </Substation>
    <Communication>
        <SubNetwork name="WA1" desc="Subnetwork" type="8-MMS">
            <Private type="ABBPCMInternalObjRef">67341967-1f82-4bb4-b5da-059f77003e6e</Private>
            <ConnectedAP iedName="IED_CD1RL670" apName="S1">
                <Address>
                    <P type="IP" xsi:type="tP_IP">10.1.150.3</P>
                    <P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
                    <P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
                    <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
                    <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
                    <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">0.0.0.0</P>
                    <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
                </Address>
                <GSE ldInst="LD0" cbName="gcbMeasFlt">
                    <Address>
                        <P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
                        <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
                        <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-00</P>
                        <P type="APPID" xsi:type="tP_APPID">0001</P>
                    </Address>
                    <MinTime unit="s" multiplier="m">4</MinTime>
                    <MaxTime unit="s" multiplier="m">10000</MaxTime>
                </GSE>
                <GSE ldInst="LD0" cbName="gcbStatNrml">
                    <Address>
                        <P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
                        <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
                        <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-01</P>
                        <P type="APPID" xsi:type="tP_APPID">0002</P>
                    </Address>
                    <MinTime unit="s" multiplier="m">4</MinTime>
                    <MaxTime unit="s" multiplier="m">10000</MaxTime>
                </GSE>
                <GSE ldInst="LD0" cbName="gcbStatUrg">
                    <Address>
                        <P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
                        <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
                        <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-02</P>
                        <P type="APPID" xsi:type="tP_APPID">0003</P>
                    </Address>
                    <MinTime unit="s" multiplier="m">4</MinTime>
                    <MaxTime unit="s" multiplier="m">10000</MaxTime>
                </GSE>
                <PhysConn type="Connection">
                    <P type="Port">SFP_301</P>
                </PhysConn>
            </ConnectedAP>
            <ConnectedAP iedName="SNTPServer_Primary" apName="SNTPapPrim">
                <Address>
                    <P type="IP" xsi:type="tP_IP">0.0.0.0</P>
                </Address>
            </ConnectedAP>
            <ConnectedAP iedName="IEC_CBBREB01" apName="S1">
                <Address>
                    <P type="IP" xsi:type="tP_IP">192.168.1.10</P>
                    <P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
                    <P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
                    <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
                    <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
                    <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">0.0.0.0</P>
                    <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
                </Address>
                <PhysConn type="Connection">
                    <P type="Port">SFP_301</P>
                </PhysConn>
            </ConnectedAP>
            <ConnectedAP iedName="Client3" apName="LD0" />
            <ConnectedAP iedName="IED_CD1RQ650" apName="S1">
                <Address>
                    <P type="IP" xsi:type="tP_IP">10.1.150.3</P>
                    <P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
                    <P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
                    <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
                    <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
                    <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
                    <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.0.2.1</P>
                    <P type="OSI-AE-Title">1,3,9999,23</P>
                    <P type="OSI-AP-Qualifier">23</P>
                </Address>
            </ConnectedAP>
            <ConnectedAP iedName="Client1" apName="LD0" />
            <ConnectedAP iedName="IED_CD1RT670" apName="S1">
                <Address>
                    <P type="IP" xsi:type="tP_IP">10.1.150.3</P>
                    <P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
                    <P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
                    <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
                    <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
                    <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">0.0.0.0</P>
                    <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
                </Address>
                <PhysConn type="Connection">
                    <P type="Port">SFP_301</P>
                </PhysConn>
            </ConnectedAP>
            <ConnectedAP iedName="Client4" apName="LD0" />
            <ConnectedAP iedName="SNTPServer_Secondary" apName="SNTPapSec">
                <Address>
                    <P type="IP" xsi:type="tP_IP">0.0.0.0</P>
                </Address>
            </ConnectedAP>
            <ConnectedAP iedName="Client2" apName="LD0" />
            <ConnectedAP iedName="Client5" apName="LD0" />
        </SubNetwork>
    </Communication>
    <IED name="SNTPServer_Primary" desc="Primary SNTP Server" type="SNTPClock">
        <AccessPoint name="SNTPapPrim" clock="true" />
    </IED>
    <IED name="SNTPServer_Secondary" desc="Secondary SNTP Server" type="SNTPClock">
        <AccessPoint name="SNTPapSec" clock="true" />
    </IED>
    <IED name="Client4" desc="Client4" type="IEC61850 IED" manufacturer="ABB">
        <AccessPoint name="LD0">
            <LN lnClass="IHMI" inst="1" lnType="IEC61850_IED_Tiger_Default_Reporting_client" />
        </AccessPoint>
    </IED>
    <IED name="Client3" desc="Client3" type="IEC61850 IED" manufacturer="ABB">
        <AccessPoint name="LD0">
            <LN lnClass="IHMI" inst="1" lnType="IEC61850_IED_Tiger_Default_Reporting_client" />
        </AccessPoint>
    </IED>
    <IED name="Client2" desc="Client2" type="IEC61850 IED" manufacturer="ABB">
        <AccessPoint name="LD0">
            <LN lnClass="IHMI" inst="1" lnType="IEC61850_IED_Tiger_Default_Reporting_client" />
        </AccessPoint>
    </IED>
    <IED name="IED_CD1RQ650" desc="REQ650-A01A" type="650 series" manufacturer="ABB" configVersion="REQ650ver1.3.0">
        <Private type="ABB_PCMObjectTypeName">REQ650</Private>
        <Private type="ABBPCMInternalObjRef">8e0d6f18-62a4-4a94-8e4b-bc877fb85ab9</Private>
        <Private type="ABB_PCMIEDConfigurationTemplate"></Private>
        <Services>
            <DynAssociation />
            <SettingGroups />
            <GetDirectory />
            <GetDataObjectDefinition />
            <DataObjectDirectory />
            <GetDataSetValue />
            <ConfDataSet max="100" maxAttributes="300" />
            <ReadWrite />
            <ConfReportControl max="100" />
            <GetCBValues />
            <ReportSettings datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
            <GSESettings datSet="Conf" appID="Conf" />
            <GOOSE max="20" />
            <DataSetDirectory />
            <FileHandling />
            <ConfLNs fixPrefix="true" fixLnInst="true" />
        </Services>
        <AccessPoint name="S1">
            <Server>
                <Authentication />
                <LDevice inst="LD0">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0">
                        <Private type="ABB_FunctionRefs">3431d2e9-3f06-4c0a-a459-ea9ac8ea6577</Private>
                        <DataSet name="StatUrg">
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="GrInd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind10" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind11" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind12" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind13" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind14" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind15" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind16" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind2" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind3" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind4" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind5" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind6" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind7" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind8" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind9" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="GrInd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DRP" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST" />
                        </DataSet>
                        <DataSet name="MeasFlt">
                            <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
                            <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="PPV" fc="MX" />
                            <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="2" doName="PPV" fc="MX" />
                            <FCDA ldInst="LD0" prefix="VN" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
                            <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="Amp" fc="MX" />
                            <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="Hz" fc="MX" />
                            <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="PwrFact" fc="MX" />
                            <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="Vol" fc="MX" />
                            <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="VolAmp" fc="MX" />
                            <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="VolAmpr" fc="MX" />
                            <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="Watt" fc="MX" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="MaxVArFwdD" fc="MX" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="MaxVArRvDm" fc="MX" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="MaxWFwdDmd" fc="MX" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="MaxWRvDmd" fc="MX" />
                        </DataSet>
                        <DataSet name="StatNrml">
                            <FCDA ldInst="LD0" prefix="CC" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />
                            <FCDA ldInst="LD0" prefix="CC" lnClass="RBRF" lnInst="1" doName="OpIn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SMP" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="PH" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SMB" lnClass="RREC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="CC" lnClass="RPLD" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="BRC" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="LF" lnClass="PTTR" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="VArsAccFwd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="VArsAccRev" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="WsAccFwd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="WsAccRev" fc="ST" />
                            <FCDA ldInst="OV2_1" prefix="OV2" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="OV2_1" prefix="PH3" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="OV2_1" prefix="OV2" lnClass="PTOV" lnInst="2" doName="Op" fc="ST" />
                            <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
                            <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
                            <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
                            <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
                            <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
                            <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SDE" lnClass="PSDE" lnInst="1" doName="Op" fc="ST" />
                        </DataSet>
                        <DataSet name="Security">
                            <FCDA ldInst="SECAUD_1" prefix="A" lnClass="GSAL" lnInst="1" doName="AcsCtlFail" fc="ST" />
                            <FCDA ldInst="SECAUD_1" prefix="A" lnClass="GSAL" lnInst="1" doName="AuthFail" fc="ST" />
                            <FCDA ldInst="SECAUD_1" prefix="A" lnClass="GSAL" lnInst="1" doName="Ina" fc="ST" />
                            <FCDA ldInst="SECAUD_1" prefix="A" lnClass="GSAL" lnInst="1" doName="NumCntRs" fc="ST" />
                            <FCDA ldInst="SECAUD_1" prefix="A" lnClass="GSAL" lnInst="1" doName="OpCntRs" fc="ST" />
                            <FCDA ldInst="SECAUD_1" prefix="A" lnClass="GSAL" lnInst="1" doName="SvcViol" fc="ST" />
                        </DataSet>
                        <ReportControl name="brcbStatUrg" rptID="brcbStatUrg" datSet="StatUrg" confRev="1" bufTime="500" buffered="true">
                            <TrgOps dchg="true" qchg="true" dupd="true" />
                            <OptFields />
                            <RptEnabled max="5">
                                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client4" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client5" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                            </RptEnabled>
                        </ReportControl>
                        <ReportControl name="urcbMeasFlt" rptID="urcbMeasFlt" datSet="MeasFlt" confRev="100">
                            <TrgOps dchg="true" qchg="true" dupd="true" />
                            <OptFields />
                            <RptEnabled max="5">
                                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client4" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client5" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                            </RptEnabled>
                        </ReportControl>
                        <ReportControl name="brcbStatNml" rptID="brcbStatNml" datSet="StatNrml" confRev="100" bufTime="500" buffered="true">
                            <TrgOps dchg="true" qchg="true" dupd="true" />
                            <OptFields />
                            <RptEnabled max="5">
                                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client4" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client5" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                            </RptEnabled>
                        </ReportControl>
                        <ReportControl name="brcbSecurity" rptID="brcbSecurity" datSet="Security" confRev="100" bufTime="500" buffered="true">
                            <TrgOps dchg="true" qchg="true" dupd="true" />
                            <OptFields />
                            <RptEnabled max="5">
                                <ClientLN iedName="Client5" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client4" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                            </RptEnabled>
                        </ReportControl>
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/-1,-1,-1" />
                            <DAI name="q" sAddr="/INC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/-1,-1,-1" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/-1,-1,-1" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/-1,-1,-1" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/-1,-1,-1" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/-1,-1,-1" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/-1,-1,-1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/-1,-1,-1" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
                                <Val>1142100</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <SettingControl numOfSGs="4" />
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="ABBIED600_REV5_LPHD">
                        <Private type="ABB_FunctionRefs">bbb29967-c12a-4b6c-a5a8-5f3dfa7d07ed</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.4.Value,-1,-1" valKind="Set" />
                            <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.0.Value,-1,-1" valKind="Set" />
                            <DAI name="model" desc="IED model for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.5.Value,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="Q" lnClass="CBAY" inst="1" lnType="ABBIED600_REV1_QCBAY">
                        <Private type="ABB_FunctionRefs">f5a4f6ab-c2bd-4dca-967b-31445495e5c9</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.BAYCTRL_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.BAYCTRL_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.BAYCTRL_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.BAYCTRL_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.BAYCTRL_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.BAYCTRL_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.BAYCTRL_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.BAYCTRL_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.BAYCTRL_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.BAYCTRL_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.BAYCTRL_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.BAYCTRL_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocSwPos" desc="The position of the local switch">
                            <DAI name="stVal" desc="Position of the Local/Remote switch" sAddr="/INS/ST/INT32/+/dchg/+/App4.BAYCTRL_B.1.OUT.0.Value,33,30" />
                            <DAI name="q" desc="Position of the Local/Remote switch" sAddr="/INS/ST/Quality/+/qchg/+/App4.BAYCTRL_B.1.OUT.0.Value,33,100" />
                            <DAI name="t" desc="Position of the Local/Remote switch" sAddr="/INS/ST/Timestamp/+/none/+/App4.BAYCTRL_B.1.OUT.0.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SrcOpPrm" desc="Permitted Source To Operate">
                            <DAI name="stVal" desc="Value for the operator place allocation" sAddr="/INS/ST/INT32/+/dchg/+/App4.BAYCTRL_B.1.OUT.2.Value,33,30" />
                            <DAI name="q" desc="Value for the operator place allocation" sAddr="/INS/ST/Quality/+/qchg/+/App4.BAYCTRL_B.1.OUT.2.Value,33,100" />
                            <DAI name="t" desc="Value for the operator place allocation" sAddr="/INS/ST/Timestamp/+/none/+/App4.BAYCTRL_B.1.OUT.2.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCmd" desc="Block commands">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_B.1.BLKC.1.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.BAYCTRL_B.1.BLKC.1.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.BAYCTRL_B.1.BLKC.1.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.BAYCTRL_B.1.BLKC.1.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.BAYCTRL_B.1.BLKC.1.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_B.1.BLKC.1.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.BAYCTRL_B.1.BLKC.1.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Function is blocked for commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_B.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Function is blocked for commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.BAYCTRL_B.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Function is blocked for commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.BAYCTRL_B.1.OUT.6.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkMeas" desc="Block measureand">
                            <DAI name="stVal" desc="Update of measurand is blocked" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_B.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Update of measurand is blocked" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYCTRL_B.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Update of measurand is blocked" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYCTRL_B.1.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkUpd" desc="Block update">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_B.1.BLKC.0.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.BAYCTRL_B.1.BLKC.0.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.BAYCTRL_B.1.BLKC.0.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.BAYCTRL_B.1.BLKC.0.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.BAYCTRL_B.1.BLKC.0.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_B.1.BLKC.0.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.BAYCTRL_B.1.BLKC.0.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Update of position is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_B.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Update of position is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.BAYCTRL_B.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Update of position is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.BAYCTRL_B.1.OUT.5.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Local operation">
                            <DAI name="stVal" desc="Local operation allowed" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_B.1.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Local operation allowed" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYCTRL_B.1.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Local operation allowed" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYCTRL_B.1.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rem" desc="Remote operation">
                            <DAI name="stVal" desc="Remote operation allowed" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_B.1.OUT.9.Value,140,13" />
                            <DAI name="q" desc="Remote operation allowed" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYCTRL_B.1.OUT.9.Value,140,100" />
                            <DAI name="t" desc="Remote operation allowed" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYCTRL_B.1.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TCS" lnClass="SCBR" inst="1" lnType="ABBIED600_TCSSCBR">
                        <Private type="ABB_FunctionRefs">34a59853-1d6c-424f-a5e5-0575fcc9e0a0</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.TRIPCIRCUITSUPVN_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.TRIPCIRCUITSUPVN_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.TRIPCIRCUITSUPVN_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.TRIPCIRCUITSUPVN_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.TRIPCIRCUITSUPVN_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.TRIPCIRCUITSUPVN_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.TRIPCIRCUITSUPVN_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.TRIPCIRCUITSUPVN_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.TRIPCIRCUITSUPVN_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.TRIPCIRCUITSUPVN_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.TRIPCIRCUITSUPVN_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.TRIPCIRCUITSUPVN_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.TRIPCIRCUITSUPVN_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="TrCctAlm" desc="trip circuit healthy alarm">
                            <DAI name="stVal" desc="Trip circuit fault indication" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.TRIPCIRCUITSUPVN_A.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Trip circuit fault indication" sAddr="/SPS/ST/Quality/+/qchg/+/App4.TRIPCIRCUITSUPVN_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Trip circuit fault indication" sAddr="/SPS/ST/Timestamp/+/none/+/App4.TRIPCIRCUITSUPVN_A.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="TCS" lnClass="SCBR" inst="2" lnType="ABBIED600_TCSSCBR">
                        <Private type="ABB_FunctionRefs">ee475ca4-1f51-4180-ab45-3f3cabb67db7</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.TRIPCIRCUITSUPVN_A.2.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.TRIPCIRCUITSUPVN_A.2.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.TRIPCIRCUITSUPVN_A.2.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.TRIPCIRCUITSUPVN_A.2.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.TRIPCIRCUITSUPVN_A.2.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.TRIPCIRCUITSUPVN_A.2.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.TRIPCIRCUITSUPVN_A.2.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.TRIPCIRCUITSUPVN_A.2.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.TRIPCIRCUITSUPVN_A.2.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.TRIPCIRCUITSUPVN_A.2.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.TRIPCIRCUITSUPVN_A.2.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.TRIPCIRCUITSUPVN_A.2.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.TRIPCIRCUITSUPVN_A.2.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="TrCctAlm" desc="trip circuit healthy alarm">
                            <DAI name="stVal" desc="Trip circuit fault indication" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.TRIPCIRCUITSUPVN_A.2.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Trip circuit fault indication" sAddr="/SPS/ST/Quality/+/qchg/+/App4.TRIPCIRCUITSUPVN_A.2.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Trip circuit fault indication" sAddr="/SPS/ST/Timestamp/+/none/+/App4.TRIPCIRCUITSUPVN_A.2.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="SPVN" lnClass="ZBAT" inst="1" lnType="ABBIED600_SPVNZBAT">
                        <Private type="ABB_FunctionRefs">718a1de3-fcd1-486e-9242-c714eb85833e</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.STBATSUPVN_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.STBATSUPVN_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.STBATSUPVN_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.STBATSUPVN_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.STBATSUPVN_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.STBATSUPVN_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.STBATSUPVN_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.STBATSUPVN_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.STBATSUPVN_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.STBATSUPVN_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.STBATSUPVN_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.STBATSUPVN_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.STBATSUPVN_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Vol" desc="Battery voltage">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.STBATSUPVN_A.1.OUT.4.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Service value of the battery terminal voltage" sAddr="/MV/MX/Quality/+/qchg/+/App4.STBATSUPVN_A.1.OUT.4.Value,148,100" />
                            <DAI name="t" desc="Service value of the battery terminal voltage" sAddr="/MV/MX/Timestamp/+/none/+/App4.STBATSUPVN_A.1.OUT.4.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BatHi" desc="Battery high ( voltage or charge - overcharge )">
                            <DAI name="stVal" desc="Start signal when battery voltage exceeds upper limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.STBATSUPVN_A.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Start signal when battery voltage exceeds upper limit" sAddr="/SPS/ST/Quality/+/qchg/+/App4.STBATSUPVN_A.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Start signal when battery voltage exceeds upper limit" sAddr="/SPS/ST/Timestamp/+/none/+/App4.STBATSUPVN_A.1.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BatLo" desc="Battery low ( voltage or charge )">
                            <DAI name="stVal" desc="Start signal when battery voltage drops below lower limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.STBATSUPVN_A.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Start signal when battery voltage drops below lower limit" sAddr="/SPS/ST/Quality/+/qchg/+/App4.STBATSUPVN_A.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Start signal when battery voltage drops below lower limit" sAddr="/SPS/ST/Timestamp/+/none/+/App4.STBATSUPVN_A.1.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpBatLo" desc="Operate command when battery voltage drops below lower limit">
                            <DAI name="stVal" desc="Alarm when voltage has been below low limit for a set time" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.STBATSUPVN_A.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Alarm when voltage has been below low limit for a set time" sAddr="/SPS/ST/Quality/+/qchg/+/App4.STBATSUPVN_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Alarm when voltage has been below low limit for a set time" sAddr="/SPS/ST/Timestamp/+/none/+/App4.STBATSUPVN_A.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpBatHi" desc="Operate command when battery voltage exceeds upper limit">
                            <DAI name="stVal" desc="Alarm when voltage has exceeded high limit for a set time" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.STBATSUPVN_A.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Alarm when voltage has exceeded high limit for a set time" sAddr="/SPS/ST/Quality/+/qchg/+/App4.STBATSUPVN_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Alarm when voltage has exceeded high limit for a set time" sAddr="/SPS/ST/Timestamp/+/none/+/App4.STBATSUPVN_A.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="C" lnClass="MMXU" inst="1" lnType="ABBIED600_REV1_CMMXU">
                        <Private type="ABB_FunctionRefs">5df19e45-b33e-4913-abbd-bfe87371bf1a</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="A" desc="Phase currents (IL1, IL2, IL3)">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.1.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.78.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.79.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.80.Value,-1,-1" valKind="Set">
                                            <Val>1200</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.81.Value,-1,-1" valKind="Set">
                                            <Val>1100</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.82.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.83.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.84.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.85.Value,-1,-1" valKind="Set">
                                            <Val>1300</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.1.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.78.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.79.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.80.Value,-1,-1" valKind="Set">
                                            <Val>1200</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.81.Value,-1,-1" valKind="Set">
                                            <Val>1100</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.82.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.83.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.84.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.85.Value,-1,-1" valKind="Set">
                                            <Val>1300</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.1.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.78.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.79.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.80.Value,-1,-1" valKind="Set">
                                            <Val>1200</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.81.Value,-1,-1" valKind="Set">
                                            <Val>1100</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.82.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.83.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.84.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.85.Value,-1,-1" valKind="Set">
                                            <Val>1300</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="V" lnClass="MMXU" inst="1" lnType="ABBIED600_REV1_VMMXU">
                        <Private type="ABB_FunctionRefs">4b6fad38-9493-4169-a83f-0fdf7780fbec</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.11.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Qualit/+/qchg/+/App4.THREEPHSIGMON_B.11.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.11.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.11.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PPV" desc="Phase to phase voltages (VL1VL2, …)">
                            <SDI name="phsAB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.11.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.11.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.78.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.79.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.80.Value,-1,-1" valKind="Set">
                                            <Val>160000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.81.Value,-1,-1" valKind="Set">
                                            <Val>150000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.82.Value,-1,-1" valKind="Set">
                                            <Val>125000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.83.Value,-1,-1" valKind="Set">
                                            <Val>115000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.84.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.85.Value,-1,-1" valKind="Set">
                                            <Val>170000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsBC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.11.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.11.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.78.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.79.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.80.Value,-1,-1" valKind="Set">
                                            <Val>160000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.81.Value,-1,-1" valKind="Set">
                                            <Val>150000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.82.Value,-1,-1" valKind="Set">
                                            <Val>125000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.83.Value,-1,-1" valKind="Set">
                                            <Val>115000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.84.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.85.Value,-1,-1" valKind="Set">
                                            <Val>170000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsCA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.11.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.11.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.78.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.79.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.80.Value,-1,-1" valKind="Set">
                                            <Val>160000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.81.Value,-1,-1" valKind="Set">
                                            <Val>150000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.82.Value,-1,-1" valKind="Set">
                                            <Val>125000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.83.Value,-1,-1" valKind="Set">
                                            <Val>115000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.84.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.85.Value,-1,-1" valKind="Set">
                                            <Val>170000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/DEL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="V" lnClass="MMXU" inst="2" lnType="ABBIED600_REV1_VMMXU">
                        <Private type="ABB_FunctionRefs">7fcdd95b-3bdb-49ca-8209-632734a4701e</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.12.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.12.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.12.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.12.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.12.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.12.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.12.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.12.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.12.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.12.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.12.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.12.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.12.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PPV" desc="Phase to phase voltages (VL1VL2, …)">
                            <SDI name="phsAB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.12.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.12.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.12.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.12.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.78.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.79.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.80.Value,-1,-1" valKind="Set">
                                            <Val>160000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.81.Value,-1,-1" valKind="Set">
                                            <Val>150000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.82.Value,-1,-1" valKind="Set">
                                            <Val>125000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.83.Value,-1,-1" valKind="Set">
                                            <Val>115000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.84.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.85.Value,-1,-1" valKind="Set">
                                            <Val>170000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsBC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.12.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.12.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.12.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.12.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.78.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.79.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.80.Value,-1,-1" valKind="Set">
                                            <Val>160000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.81.Value,-1,-1" valKind="Set">
                                            <Val>150000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.82.Value,-1,-1" valKind="Set">
                                            <Val>125000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.83.Value,-1,-1" valKind="Set">
                                            <Val>115000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.84.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.85.Value,-1,-1" valKind="Set">
                                            <Val>170000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsCA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.12.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.12.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.12.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.12.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.78.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.79.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.80.Value,-1,-1" valKind="Set">
                                            <Val>160000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.81.Value,-1,-1" valKind="Set">
                                            <Val>150000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.82.Value,-1,-1" valKind="Set">
                                            <Val>125000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.83.Value,-1,-1" valKind="Set">
                                            <Val>115000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.84.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.12.PARAM.85.Value,-1,-1" valKind="Set">
                                            <Val>170000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/DEL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="C" lnClass="MSQI" inst="1" lnType="ABBIED600_REV2_CMSQI">
                        <Private type="ABB_FunctionRefs">1a146f1a-6e18-4b98-a07b-df0418cee225</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.17.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.17.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.17.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.17.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SeqA" desc="Positive, Negative and Zero Sequence Current">
                            <SDI name="c1">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.17.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.17.OUT.10.Value,148,27" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.30.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.31.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.32.Value,-1,-1" valKind="Set">
                                            <Val>1200</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.33.Value,-1,-1" valKind="Set">
                                            <Val>1100</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.34.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.35.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.36.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.37.Value,-1,-1" valKind="Set">
                                            <Val>1300</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="c2">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.17.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.17.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.54.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.55.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.56.Value,-1,-1" valKind="Set">
                                            <Val>1200</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.57.Value,-1,-1" valKind="Set">
                                            <Val>1100</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.58.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.59.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.60.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.61.Value,-1,-1" valKind="Set">
                                            <Val>1300</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="c3">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.17.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.17.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.6.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.7.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.8.Value,-1,-1" valKind="Set">
                                            <Val>3600</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.9.Value,-1,-1" valKind="Set">
                                            <Val>3300</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.10.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.11.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.12.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.13.Value,-1,-1" valKind="Set">
                                            <Val>3300</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="seqT" sAddr="/SEQ/MX/Enum/+/none/seqT/-1,-1,-1" />
                            <DAI name="d" sAddr="/SEQ/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="V" lnClass="MSQI" inst="1" lnType="ABBIED600_REV2_VMSQI">
                        <Private type="ABB_FunctionRefs">357544d1-cecf-4807-b76e-b052851ef46b</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.23.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.23.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.23.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.23.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SeqV" desc="Positive, Negative and Zero Sequence Voltage">
                            <SDI name="c1">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.23.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.23.OUT.10.Value,148,27" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.30.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.31.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.32.Value,-1,-1" valKind="Set">
                                            <Val>96000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.33.Value,-1,-1" valKind="Set">
                                            <Val>86000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.34.Value,-1,-1" valKind="Set">
                                            <Val>71000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.35.Value,-1,-1" valKind="Set">
                                            <Val>66000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.36.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.37.Value,-1,-1" valKind="Set">
                                            <Val>106000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="c2">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.23.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.23.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.54.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.55.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.56.Value,-1,-1" valKind="Set">
                                            <Val>96000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.57.Value,-1,-1" valKind="Set">
                                            <Val>86000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.58.Value,-1,-1" valKind="Set">
                                            <Val>71000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.59.Value,-1,-1" valKind="Set">
                                            <Val>66000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.60.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.61.Value,-1,-1" valKind="Set">
                                            <Val>106000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="c3">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.23.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.23.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.6.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.7.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.8.Value,-1,-1" valKind="Set">
                                            <Val>288000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.9.Value,-1,-1" valKind="Set">
                                            <Val>258000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.10.Value,-1,-1" valKind="Set">
                                            <Val>213000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.11.Value,-1,-1" valKind="Set">
                                            <Val>198000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.12.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.13.Value,-1,-1" valKind="Set">
                                            <Val>318000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="seqT" sAddr="/SEQ/MX/Enum/+/none/seqT/-1,-1,-1" />
                            <DAI name="d" sAddr="/SEQ/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="VN" lnClass="MMXU" inst="1" lnType="ABBIED600_REV1_VNMMXU">
                        <Private type="ABB_FunctionRefs">95cf063b-8aa0-4d2a-8021-01323e78c684</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.29.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.29.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.29.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.29.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhV" desc="Phase to ground voltages (VL1ER, …)">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.29.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.29.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.78.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.79.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.80.Value,-1,-1" valKind="Set">
                                            <Val>96000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.81.Value,-1,-1" valKind="Set">
                                            <Val>86000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.82.Value,-1,-1" valKind="Set">
                                            <Val>71000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.83.Value,-1,-1" valKind="Set">
                                            <Val>66000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.84.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.85.Value,-1,-1" valKind="Set">
                                            <Val>106000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.29.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.29.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.78.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.79.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.80.Value,-1,-1" valKind="Set">
                                            <Val>96000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.81.Value,-1,-1" valKind="Set">
                                            <Val>86000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.82.Value,-1,-1" valKind="Set">
                                            <Val>71000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.83.Value,-1,-1" valKind="Set">
                                            <Val>66000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.84.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.85.Value,-1,-1" valKind="Set">
                                            <Val>106000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.29.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.29.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.78.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.79.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.80.Value,-1,-1" valKind="Set">
                                            <Val>96000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.81.Value,-1,-1" valKind="Set">
                                            <Val>86000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.82.Value,-1,-1" valKind="Set">
                                            <Val>71000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.83.Value,-1,-1" valKind="Set">
                                            <Val>66000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.84.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.85.Value,-1,-1" valKind="Set">
                                            <Val>106000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="CC" lnClass="RBRF" inst="1" lnType="ABBIED600_REV1_CCRBRF">
                        <Private type="ABB_FunctionRefs">2961a699-f62d-4f41-ada3-c04330054848</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App6.BREAKERFAILUREFUNC_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App6.BREAKERFAILUREFUNC_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App6.BREAKERFAILUREFUNC_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App6.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App6.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App6.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App6.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App6.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App6.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App6.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App6.BREAKERFAILUREFUNC_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App6.BREAKERFAILUREFUNC_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App6.BREAKERFAILUREFUNC_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpEx" desc="Breaker failure trip (external trip)">
                            <DAI name="general" desc="Back-up trip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App6.BREAKERFAILUREFUNC_A.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Back-up trip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App6.BREAKERFAILUREFUNC_A.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Back-up trip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App6.BREAKERFAILUREFUNC_A.1.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpIn" desc="Operate, retrip (internal trip)">
                            <DAI name="general" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App6.BREAKERFAILUREFUNC_A.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App6.BREAKERFAILUREFUNC_A.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App6.BREAKERFAILUREFUNC_A.1.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="SMP" lnClass="PTRC" inst="1" lnType="ABBIED600_REV1_SMPPTRC">
                        <Private type="ABB_FunctionRefs">4d63b2f1-04bc-4e78-b0f2-90b7bc36f1d7</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App6.TRIP_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App6.TRIP_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App6.TRIP_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App6.TRIP_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App6.TRIP_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App6.TRIP_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App6.TRIP_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App6.TRIP_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App6.TRIP_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App6.TRIP_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App6.TRIP_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App6.TRIP_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App6.TRIP_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
                            <DAI name="general" desc="General trip signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App6.TRIP_A.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="General trip signal" sAddr="/ACT/ST/Quality/+/qchg/+/App6.TRIP_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="General trip signal" sAddr="/ACT/ST/Timestamp/+/none/+/App6.TRIP_A.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="LORs" desc="Reset Lockout">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App6.TRIP_A.1.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App6.TRIP_A.1.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App6.TRIP_A.1.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App6.TRIP_A.1.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App6.TRIP_A.1.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App6.TRIP_A.1.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App6.TRIP_A.1.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClsLO" desc="Close Lockout">
                            <DAI name="stVal" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App6.TRIP_A.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Quality/+/qchg/+/App6.TRIP_A.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Timestamp/+/none/+/App6.TRIP_A.1.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="PH" lnClass="PIOC" inst="1" lnType="ABBIED600_REV1_PHPIOC">
                        <Private type="ABB_FunctionRefs">7de925aa-8fbd-4940-acb6-880a36a69dd9</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App6.OVERCURRINST_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App6.OVERCURRINST_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App6.OVERCURRINST_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App6.OVERCURRINST_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App6.OVERCURRINST_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App6.OVERCURRINST_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App6.OVERCURRINST_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App6.OVERCURRINST_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App6.OVERCURRINST_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App6.OVERCURRINST_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App6.OVERCURRINST_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App6.OVERCURRINST_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App6.OVERCURRINST_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="General trip signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App6.OVERCURRINST_B.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="General trip signal" sAddr="/ACT/ST/Quality/+/qchg/+/App6.OVERCURRINST_B.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="General trip signal" sAddr="/ACT/ST/Timestamp/+/none/+/App6.OVERCURRINST_B.1.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="TMA" lnClass="GGIO" inst="1" lnType="ABBIED600_REV1_TMAGGIO">
                        <Private type="ABB_FunctionRefs">89faba51-af03-48c8-a3c5-cd9b5993980c</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App6.SIGNALMATRIX_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App6.SIGNALMATRIX_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App6.SIGNALMATRIX_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App6.SIGNALMATRIX_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App6.SIGNALMATRIX_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App6.SIGNALMATRIX_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App6.SIGNALMATRIX_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App6.SIGNALMATRIX_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App6.SIGNALMATRIX_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App6.SIGNALMATRIX_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App6.SIGNALMATRIX_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App6.SIGNALMATRIX_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App6.SIGNALMATRIX_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Out1" desc="OR function between inputs 1 and 16">
                            <DAI name="stVal" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App6.SIGNALMATRIX_B.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App6.SIGNALMATRIX_B.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App6.SIGNALMATRIX_B.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Out2" desc="OR function between inputs 17 and 32">
                            <DAI name="stVal" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App6.SIGNALMATRIX_B.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App6.SIGNALMATRIX_B.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App6.SIGNALMATRIX_B.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Out3" desc="OR function between inputs 1 and 32">
                            <DAI name="stVal" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App6.SIGNALMATRIX_B.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App6.SIGNALMATRIX_B.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App6.SIGNALMATRIX_B.1.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SMB" lnClass="RREC" inst="1" lnType="ABBIED600_REV2_SMBRREC">
                        <Private type="ABB_FunctionRefs">79fd65fe-a4b0-4338-87ec-006c58f5f0d7</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App7.AUTORECLOSE_BAY_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App7.AUTORECLOSE_BAY_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App7.AUTORECLOSE_BAY_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App7.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App7.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App7.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App7.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App7.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App7.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App7.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App7.AUTORECLOSE_BAY_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App7.AUTORECLOSE_BAY_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App7.AUTORECLOSE_BAY_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkRec" desc="Block AR/The AR is in blocked state">
                            <DAI name="stVal" desc="AR is in blocked state" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="AR is in blocked state" sAddr="/SPC/ST/Quality/+/qchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="AR is in blocked state" sAddr="/SPC/ST/Timestamp/+/none/+/App7.AUTORECLOSE_BAY_B.1.OUT.0.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate (used here to provide close to XCBR)">
                            <DAI name="general" desc="Closing command for CB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.16.Value,140,13" />
                            <DAI name="q" desc="Closing command for CB" sAddr="/ACT/ST/Quality/+/qchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.16.Value,140,100" />
                            <DAI name="t" desc="Closing command for CB" sAddr="/ACT/ST/Timestamp/+/none/+/App7.AUTORECLOSE_BAY_B.1.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="AutoRecSt" desc="Auto Reclosing Status">
                            <DAI name="stVal" desc="AR status; 1=Ready; 2=InProgress; 3=Successful" sAddr="/INS/ST/Enum/+/dchg/AutoRecSt/App7.AUTORECLOSE_BAY_B.1.OUT.26.Value,33,30" />
                            <DAI name="q" desc="AR status; 1=Ready; 2=InProgress; 3=Successful" sAddr="/INS/ST/Quality/+/qchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.26.Value,33,100" />
                            <DAI name="t" desc="AR status; 1=Ready; 2=InProgress; 3=Successful" sAddr="/INS/ST/Timestamp/+/none/+/App7.AUTORECLOSE_BAY_B.1.OUT.26.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpRs" desc="Reset counters">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App7.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App7.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App7.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App7.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App7.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App7.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App7.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RdyRec" desc="Indicates that the AR function is ready for a new sequence">
                            <DAI name="stVal" desc="Indicates that AR is ready for a new sequence" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Indicates that AR is ready for a new sequence" sAddr="/SPS/ST/Quality/+/qchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Indicates that AR is ready for a new sequence" sAddr="/SPS/ST/Timestamp/+/none/+/App7.AUTORECLOSE_BAY_B.1.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ActRec" desc="Reclosing sequence in progress">
                            <DAI name="stVal" desc="Reclosing sequence in progress" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Reclosing sequence in progress" sAddr="/SPS/ST/Quality/+/qchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Reclosing sequence in progress" sAddr="/SPS/ST/Timestamp/+/none/+/App7.AUTORECLOSE_BAY_B.1.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SucRec" desc="Activated if CB closes during the time tUnsucCl">
                            <DAI name="stVal" desc="Activated if CB closes during the time tUnsucCl" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Activated if CB closes during the time tUnsucCl" sAddr="/SPS/ST/Quality/+/qchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Activated if CB closes during the time tUnsucCl" sAddr="/SPS/ST/Timestamp/+/none/+/App7.AUTORECLOSE_BAY_B.1.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UnsRec" desc="Reclosing unsuccessful, signal resets after the reclaim time">
                            <DAI name="stVal" desc="Reclosing unsuccessful, signal resets after the reclaim time" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Reclosing unsuccessful, signal resets after the reclaim time" sAddr="/SPS/ST/Quality/+/qchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Reclosing unsuccessful, signal resets after the reclaim time" sAddr="/SPS/ST/Timestamp/+/none/+/App7.AUTORECLOSE_BAY_B.1.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrgRec" desc="Reclosing shot in progress, activated during open time">
                            <DAI name="stVal" desc="Reclosing shot in progress, activated during open time" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Reclosing shot in progress, activated during open time" sAddr="/SPS/ST/Quality/+/qchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Reclosing shot in progress, activated during open time" sAddr="/SPS/ST/Timestamp/+/none/+/App7.AUTORECLOSE_BAY_B.1.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrgRec31" desc="Three-phase reclosing is in progress, shot 1">
                            <DAI name="stVal" desc="Three-phase reclosing in progress, shot 1" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.9.Value,140,13" />
                            <DAI name="q" desc="Three-phase reclosing in progress, shot 1" sAddr="/SPS/ST/Quality/+/qchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.9.Value,140,100" />
                            <DAI name="t" desc="Three-phase reclosing in progress, shot 1" sAddr="/SPS/ST/Timestamp/+/none/+/App7.AUTORECLOSE_BAY_B.1.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrgRec32" desc="Three-phase reclosing is in progress, shot 2">
                            <DAI name="stVal" desc="Three-phase reclosing in progress, shot 2" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.10.Value,140,13" />
                            <DAI name="q" desc="Three-phase reclosing in progress, shot 2" sAddr="/SPS/ST/Quality/+/qchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.10.Value,140,100" />
                            <DAI name="t" desc="Three-phase reclosing in progress, shot 2" sAddr="/SPS/ST/Timestamp/+/none/+/App7.AUTORECLOSE_BAY_B.1.OUT.10.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrgRec33" desc="Three-phase reclosing is in progress, shot 3">
                            <DAI name="stVal" desc="Three-phase reclosing in progress, shot 3" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.11.Value,140,13" />
                            <DAI name="q" desc="Three-phase reclosing in progress, shot 3" sAddr="/SPS/ST/Quality/+/qchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.11.Value,140,100" />
                            <DAI name="t" desc="Three-phase reclosing in progress, shot 3" sAddr="/SPS/ST/Timestamp/+/none/+/App7.AUTORECLOSE_BAY_B.1.OUT.11.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrgRec34" desc="Three-phase reclosing is in progress, shot 4">
                            <DAI name="stVal" desc="Three-phase reclosing in progress, shot 4" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.12.Value,140,13" />
                            <DAI name="q" desc="Three-phase reclosing in progress, shot 4" sAddr="/SPS/ST/Quality/+/qchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.12.Value,140,100" />
                            <DAI name="t" desc="Three-phase reclosing in progress, shot 4" sAddr="/SPS/ST/Timestamp/+/none/+/App7.AUTORECLOSE_BAY_B.1.OUT.12.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrgRec35" desc="Three-phase reclosing is in progress, shot 5">
                            <DAI name="stVal" desc="Three-phase reclosing in progress, shot 5" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.13.Value,140,13" />
                            <DAI name="q" desc="Three-phase reclosing in progress, shot 5" sAddr="/SPS/ST/Quality/+/qchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Three-phase reclosing in progress, shot 5" sAddr="/SPS/ST/Timestamp/+/none/+/App7.AUTORECLOSE_BAY_B.1.OUT.13.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WtMst" desc="Signal to Slave issued by MAster for sequential reclosing">
                            <DAI name="stVal" desc="Signal to Slave issued by Master for sequential reclosing" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.17.Value,140,13" />
                            <DAI name="q" desc="Signal to Slave issued by Master for sequential reclosing" sAddr="/SPS/ST/Quality/+/qchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.17.Value,140,100" />
                            <DAI name="t" desc="Signal to Slave issued by Master for sequential reclosing" sAddr="/SPS/ST/Timestamp/+/none/+/App7.AUTORECLOSE_BAY_B.1.OUT.17.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rec31Cnt" desc="Counting the number of three-phase reclosing shot 1">
                            <DAI name="stVal" desc="Counting the number of three-phase reclosing shot 1" sAddr="/INS/ST/INT32/+/dchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.20.Value,33,30" />
                            <DAI name="q" desc="Counting the number of three-phase reclosing shot 1" sAddr="/INS/ST/Quality/+/qchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.20.Value,33,100" />
                            <DAI name="t" desc="Counting the number of three-phase reclosing shot 1" sAddr="/INS/ST/Timestamp/+/none/+/App7.AUTORECLOSE_BAY_B.1.OUT.20.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rec32Cnt" desc="Counting the number of three-phase reclosing shot 2">
                            <DAI name="stVal" desc="Counting the number of three-phase reclosing shot 2" sAddr="/INS/ST/INT32/+/dchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.21.Value,33,30" />
                            <DAI name="q" desc="Counting the number of three-phase reclosing shot 2" sAddr="/INS/ST/Quality/+/qchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.21.Value,33,100" />
                            <DAI name="t" desc="Counting the number of three-phase reclosing shot 2" sAddr="/INS/ST/Timestamp/+/none/+/App7.AUTORECLOSE_BAY_B.1.OUT.21.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rec33Cnt" desc="Counting the number of three-phase reclosing shot 3">
                            <DAI name="stVal" desc="Counting the number of three-phase reclosing shot 3" sAddr="/INS/ST/INT32/+/dchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.22.Value,33,30" />
                            <DAI name="q" desc="Counting the number of three-phase reclosing shot 3" sAddr="/INS/ST/Quality/+/qchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.22.Value,33,100" />
                            <DAI name="t" desc="Counting the number of three-phase reclosing shot 3" sAddr="/INS/ST/Timestamp/+/none/+/App7.AUTORECLOSE_BAY_B.1.OUT.22.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rec34Cnt" desc="Counting the number of three-phase reclosing shot 4">
                            <DAI name="stVal" desc="Counting the number of three-phase reclosing shot 4" sAddr="/INS/ST/INT32/+/dchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.23.Value,33,30" />
                            <DAI name="q" desc="Counting the number of three-phase reclosing shot 4" sAddr="/INS/ST/Quality/+/qchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.23.Value,33,100" />
                            <DAI name="t" desc="Counting the number of three-phase reclosing shot 4" sAddr="/INS/ST/Timestamp/+/none/+/App7.AUTORECLOSE_BAY_B.1.OUT.23.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rec35Cnt" desc="Counting the number of three-phase reclosing shot 5">
                            <DAI name="stVal" desc="Counting the number of three-phase reclosing shot 5" sAddr="/INS/ST/INT32/+/dchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.24.Value,33,30" />
                            <DAI name="q" desc="Counting the number of three-phase reclosing shot 5" sAddr="/INS/ST/Quality/+/qchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.24.Value,33,100" />
                            <DAI name="t" desc="Counting the number of three-phase reclosing shot 5" sAddr="/INS/ST/Timestamp/+/none/+/App7.AUTORECLOSE_BAY_B.1.OUT.24.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotRecCnt" desc="Counting total number of reclosing shots">
                            <DAI name="stVal" desc="Counting total number of reclosing shots" sAddr="/INS/ST/INT32/+/dchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.25.Value,33,30" />
                            <DAI name="q" desc="Counting total number of reclosing shots" sAddr="/INS/ST/Quality/+/qchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.25.Value,33,100" />
                            <DAI name="t" desc="Counting total number of reclosing shots" sAddr="/INS/ST/Timestamp/+/none/+/App7.AUTORECLOSE_BAY_B.1.OUT.25.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaRec" desc="Reclose enabled">
                            <DAI name="stVal" desc="AR operation is switched on" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="AR operation is switched on" sAddr="/SPS/ST/Quality/+/qchg/+/App7.AUTORECLOSE_BAY_B.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="AR operation is switched on" sAddr="/SPS/ST/Timestamp/+/none/+/App7.AUTORECLOSE_BAY_B.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="CC" lnClass="RPLD" inst="1" lnType="ABBIED600_REV1_CCRPLD">
                        <Private type="ABB_FunctionRefs">8c31c713-84c1-463e-a72b-58f147e867d1</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App7.POLEDISCCURRCONT_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App7.POLEDISCCURRCONT_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App7.POLEDISCCURRCONT_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App7.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App7.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App7.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App7.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App7.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App7.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App7.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App7.POLEDISCCURRCONT_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App7.POLEDISCCURRCONT_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App7.POLEDISCCURRCONT_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Trip signal">
                            <DAI name="general" desc="Trip signal to CB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App7.POLEDISCCURRCONT_A.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Trip signal to CB" sAddr="/ACT/ST/Quality/+/qchg/+/App7.POLEDISCCURRCONT_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Trip signal to CB" sAddr="/ACT/ST/Timestamp/+/none/+/App7.POLEDISCCURRCONT_A.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Started. Trip condition true, waiting for delay time to expire">
                            <DAI name="general" desc="Trip condition TRUE, waiting for time delay" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App7.POLEDISCCURRCONT_A.1.OUT.1.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Trip condition TRUE, waiting for time delay" sAddr="/ACD/ST/Quality/+/qchg/+/App7.POLEDISCCURRCONT_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Trip condition TRUE, waiting for time delay" sAddr="/ACD/ST/Timestamp/+/none/+/App7.POLEDISCCURRCONT_A.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="SCBR" inst="1" lnType="ABBIED600_SSCBR">
                        <Private type="ABB_FunctionRefs">94632def-6ef0-4c5b-b9f5-7157e0cce59c</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App7.CONDMON_CB_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App7.CONDMON_CB_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App7.CONDMON_CB_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App7.CONDMON_CB_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App7.CONDMON_CB_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App7.CONDMON_CB_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App7.CONDMON_CB_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App7.CONDMON_CB_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App7.CONDMON_CB_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App7.CONDMON_CB_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App7.CONDMON_CB_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App7.CONDMON_CB_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App7.CONDMON_CB_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpCnt" desc="Number of CB operations">
                            <DAI name="stVal" desc="Number of CB operation cycle" sAddr="/INS/ST/INT32/+/dchg/+/App7.CONDMON_CB_A.1.OUT.6.Value,33,30" />
                            <DAI name="q" desc="Number of CB operation cycle" sAddr="/INS/ST/Quality/+/qchg/+/App7.CONDMON_CB_A.1.OUT.6.Value,33,100" />
                            <DAI name="t" desc="Number of CB operation cycle" sAddr="/INS/ST/Timestamp/+/none/+/App7.CONDMON_CB_A.1.OUT.6.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpnAlm" desc="Open Alarm">
                            <DAI name="stVal" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.CONDMON_CB_A.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App7.CONDMON_CB_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App7.CONDMON_CB_A.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsAccAPwr" desc="Reset Energy">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App7.CONDMON_CB_A.1.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App7.CONDMON_CB_A.1.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App7.CONDMON_CB_A.1.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App7.CONDMON_CB_A.1.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App7.CONDMON_CB_A.1.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App7.CONDMON_CB_A.1.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App7.CONDMON_CB_A.1.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmsCls" desc="CB close travel time">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App7.CONDMON_CB_A.1.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Travel time of the CB during closing operation" sAddr="/MV/MX/Quality/+/qchg/+/App7.CONDMON_CB_A.1.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Travel time of the CB during closing operation" sAddr="/MV/MX/Timestamp/+/none/+/App7.CONDMON_CB_A.1.OUT.0.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClsAlm" desc="Close Alarm">
                            <DAI name="stVal" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.CONDMON_CB_A.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App7.CONDMON_CB_A.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App7.CONDMON_CB_A.1.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNumAlm" desc="Number of CB Operations exceeds alarm limit">
                            <DAI name="stVal" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.CONDMON_CB_A.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App7.CONDMON_CB_A.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App7.CONDMON_CB_A.1.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNumLO" desc="Number of CB operations exceeds lock out limit">
                            <DAI name="stVal" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.CONDMON_CB_A.1.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App7.CONDMON_CB_A.1.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App7.CONDMON_CB_A.1.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APwrAlm" desc="Accumulated energy exceeds Alarm setting">
                            <DAI name="stVal" desc="Accumulated currents power (Iyt),exceeded alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.CONDMON_CB_A.1.OUT.24.Value,140,13" />
                            <DAI name="q" desc="Accumulated currents power (Iyt),exceeded alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App7.CONDMON_CB_A.1.OUT.24.Value,140,100" />
                            <DAI name="t" desc="Accumulated currents power (Iyt),exceeded alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App7.CONDMON_CB_A.1.OUT.24.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APwrLO" desc="Accumulated Energy excceds lock out setting">
                            <DAI name="stVal" desc="Accumulated currents power (Iyt),exceeded lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.CONDMON_CB_A.1.OUT.25.Value,140,13" />
                            <DAI name="q" desc="Accumulated currents power (Iyt),exceeded lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App7.CONDMON_CB_A.1.OUT.25.Value,140,100" />
                            <DAI name="t" desc="Accumulated currents power (Iyt),exceeded lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App7.CONDMON_CB_A.1.OUT.25.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LonTmAlm" desc="CB Not operated for long time">
                            <DAI name="stVal" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.CONDMON_CB_A.1.OUT.9.Value,140,13" />
                            <DAI name="q" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Quality/+/qchg/+/App7.CONDMON_CB_A.1.OUT.9.Value,140,100" />
                            <DAI name="t" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Timestamp/+/none/+/App7.CONDMON_CB_A.1.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SprChaAlm" desc="Spring Charging time exceeds threshold setting">
                            <DAI name="stVal" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.CONDMON_CB_A.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Quality/+/qchg/+/App7.CONDMON_CB_A.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Timestamp/+/none/+/App7.CONDMON_CB_A.1.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresAlm" desc="Pressure below alarm level">
                            <DAI name="stVal" desc="Pressure below alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.CONDMON_CB_A.1.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Pressure below alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App7.CONDMON_CB_A.1.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Pressure below alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App7.CONDMON_CB_A.1.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="InaTmdCnt" desc="Number of Days CB has been Inactive">
                            <DAI name="stVal" desc="The number of days CB has been inactive" sAddr="/INS/ST/INT32/+/dchg/+/App7.CONDMON_CB_A.1.OUT.13.Value,33,30" />
                            <DAI name="q" desc="The number of days CB has been inactive" sAddr="/INS/ST/Quality/+/qchg/+/App7.CONDMON_CB_A.1.OUT.13.Value,33,100" />
                            <DAI name="t" desc="The number of days CB has been inactive" sAddr="/INS/ST/Timestamp/+/none/+/App7.CONDMON_CB_A.1.OUT.13.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosOpn" desc="CB is in Open position">
                            <DAI name="stVal" desc="CB is in open position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.CONDMON_CB_A.1.OUT.26.Value,140,13" />
                            <DAI name="q" desc="CB is in open position" sAddr="/SPS/ST/Quality/+/qchg/+/App7.CONDMON_CB_A.1.OUT.26.Value,140,100" />
                            <DAI name="t" desc="CB is in open position" sAddr="/SPS/ST/Timestamp/+/none/+/App7.CONDMON_CB_A.1.OUT.26.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosIvd" desc="CB position is invalid">
                            <DAI name="stVal" desc="CB  is in intermediate position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.CONDMON_CB_A.1.OUT.16.Value,140,13" />
                            <DAI name="q" desc="CB  is in intermediate position" sAddr="/SPS/ST/Quality/+/qchg/+/App7.CONDMON_CB_A.1.OUT.16.Value,140,100" />
                            <DAI name="t" desc="CB  is in intermediate position" sAddr="/SPS/ST/Timestamp/+/none/+/App7.CONDMON_CB_A.1.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosCls" desc="CB is in Close Position">
                            <DAI name="stVal" desc="CB is in closed position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.CONDMON_CB_A.1.OUT.15.Value,140,13" />
                            <DAI name="q" desc="CB is in closed position" sAddr="/SPS/ST/Quality/+/qchg/+/App7.CONDMON_CB_A.1.OUT.15.Value,140,100" />
                            <DAI name="t" desc="CB is in closed position" sAddr="/SPS/ST/Timestamp/+/none/+/App7.CONDMON_CB_A.1.OUT.15.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CBLifAlm" desc="Life of CB below Alarm level">
                            <DAI name="stVal" desc="Remaining life of CB exceeded alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.CONDMON_CB_A.1.OUT.23.Value,140,13" />
                            <DAI name="q" desc="Remaining life of CB exceeded alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App7.CONDMON_CB_A.1.OUT.23.Value,140,100" />
                            <DAI name="t" desc="Remaining life of CB exceeded alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App7.CONDMON_CB_A.1.OUT.23.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmsOpn" desc="CB Open Travel Time">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App7.CONDMON_CB_A.1.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Travel time of the CB during opening operation" sAddr="/MV/MX/Quality/+/qchg/+/App7.CONDMON_CB_A.1.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Travel time of the CB during opening operation" sAddr="/MV/MX/Timestamp/+/none/+/App7.CONDMON_CB_A.1.OUT.3.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmsSprCha" desc="Charging Time of the CB Spring">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App7.CONDMON_CB_A.1.OUT.5.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="The charging time of the CB spring" sAddr="/MV/MX/Quality/+/qchg/+/App7.CONDMON_CB_A.1.OUT.5.Value,148,100" />
                            <DAI name="t" desc="The charging time of the CB spring" sAddr="/MV/MX/Timestamp/+/none/+/App7.CONDMON_CB_A.1.OUT.5.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AccAPwrPhB" desc="Accumulated currents power for  Phase B">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App7.CONDMON_CB_A.1.OUT.18.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Accumulated currents power (Iyt), phase L2" sAddr="/MV/MX/Quality/+/qchg/+/App7.CONDMON_CB_A.1.OUT.18.Value,148,100" />
                            <DAI name="t" desc="Accumulated currents power (Iyt), phase L2" sAddr="/MV/MX/Timestamp/+/none/+/App7.CONDMON_CB_A.1.OUT.18.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AccAPwrPhC" desc="Acumulated currents power for phase C">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App7.CONDMON_CB_A.1.OUT.20.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Accumulated currents power (Iyt), phase L3" sAddr="/MV/MX/Quality/+/qchg/+/App7.CONDMON_CB_A.1.OUT.20.Value,148,100" />
                            <DAI name="t" desc="Accumulated currents power (Iyt), phase L3" sAddr="/MV/MX/Timestamp/+/none/+/App7.CONDMON_CB_A.1.OUT.20.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RmnLifPhA" desc="Remaining Life of CB of Phase A">
                            <DAI name="stVal" desc="CB Remaining life phase L1" sAddr="/INS/ST/INT32/+/dchg/+/App7.CONDMON_CB_A.1.OUT.17.Value,33,30" />
                            <DAI name="q" desc="CB Remaining life phase L1" sAddr="/INS/ST/Quality/+/qchg/+/App7.CONDMON_CB_A.1.OUT.17.Value,33,100" />
                            <DAI name="t" desc="CB Remaining life phase L1" sAddr="/INS/ST/Timestamp/+/none/+/App7.CONDMON_CB_A.1.OUT.17.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RmnLifPhB" desc="Remaining Life of CB of Phase B">
                            <DAI name="stVal" desc="CB Remaining life phase L2" sAddr="/INS/ST/INT32/+/dchg/+/App7.CONDMON_CB_A.1.OUT.19.Value,33,30" />
                            <DAI name="q" desc="CB Remaining life phase L2" sAddr="/INS/ST/Quality/+/qchg/+/App7.CONDMON_CB_A.1.OUT.19.Value,33,100" />
                            <DAI name="t" desc="CB Remaining life phase L2" sAddr="/INS/ST/Timestamp/+/none/+/App7.CONDMON_CB_A.1.OUT.19.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RmnLifPhC" desc="Remaining Life of CB of Phase C">
                            <DAI name="stVal" desc="CB Remaining life phase L3" sAddr="/INS/ST/INT32/+/dchg/+/App7.CONDMON_CB_A.1.OUT.21.Value,33,30" />
                            <DAI name="q" desc="CB Remaining life phase L3" sAddr="/INS/ST/Quality/+/qchg/+/App7.CONDMON_CB_A.1.OUT.21.Value,33,100" />
                            <DAI name="t" desc="CB Remaining life phase L3" sAddr="/INS/ST/Timestamp/+/none/+/App7.CONDMON_CB_A.1.OUT.21.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsCBWear" desc="Reset operation counter">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App7.CONDMON_CB_A.1.ISPC.1.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App7.CONDMON_CB_A.1.ISPC.1.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App7.CONDMON_CB_A.1.ISPC.1.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App7.CONDMON_CB_A.1.ISPC.1.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App7.CONDMON_CB_A.1.ISPC.1.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App7.CONDMON_CB_A.1.ISPC.1.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App7.CONDMON_CB_A.1.ISPC.1.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AccAPwrPhA" desc="Accumulated currents power for Phase A">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App7.CONDMON_CB_A.1.OUT.10.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Accumulated currents power (Iyt), phase L1" sAddr="/MV/MX/Quality/+/qchg/+/App7.CONDMON_CB_A.1.OUT.10.Value,148,100" />
                            <DAI name="t" desc="Accumulated currents power (Iyt), phase L1" sAddr="/MV/MX/Timestamp/+/none/+/App7.CONDMON_CB_A.1.OUT.10.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresLO" desc="Pressure below lockout level">
                            <DAI name="stVal" desc="Pressure below lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.CONDMON_CB_A.1.OUT.22.Value,140,13" />
                            <DAI name="q" desc="Pressure below lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App7.CONDMON_CB_A.1.OUT.22.Value,140,100" />
                            <DAI name="t" desc="Pressure below lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App7.CONDMON_CB_A.1.OUT.22.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsTrvTm" desc="Reset travel times and related alarms">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App7.CONDMON_CB_A.1.ISPC.2.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App7.CONDMON_CB_A.1.ISPC.2.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App7.CONDMON_CB_A.1.ISPC.2.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App7.CONDMON_CB_A.1.ISPC.2.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App7.CONDMON_CB_A.1.ISPC.2.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App7.CONDMON_CB_A.1.ISPC.2.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App7.CONDMON_CB_A.1.ISPC.2.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsSprChaTm" desc="Reset spring charge time and related alarm">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App7.CONDMON_CB_A.1.ISPC.3.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App7.CONDMON_CB_A.1.ISPC.3.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App7.CONDMON_CB_A.1.ISPC.3.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App7.CONDMON_CB_A.1.ISPC.3.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App7.CONDMON_CB_A.1.ISPC.3.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App7.CONDMON_CB_A.1.ISPC.3.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App7.CONDMON_CB_A.1.ISPC.3.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SDD" lnClass="RFUF" inst="1" lnType="ABBIED600_REV1_SDDRFUF">
                        <Private type="ABB_FunctionRefs">054cc4f3-38c4-4073-9a3e-204c76cf4af2</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App6.FUSEFAILSUPVN_RFUF.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App6.FUSEFAILSUPVN_RFUF.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App6.FUSEFAILSUPVN_RFUF.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App6.FUSEFAILSUPVN_RFUF.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App6.FUSEFAILSUPVN_RFUF.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App6.FUSEFAILSUPVN_RFUF.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App6.FUSEFAILSUPVN_RFUF.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App6.FUSEFAILSUPVN_RFUF.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App6.FUSEFAILSUPVN_RFUF.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App6.FUSEFAILSUPVN_RFUF.1.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App6.FUSEFAILSUPVN_RFUF.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App6.FUSEFAILSUPVN_RFUF.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App6.FUSEFAILSUPVN_RFUF.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="General start of function">
                            <DAI name="general" desc="General start of function" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App6.FUSEFAILSUPVN_RFUF.1.OUT.2.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="General start of function" sAddr="/ACD/ST/Quality/+/qchg/+/App6.FUSEFAILSUPVN_RFUF.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="General start of function" sAddr="/ACD/ST/Timestamp/+/none/+/App6.FUSEFAILSUPVN_RFUF.1.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str3Ph" desc="Three-phase start of function">
                            <DAI name="general" desc="Three-phase start of function" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App6.FUSEFAILSUPVN_RFUF.1.OUT.0.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Three-phase start of function" sAddr="/ACD/ST/Quality/+/qchg/+/App6.FUSEFAILSUPVN_RFUF.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Three-phase start of function" sAddr="/ACD/ST/Timestamp/+/none/+/App6.FUSEFAILSUPVN_RFUF.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrRst" desc="Start of current and voltage controlled function">
                            <DAI name="general" desc="Start of current and voltage controlled function" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App6.FUSEFAILSUPVN_RFUF.1.OUT.1.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start of current and voltage controlled function" sAddr="/ACD/ST/Quality/+/qchg/+/App6.FUSEFAILSUPVN_RFUF.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Start of current and voltage controlled function" sAddr="/ACD/ST/Timestamp/+/none/+/App6.FUSEFAILSUPVN_RFUF.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="SIMG" inst="1" lnType="ABBIED600_SSIMG">
                        <Private type="ABB_FunctionRefs">394ceda9-7b55-46b7-a27c-f6517f259b93</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.INSULATGASMON_CB_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.INSULATGASMON_CB_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.INSULATGASMON_CB_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.INSULATGASMON_CB_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.INSULATGASMON_CB_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Pres" desc="Isolation gas pressure">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_A.1.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Pressure service value" sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_A.1.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Pressure service value" sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_A.1.OUT.0.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Tmp" desc="Isolation gas temperature">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_A.1.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Temperature of the insulation medium" sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_A.1.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Temperature of the insulation medium" sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_A.1.OUT.2.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="InsAlm" desc="Isolation gas critical ( refill isolation medium )">
                            <DAI name="stVal" desc="Pressure below lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_A.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Pressure below lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_A.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Pressure below lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_A.1.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PresAlm" desc="Isolation gas pressure alarm">
                            <DAI name="stVal" desc="Pressure below alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_A.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Pressure below alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Pressure below alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_A.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="TmpAlm" desc="Isolation gas temperature alarm">
                            <DAI name="stVal" desc="Temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_A.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_A.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_A.1.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="TmpLO" desc="Temperatur lock out">
                            <DAI name="stVal" desc="Temperature above lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_A.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Temperature above lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_A.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Temperature above lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_A.1.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LORs" desc="Reset of lockout">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_A.1.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.INSULATGASMON_CB_A.1.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_A.1.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_A.1.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_A.1.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_A.1.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.INSULATGASMON_CB_A.1.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="BRC" lnClass="PTOC" inst="1" lnType="ABBIED600_REV1_BRCPTOC">
                        <Private type="ABB_FunctionRefs">d5711e43-948d-4b90-9cb6-f405e8ac2396</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App7.BROKENCONDMON_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App7.BROKENCONDMON_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App7.BROKENCONDMON_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App7.BROKENCONDMON_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App7.BROKENCONDMON_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App7.BROKENCONDMON_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App7.BROKENCONDMON_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App7.BROKENCONDMON_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App7.BROKENCONDMON_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App7.BROKENCONDMON_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App7.BROKENCONDMON_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App7.BROKENCONDMON_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App7.BROKENCONDMON_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Start signal of the protection logic" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App7.BROKENCONDMON_A.1.OUT.0.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal of the protection logic" sAddr="/ACD/ST/Quality/+/qchg/+/App7.BROKENCONDMON_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Start signal of the protection logic" sAddr="/ACD/ST/Timestamp/+/none/+/App7.BROKENCONDMON_A.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Operate signal of the protection logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App7.BROKENCONDMON_A.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Operate signal of the protection logic" sAddr="/ACT/ST/Quality/+/qchg/+/App7.BROKENCONDMON_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Operate signal of the protection logic" sAddr="/ACT/ST/Timestamp/+/none/+/App7.BROKENCONDMON_A.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="StrDur" desc="Start Duration">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App7.BROKENCONDMON_A.1.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Start duration in percents of the total operating time" sAddr="/MV/MX/Quality/+/qchg/+/App7.BROKENCONDMON_A.1.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Start duration in percents of the total operating time" sAddr="/MV/MX/Timestamp/+/none/+/App7.BROKENCONDMON_A.1.OUT.2.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG003128</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LF" lnClass="PTTR" inst="1" lnType="ABBIED600_LFPTTR">
                        <Private type="ABB_FunctionRefs">7b40ba6a-2e90-44a5-8e24-7cbbd032e1b7</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.OVLOADTHERM_1TIMCONS_B.4.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.4.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.4.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.OVLOADTHERM_1TIMCONS_B.4.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.OVLOADTHERM_1TIMCONS_B.4.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.4.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.4.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.4.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.4.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.4.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.OVLOADTHERM_1TIMCONS_B.4.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.4.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.4.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Tmp" desc="Temperature for thermal load">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Calculated temperature of the device" sAddr="/MV/MX/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Calculated temperature of the device" sAddr="/MV/MX/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.0.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="TmpRl" desc="Temperature relative to operate temperature">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.9.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Temperature relative to operate temperature" sAddr="/MV/MX/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.9.Value,148,100" />
                            <DAI name="t" desc="Temperature relative to operate temperature" sAddr="/MV/MX/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.9.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.1.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.1.Value,140,100" />
                            <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="General trip signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.5.Value,140,13" />
                            <DAI name="q" desc="General trip signal" sAddr="/ACT/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.5.Value,140,100" />
                            <DAI name="t" desc="General trip signal" sAddr="/ACT/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="AlmThm" desc="Thermal Alarm">
                            <DAI name="stVal" desc="Alarm signal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Alarm signal" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Alarm signal" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkRecSt" desc="Block AR start">
                            <DAI name="stVal" desc="Lockout signal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Lockout signal" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Lockout signal" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG006606</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SenFlt" desc="Error signal from the temperature sensor">
                            <DAI name="stVal" desc="Error signal from the temperature sensor" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Error signal from the temperature sensor" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Error signal from the temperature sensor" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG006606</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmOp" desc="Estimated time to trip (in min)">
                            <DAI name="stVal" desc="Estimated time to trip (in min)" sAddr="/INS/ST/INT32/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.2.Value,33,30" />
                            <DAI name="q" desc="Estimated time to trip (in min)" sAddr="/INS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.2.Value,33,100" />
                            <DAI name="t" desc="Estimated time to trip (in min)" sAddr="/INS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.2.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG006606</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmRsLO" desc="Estimated time to reset of lockout (in min)">
                            <DAI name="stVal" desc="Estimated time to reset of lockout (in min)" sAddr="/INS/ST/INT32/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.3.Value,33,30" />
                            <DAI name="q" desc="Estimated time to reset of lockout (in min)" sAddr="/INS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.3.Value,33,100" />
                            <DAI name="t" desc="Estimated time to reset of lockout (in min)" sAddr="/INS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.3.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG006606</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmpAmb" desc="Ambient temperature used in the calculations (in Fahrenheit)">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.7.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Ambient temperature used in the calculations" sAddr="/MV/MX/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.7.Value,148,100" />
                            <DAI name="t" desc="Ambient temperature used in the calculations" sAddr="/MV/MX/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.4.OUT.7.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>ABB 1MRG006606</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SPC8" lnClass="GGIO" inst="1" lnType="ABBIED600_REV2_SPC8GGIO">
                        <Private type="ABB_FunctionRefs">14a9d39b-5080-46af-81d7-43342484227a</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SPCSO1" desc="Single Point Controllable 1">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.1.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Output 1" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SINGLEPOINTCNTRL8_A.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output 1" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SINGLEPOINTCNTRL8_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output 1" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.OUT.0.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SPCSO2" desc="Single Point Controllable 2">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.1.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.1.ISPC.1.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.1.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.1.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.1.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.1.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.1.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Output 2" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SINGLEPOINTCNTRL8_A.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Output 2" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SINGLEPOINTCNTRL8_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Output 2" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.OUT.1.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SPCSO3" desc="Single Point Controllable 3">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.2.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.1.ISPC.2.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.2.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.2.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.2.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.2.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.2.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Output 3" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SINGLEPOINTCNTRL8_A.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Output 3" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SINGLEPOINTCNTRL8_A.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Output 3" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.OUT.2.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SPCSO4" desc="Single Point Controllable 4">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.3.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.1.ISPC.3.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.3.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.3.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.3.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.3.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.3.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Output 4" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SINGLEPOINTCNTRL8_A.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Output 4" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SINGLEPOINTCNTRL8_A.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Output 4" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.OUT.3.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SPCSO5" desc="Single Point Controllable 5">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.4.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.1.ISPC.4.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.4.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.4.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.4.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.4.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.4.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Output 5" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SINGLEPOINTCNTRL8_A.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Output 5" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SINGLEPOINTCNTRL8_A.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Output 5" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.OUT.4.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SPCSO6" desc="Single Point Controllable 6">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.5.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.1.ISPC.5.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.5.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.5.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.5.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.5.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.5.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Output 6" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SINGLEPOINTCNTRL8_A.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Output 6" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SINGLEPOINTCNTRL8_A.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Output 6" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.OUT.5.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SPCSO7" desc="Single Point Controllable 7">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.6.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.1.ISPC.6.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.6.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.6.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.6.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.6.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.6.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Output 7" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SINGLEPOINTCNTRL8_A.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Output 7" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SINGLEPOINTCNTRL8_A.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Output 7" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.OUT.6.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SPCSO8" desc="Single Point Controllable 8">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.7.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.1.ISPC.7.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.7.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.7.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.7.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.7.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.7.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Output 8" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SINGLEPOINTCNTRL8_A.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Output 8" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SINGLEPOINTCNTRL8_A.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Output 8" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.OUT.7.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="SP16" lnClass="GGIO" inst="5" lnType="ABBIED600_REV2_SP16GGIO">
                        <Private type="ABB_FunctionRefs">04180c6e-06f7-4d3e-83c8-8a7d5f2120b7</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP16.5.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP16.5.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP16.5.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP16.5.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP16.5.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP16.5.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP16.5.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP16.5.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP16.5.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP16.5.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP16.5.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind" desc="General indication (binary input)">
                            <DAI name="stVal" desc="Output 1 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Output 1 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Output 1 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="GrInd" desc="OR of all indications 1-16">
                            <DAI name="stVal" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.17.Value,140,13" />
                            <DAI name="q" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.17.Value,140,100" />
                            <DAI name="t" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.17.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="General indication no 2">
                            <DAI name="stVal" desc="Output 2 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Output 2 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Output 2 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind3" desc="General indication no 3">
                            <DAI name="stVal" desc="Output 3 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Output 3 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Output 3 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind4" desc="General indication no 4">
                            <DAI name="stVal" desc="Output 4 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Output 4 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Output 4 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind5" desc="General indication no 5">
                            <DAI name="stVal" desc="Output 5 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Output 5 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Output 5 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind6" desc="General indication no 6">
                            <DAI name="stVal" desc="Output 6 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Output 6 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Output 6 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind7" desc="General indication no 7">
                            <DAI name="stVal" desc="Output 7 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Output 7 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Output 7 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind8" desc="General indication no 8">
                            <DAI name="stVal" desc="Output 8 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Output 8 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Output 8 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind9" desc="General indication no 9">
                            <DAI name="stVal" desc="Output 9 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.9.Value,140,13" />
                            <DAI name="q" desc="Output 9 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.9.Value,140,100" />
                            <DAI name="t" desc="Output 9 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind10" desc="General indication no 10">
                            <DAI name="stVal" desc="Output 10 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.10.Value,140,13" />
                            <DAI name="q" desc="Output 10 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.10.Value,140,100" />
                            <DAI name="t" desc="Output 10 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.10.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind11" desc="General indication no 11">
                            <DAI name="stVal" desc="Output 11 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.11.Value,140,13" />
                            <DAI name="q" desc="Output 11 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.11.Value,140,100" />
                            <DAI name="t" desc="Output 11 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.11.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind12" desc="General indication no 12">
                            <DAI name="stVal" desc="Output 12 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.12.Value,140,13" />
                            <DAI name="q" desc="Output 12 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.12.Value,140,100" />
                            <DAI name="t" desc="Output 12 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.12.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind13" desc="General indication no 13">
                            <DAI name="stVal" desc="Output 13 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.13.Value,140,13" />
                            <DAI name="q" desc="Output 13 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Output 13 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.13.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind14" desc="General indication no 14">
                            <DAI name="stVal" desc="Output 14 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Output 14 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Output 14 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind15" desc="General indication no 15">
                            <DAI name="stVal" desc="Output 15 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.15.Value,140,13" />
                            <DAI name="q" desc="Output 15 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.15.Value,140,100" />
                            <DAI name="t" desc="Output 15 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.15.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind16" desc="General indication no 16">
                            <DAI name="stVal" desc="Output 16 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.16.Value,140,13" />
                            <DAI name="q" desc="Output 16 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.16.Value,140,100" />
                            <DAI name="t" desc="Output 16 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="CV" lnClass="MMXN" inst="1" lnType="ABBIED600_CVMMXN">
                        <Private type="ABB_FunctionRefs">1187783d-5475-45c0-b1e9-6eaa5d33228e</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.MEASURE_POWER_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Function execute even when no connections is done" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.MEASURE_POWER_A.1.THIS.0.Active,152,29" />
                            <DAI name="q" desc="Function execute even when no connections is done" sAddr="/INS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.THIS.0.Active,152,100" />
                            <DAI name="t" desc="Function execute even when no connections is done" sAddr="/INS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Active,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Amp" desc="Current I (rms) not allocated to a phase">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.24.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Calculated current range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.25.Value,33,30" />
                            <DAI name="q" desc="Calculated current magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.24.Value,148,100" />
                            <DAI name="t" desc="Calculated current magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.24.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.79.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.80.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.69.Value,-1,-1" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Zero point clamping" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.70.Value,-1,-1" valKind="Set">
                                <Val>500</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.71.Value,-1,-1" valKind="Set">
                                        <Val>150</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.72.Value,-1,-1" valKind="Set">
                                        <Val>120</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.73.Value,-1,-1" valKind="Set">
                                        <Val>80</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.74.Value,-1,-1" valKind="Set">
                                        <Val>60</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.75.Value,-1,-1" valKind="Set">
                                        <Val>50</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.76.Value,-1,-1" valKind="Set">
                                        <Val>200</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Vol" desc="Voltage V (rms) not allocated to a phase">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.20.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Calcuated voltage range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.21.Value,33,30" />
                            <DAI name="q" desc="Calculated voltage magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.20.Value,148,100" />
                            <DAI name="t" desc="Calculated voltage magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.20.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.67.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.68.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.57.Value,-1,-1" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Zero point clamping" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.58.Value,-1,-1" valKind="Set">
                                <Val>500</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.59.Value,-1,-1" valKind="Set">
                                        <Val>150</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.60.Value,-1,-1" valKind="Set">
                                        <Val>120</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.61.Value,-1,-1" valKind="Set">
                                        <Val>80</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.62.Value,-1,-1" valKind="Set">
                                        <Val>60</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.63.Value,-1,-1" valKind="Set">
                                        <Val>50</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.64.Value,-1,-1" valKind="Set">
                                        <Val>200</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Watt" desc="Power (P) not allocated to a phase">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.6.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Active power range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.7.Value,33,30" />
                            <DAI name="q" desc="Active power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.6.Value,148,100" />
                            <DAI name="t" desc="Active power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.6.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.31.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.32.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.21.Value,-1,-1" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Zero point clamping" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.22.Value,-1,-1" valKind="Set">
                                <Val>500</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.23.Value,-1,-1" valKind="Set">
                                        <Val>150</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.24.Value,-1,-1" valKind="Set">
                                        <Val>120</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.25.Value,-1,-1" valKind="Set">
                                        <Val>-120</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.26.Value,-1,-1" valKind="Set">
                                        <Val>-150</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.27.Value,-1,-1" valKind="Set">
                                        <Val>-200</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.28.Value,-1,-1" valKind="Set">
                                        <Val>200</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="VolAmpr" desc="Reactive Power (Q) not allocated to a phase">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.10.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Reactive power range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.11.Value,33,30" />
                            <DAI name="q" desc="Reactive power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.10.Value,148,100" />
                            <DAI name="t" desc="Reactive power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.10.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.43.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.44.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.33.Value,-1,-1" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Zero point clamping" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.34.Value,-1,-1" valKind="Set">
                                <Val>500</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.35.Value,-1,-1" valKind="Set">
                                        <Val>150</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.36.Value,-1,-1" valKind="Set">
                                        <Val>120</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.37.Value,-1,-1" valKind="Set">
                                        <Val>-120</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.38.Value,-1,-1" valKind="Set">
                                        <Val>-150</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.39.Value,-1,-1" valKind="Set">
                                        <Val>-200</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.40.Value,-1,-1" valKind="Set">
                                        <Val>200</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="VolAmp" desc="Apparent Power (S) not allocated to a phase">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Apparent power range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.3.Value,33,30" />
                            <DAI name="q" desc="Apparent power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Apparent power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.2.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.19.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.20.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.9.Value,-1,-1" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.10.Value,-1,-1" valKind="Set">
                                <Val>500</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.11.Value,-1,-1" valKind="Set">
                                        <Val>150</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.12.Value,-1,-1" valKind="Set">
                                        <Val>120</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.13.Value,-1,-1" valKind="Set">
                                        <Val>80</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.14.Value,-1,-1" valKind="Set">
                                        <Val>60</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.15.Value,-1,-1" valKind="Set">
                                        <Val>50</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.16.Value,-1,-1" valKind="Set">
                                        <Val>200</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PwrFact" desc="Power Factor not allocated to a phase">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.14.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Power factor range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.15.Value,33,30" />
                            <DAI name="q" desc="Power factor magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.14.Value,148,100" />
                            <DAI name="t" desc="Power factor magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.14.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.55.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.56.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.45.Value,-1,-1" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Zero point clamping" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.46.Value,-1,-1" valKind="Set">
                                <Val>500</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.47.Value,-1,-1" valKind="Set">
                                        <Val>1</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.48.Value,-1,-1" valKind="Set">
                                        <Val>0.8</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.49.Value,-1,-1" valKind="Set">
                                        <Val>-0.8</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.50.Value,-1,-1" valKind="Set">
                                        <Val>-1</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.51.Value,-1,-1" valKind="Set">
                                        <Val>-1</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.52.Value,-1,-1" valKind="Set">
                                        <Val>1</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Hz" desc="Frequency">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.28.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="System frequency range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.29.Value,33,30" />
                            <DAI name="q" desc="System frequency magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.28.Value,148,100" />
                            <DAI name="t" desc="System frequency magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.28.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.91.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.92.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.81.Value,-1,-1" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Zero point clamping" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.82.Value,-1,-1" valKind="Set">
                                <Val>500</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.83.Value,-1,-1" valKind="Set">
                                        <Val>65</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.84.Value,-1,-1" valKind="Set">
                                        <Val>63</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.85.Value,-1,-1" valKind="Set">
                                        <Val>47</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.86.Value,-1,-1" valKind="Set">
                                        <Val>45</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.87.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.88.Value,-1,-1" valKind="Set">
                                        <Val>70</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="ALd" desc="Current is leading voltage">
                            <DAI name="stVal" desc="Current is leading voltage" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.17.Value,140,13" />
                            <DAI name="q" desc="Current is leading voltage" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.17.Value,140,100" />
                            <DAI name="t" desc="Current is leading voltage" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.17.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ALg" desc="Current is lagging voltage">
                            <DAI name="stVal" desc="Current is lagging voltage" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.16.Value,140,13" />
                            <DAI name="q" desc="Current is lagging voltage" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.16.Value,140,100" />
                            <DAI name="t" desc="Current is lagging voltage" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ETP" lnClass="MMTR" inst="1" lnType="ABBIED600_REV3_ETPMMTR">
                        <Private type="ABB_FunctionRefs">c065c32d-c034-472e-a6fa-7804b804c416</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.MEASENER_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.MEASENER_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.MEASENER_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.MEASENER_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.MEASENER_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.MEASENER_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.MEASENER_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.MEASENER_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.MEASENER_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.MEASENER_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.MEASENER_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.MEASENER_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.MEASENER_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SupRs" desc="Reset of accumulated energy">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_A.1.ISPC.1.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.MEASENER_A.1.ISPC.1.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.MEASENER_A.1.ISPC.1.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.MEASENER_A.1.ISPC.1.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.MEASENER_A.1.ISPC.1.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_A.1.ISPC.1.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.MEASENER_A.1.ISPC.1.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxDmdRs" desc="Reset maximum demands">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_A.1.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.MEASENER_A.1.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.MEASENER_A.1.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.MEASENER_A.1.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.MEASENER_A.1.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_A.1.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.MEASENER_A.1.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrAcc" desc="Start of accumlating energy values">
                            <DAI name="stVal" desc="Start of accumulating energy values" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_A.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Start of accumulating energy values" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Start of accumulating energy values" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WhFwdAlm" desc="Alarm of energy active forward for exceeding the limit">
                            <DAI name="stVal" desc="Alarm for active forward energy exceed limit in set interval" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_A.1.OUT.15.Value,140,13" />
                            <DAI name="q" desc="Alarm for active forward energy exceed limit in set interval" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.15.Value,140,100" />
                            <DAI name="t" desc="Alarm for active forward energy exceed limit in set interval" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.15.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WhRvAlm" desc="Alarm of energy active reverse for exceeding the limit">
                            <DAI name="stVal" desc="Alarm for active reverse energy exceed limit in set interval " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_A.1.OUT.19.Value,140,13" />
                            <DAI name="q" desc="Alarm for active reverse energy exceed limit in set interval " sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.19.Value,140,100" />
                            <DAI name="t" desc="Alarm for active reverse energy exceed limit in set interval " sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.19.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VArhFwdAlm" desc="Alarm of energy reactive forward for exceeding the limit">
                            <DAI name="stVal" desc="Alarm for reactive forward energy exceed limit in set interval " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_A.1.OUT.23.Value,140,13" />
                            <DAI name="q" desc="Alarm for reactive forward energy exceed limit in set interval " sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.23.Value,140,100" />
                            <DAI name="t" desc="Alarm for reactive forward energy exceed limit in set interval " sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.23.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VArhRvAlm" desc="Alarm of energy reactive reverse for exceeding the limit">
                            <DAI name="stVal" desc="Alarm for reactive reverse energy exceed limit in set interval " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_A.1.OUT.27.Value,140,13" />
                            <DAI name="q" desc="Alarm for reactive reverse energy exceed limit in set interval " sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.27.Value,140,100" />
                            <DAI name="t" desc="Alarm for reactive reverse energy exceed limit in set interval " sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.27.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VArsAccFwd" desc="Accumulated forward reactive energy">
                            <DAI name="actVal" desc="Accumulated forward reactive energy value (BCR) " sAddr="/BCR/ST/INT32/+/dchg/+/App4.MEASENER_A.1.OUT.31.Value,33,30" />
                            <DAI name="q" desc="Accumulated forward reactive energy value (BCR) " sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.31.Value,33,100" />
                            <DAI name="t" desc="Accumulated forward reactive energy value (BCR) " sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.31.Value,33,32" />
                            <DAI name="pulsQty" desc="Pulse quantity for reactive forward accumulated energy value" sAddr="/BCR/CF/FLOAT32/+/none/+/App4.MEASENER_A.1.PARAM.9.Value,-1,-1" valKind="Set">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/BCR/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VArsAccRev" desc="Accumulated reverse reactive energy">
                            <DAI name="actVal" desc="Accumulated reverse reactive energy value (BCR) " sAddr="/BCR/ST/INT32/+/dchg/+/App4.MEASENER_A.1.OUT.32.Value,33,30" />
                            <DAI name="q" desc="Accumulated reverse reactive energy value (BCR) " sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.32.Value,33,100" />
                            <DAI name="t" desc="Accumulated reverse reactive energy value (BCR) " sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.32.Value,33,32" />
                            <DAI name="pulsQty" desc="Pulse quantity for reactive reverse accumulated energy value" sAddr="/BCR/CF/FLOAT32/+/none/+/App4.MEASENER_A.1.PARAM.10.Value,-1,-1" valKind="Set">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/BCR/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WsAccFwd" desc="Accumulated forward active energy">
                            <DAI name="actVal" desc="Accumulated forward active energy value (BCR) " sAddr="/BCR/ST/INT32/+/dchg/+/App4.MEASENER_A.1.OUT.29.Value,33,30" />
                            <DAI name="q" desc="Accumulated forward active energy value (BCR) " sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.29.Value,33,100" />
                            <DAI name="t" desc="Accumulated forward active energy value (BCR) " sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.29.Value,33,32" />
                            <DAI name="pulsQty" desc="Pulse quantity for active forward accumulated energy value " sAddr="/BCR/CF/FLOAT32/+/none/+/App4.MEASENER_A.1.PARAM.7.Value,-1,-1" valKind="Set">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/BCR/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WsAccRev" desc="Accumulated reverse active energy">
                            <DAI name="actVal" desc="Accumulated reverse active energy value (BCR) " sAddr="/BCR/ST/INT32/+/dchg/+/App4.MEASENER_A.1.OUT.30.Value,33,30" />
                            <DAI name="q" desc="Accumulated reverse active energy value (BCR) " sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.30.Value,33,100" />
                            <DAI name="t" desc="Accumulated reverse active energy value (BCR) " sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.30.Value,33,32" />
                            <DAI name="pulsQty" desc="Pulse quantity for active reverse accumulated energy value " sAddr="/BCR/CF/FLOAT32/+/none/+/App4.MEASENER_A.1.PARAM.8.Value,-1,-1" valKind="Set">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/BCR/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxVArFwdD" desc="Maximum reactive power demand value in forward direction">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_A.1.OUT.24.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Maximum forward reactive power demand value for set interval " sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.24.Value,148,100" />
                            <DAI name="t" desc="Maximum forward reactive power demand value for set interval " sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.24.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxVArRvDm" desc="Maximum reactive power demand value in reverse direction">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_A.1.OUT.28.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Maximum reactive power demand value in reverse direction" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.28.Value,148,100" />
                            <DAI name="t" desc="Maximum reactive power demand value in reverse direction" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.28.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxWFwdDmd" desc="Maximum active power demand value in forward direction">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_A.1.OUT.16.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Maximum forward active power demand value for set interval" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.16.Value,148,100" />
                            <DAI name="t" desc="Maximum forward active power demand value for set interval" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.16.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxWRvDmd" desc="Maximum active power demand value in reverse direction">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_A.1.OUT.20.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Maximum reverse active power demand value for set interval" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.20.Value,148,100" />
                            <DAI name="t" desc="Maximum reverse active power demand value for set interval" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.20.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SDE" lnClass="PSDE" inst="1" lnType="ABBIED600_REV1_SDEPSDE">
                        <Private type="ABB_FunctionRefs">fdb26ca2-983d-48f9-948e-c1f419d3a662</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App7.SENSDIRRESOVCURR_WEF_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App7.SENSDIRRESOVCURR_WEF_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App7.SENSDIRRESOVCURR_WEF_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App7.SENSDIRRESOVCURR_WEF_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App7.SENSDIRRESOVCURR_WEF_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App7.SENSDIRRESOVCURR_WEF_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App7.SENSDIRRESOVCURR_WEF_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App7.SENSDIRRESOVCURR_WEF_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App7.SENSDIRRESOVCURR_WEF_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App7.SENSDIRRESOVCURR_WEF_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App7.SENSDIRRESOVCURR_WEF_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App7.SENSDIRRESOVCURR_WEF_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App7.SENSDIRRESOVCURR_WEF_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.18.Value,140,13" />
                            <DAI name="dirGeneral" desc="Direction of fault" sAddr="/ACD/ST/Enum/+/dchg/dir/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.2.Value,33,30" />
                            <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.18.Value,140,100" />
                            <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.18.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="General trip signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.19.Value,140,13" />
                            <DAI name="q" desc="General trip signal" sAddr="/ACT/ST/Quality/+/qchg/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.19.Value,140,100" />
                            <DAI name="t" desc="General trip signal" sAddr="/ACT/ST/Timestamp/+/none/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.19.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpResA" desc="Operate for non directional residual over current protection">
                            <DAI name="stVal" desc="Trip of non-directional residual overcurrent" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Trip of non-directional residual overcurrent" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Trip of non-directional residual overcurrent" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpResV" desc="Operate for non directional residual over voltage protection">
                            <DAI name="stVal" desc="Trip of non-directional residual overvoltage" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Trip of non-directional residual overvoltage" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Trip of non-directional residual overvoltage" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrResA" desc="Start for non directional residual over current protection ">
                            <DAI name="stVal" desc="Start of non directional residual overcurrent " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Start of non directional residual overcurrent " sAddr="/SPS/ST/Quality/+/qchg/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Start of non directional residual overcurrent " sAddr="/SPS/ST/Timestamp/+/none/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrResV" desc="Start for non directional residual over voltage protection ">
                            <DAI name="stVal" desc="Start of non directional residual overvoltage" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Start of non directional residual overvoltage" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Start of non directional residual overvoltage" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AngAV" desc="Angle between residual current and polarizing compensate voltage">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.12.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Angle between 3U0 and 3I0 minus RCA  (Fi-RCA)" sAddr="/MV/MX/Quality/+/qchg/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.12.Value,148,100" />
                            <DAI name="t" desc="Angle between 3U0 and 3I0 minus RCA  (Fi-RCA)" sAddr="/MV/MX/Timestamp/+/none/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.12.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResA" desc="Measured magnitude of the residual current ">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.15.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Measured magnitude of the residual current 3I0" sAddr="/MV/MX/Quality/+/qchg/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.15.Value,148,100" />
                            <DAI name="t" desc="Measured magnitude of the residual current 3I0" sAddr="/MV/MX/Timestamp/+/none/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.15.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResV" desc="Measured magnitude of the residual voltage">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.16.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Measured magnitude of the residual voltage 3U0" sAddr="/MV/MX/Quality/+/qchg/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.16.Value,148,100" />
                            <DAI name="t" desc="Measured magnitude of the residual voltage 3U0" sAddr="/MV/MX/Timestamp/+/none/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.16.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResP" desc="Magnitude of 3I03U0cosFi the active power due to residual current">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.14.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Measured magnitude of residual power 3I03U0cos(Fi-RCA)" sAddr="/MV/MX/Quality/+/qchg/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.14.Value,148,100" />
                            <DAI name="t" desc="Measured magnitude of residual power 3I03U0cos(Fi-RCA)" sAddr="/MV/MX/Timestamp/+/none/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.14.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrDirResA" desc="Start of directional residual over current protection">
                            <DAI name="stVal" desc="Start of the directional residual overcurrent function " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Start of the directional residual overcurrent function " sAddr="/SPS/ST/Quality/+/qchg/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Start of the directional residual overcurrent function " sAddr="/SPS/ST/Timestamp/+/none/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDirResA" desc="Operate of directional residual over current protection">
                            <DAI name="stVal" desc="Trip of the directional residual overcurrent" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Trip of the directional residual overcurrent" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Trip of the directional residual overcurrent" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SENSDIRRESOVCURR_WEF_B.1.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SP16" lnClass="GGIO" inst="1" lnType="ABBIED600_REV2_SP16GGIO">
                        <Private type="ABB_FunctionRefs">88c1a8cd-3b45-4579-b55b-c9ee9edc90ca</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App6.GGIOSP16.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App6.GGIOSP16.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App6.GGIOSP16.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App6.GGIOSP16.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App6.GGIOSP16.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App6.GGIOSP16.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App6.GGIOSP16.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App6.GGIOSP16.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App6.GGIOSP16.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App6.GGIOSP16.1.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App6.GGIOSP16.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App6.GGIOSP16.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App6.GGIOSP16.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind" desc="General indication (binary input)">
                            <DAI name="stVal" desc="Output 1 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App6.GGIOSP16.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Output 1 status" sAddr="/SPS/ST/Quality/+/qchg/+/App6.GGIOSP16.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Output 1 status" sAddr="/SPS/ST/Timestamp/+/none/+/App6.GGIOSP16.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="GrInd" desc="OR of all indications 1-16">
                            <DAI name="stVal" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App6.GGIOSP16.1.OUT.17.Value,140,13" />
                            <DAI name="q" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App6.GGIOSP16.1.OUT.17.Value,140,100" />
                            <DAI name="t" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App6.GGIOSP16.1.OUT.17.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="General indication no 2">
                            <DAI name="stVal" desc="Output 2 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App6.GGIOSP16.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Output 2 status" sAddr="/SPS/ST/Quality/+/qchg/+/App6.GGIOSP16.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Output 2 status" sAddr="/SPS/ST/Timestamp/+/none/+/App6.GGIOSP16.1.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind3" desc="General indication no 3">
                            <DAI name="stVal" desc="Output 3 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App6.GGIOSP16.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Output 3 status" sAddr="/SPS/ST/Quality/+/qchg/+/App6.GGIOSP16.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Output 3 status" sAddr="/SPS/ST/Timestamp/+/none/+/App6.GGIOSP16.1.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind4" desc="General indication no 4">
                            <DAI name="stVal" desc="Output 4 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App6.GGIOSP16.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Output 4 status" sAddr="/SPS/ST/Quality/+/qchg/+/App6.GGIOSP16.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Output 4 status" sAddr="/SPS/ST/Timestamp/+/none/+/App6.GGIOSP16.1.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind5" desc="General indication no 5">
                            <DAI name="stVal" desc="Output 5 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App6.GGIOSP16.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Output 5 status" sAddr="/SPS/ST/Quality/+/qchg/+/App6.GGIOSP16.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Output 5 status" sAddr="/SPS/ST/Timestamp/+/none/+/App6.GGIOSP16.1.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind6" desc="General indication no 6">
                            <DAI name="stVal" desc="Output 6 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App6.GGIOSP16.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Output 6 status" sAddr="/SPS/ST/Quality/+/qchg/+/App6.GGIOSP16.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Output 6 status" sAddr="/SPS/ST/Timestamp/+/none/+/App6.GGIOSP16.1.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind7" desc="General indication no 7">
                            <DAI name="stVal" desc="Output 7 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App6.GGIOSP16.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Output 7 status" sAddr="/SPS/ST/Quality/+/qchg/+/App6.GGIOSP16.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Output 7 status" sAddr="/SPS/ST/Timestamp/+/none/+/App6.GGIOSP16.1.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind8" desc="General indication no 8">
                            <DAI name="stVal" desc="Output 8 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App6.GGIOSP16.1.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Output 8 status" sAddr="/SPS/ST/Quality/+/qchg/+/App6.GGIOSP16.1.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Output 8 status" sAddr="/SPS/ST/Timestamp/+/none/+/App6.GGIOSP16.1.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind9" desc="General indication no 9">
                            <DAI name="stVal" desc="Output 9 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App6.GGIOSP16.1.OUT.9.Value,140,13" />
                            <DAI name="q" desc="Output 9 status" sAddr="/SPS/ST/Quality/+/qchg/+/App6.GGIOSP16.1.OUT.9.Value,140,100" />
                            <DAI name="t" desc="Output 9 status" sAddr="/SPS/ST/Timestamp/+/none/+/App6.GGIOSP16.1.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind10" desc="General indication no 10">
                            <DAI name="stVal" desc="Output 10 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App6.GGIOSP16.1.OUT.10.Value,140,13" />
                            <DAI name="q" desc="Output 10 status" sAddr="/SPS/ST/Quality/+/qchg/+/App6.GGIOSP16.1.OUT.10.Value,140,100" />
                            <DAI name="t" desc="Output 10 status" sAddr="/SPS/ST/Timestamp/+/none/+/App6.GGIOSP16.1.OUT.10.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind11" desc="General indication no 11">
                            <DAI name="stVal" desc="Output 11 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App6.GGIOSP16.1.OUT.11.Value,140,13" />
                            <DAI name="q" desc="Output 11 status" sAddr="/SPS/ST/Quality/+/qchg/+/App6.GGIOSP16.1.OUT.11.Value,140,100" />
                            <DAI name="t" desc="Output 11 status" sAddr="/SPS/ST/Timestamp/+/none/+/App6.GGIOSP16.1.OUT.11.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind12" desc="General indication no 12">
                            <DAI name="stVal" desc="Output 12 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App6.GGIOSP16.1.OUT.12.Value,140,13" />
                            <DAI name="q" desc="Output 12 status" sAddr="/SPS/ST/Quality/+/qchg/+/App6.GGIOSP16.1.OUT.12.Value,140,100" />
                            <DAI name="t" desc="Output 12 status" sAddr="/SPS/ST/Timestamp/+/none/+/App6.GGIOSP16.1.OUT.12.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind13" desc="General indication no 13">
                            <DAI name="stVal" desc="Output 13 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App6.GGIOSP16.1.OUT.13.Value,140,13" />
                            <DAI name="q" desc="Output 13 status" sAddr="/SPS/ST/Quality/+/qchg/+/App6.GGIOSP16.1.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Output 13 status" sAddr="/SPS/ST/Timestamp/+/none/+/App6.GGIOSP16.1.OUT.13.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind14" desc="General indication no 14">
                            <DAI name="stVal" desc="Output 14 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App6.GGIOSP16.1.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Output 14 status" sAddr="/SPS/ST/Quality/+/qchg/+/App6.GGIOSP16.1.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Output 14 status" sAddr="/SPS/ST/Timestamp/+/none/+/App6.GGIOSP16.1.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind15" desc="General indication no 15">
                            <DAI name="stVal" desc="Output 15 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App6.GGIOSP16.1.OUT.15.Value,140,13" />
                            <DAI name="q" desc="Output 15 status" sAddr="/SPS/ST/Quality/+/qchg/+/App6.GGIOSP16.1.OUT.15.Value,140,100" />
                            <DAI name="t" desc="Output 15 status" sAddr="/SPS/ST/Timestamp/+/none/+/App6.GGIOSP16.1.OUT.15.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind16" desc="General indication no 16">
                            <DAI name="stVal" desc="Output 16 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App6.GGIOSP16.1.OUT.16.Value,140,13" />
                            <DAI name="q" desc="Output 16 status" sAddr="/SPS/ST/Quality/+/qchg/+/App6.GGIOSP16.1.OUT.16.Value,140,100" />
