                            <DAI name="t" desc="Output 16 status" sAddr="/SPS/ST/Timestamp/+/none/+/App6.GGIOSP16.1.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="DRP" lnClass="RDRE" inst="1" lnType="ABBIED600_DRPRDRE">
                        <Private type="ABB_FunctionRefs">e38e80c7-c9c3-4596-bed6-2b9a106f2bfb</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App9.DRep.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App9.DRep.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App9.DRep.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App9.DRep.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App9.DRep.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App9.DRep.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App9.DRep.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App9.DRep.1.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App9.DRep.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="RcdMade" desc="Recording made">
                            <DAI name="stVal" desc="Disturbance recording made" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App9.DRep.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Disturbance recording made" sAddr="/SPS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Disturbance recording made" sAddr="/SPS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="FltNum" desc="Fault Number">
                            <DAI name="stVal" desc="Disturbance fault number" sAddr="/INS/ST/INT32/+/dchg/+/App9.DRep.1.OUT.87.Value,33,30" />
                            <DAI name="q" desc="Disturbance fault number" sAddr="/INS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.87.Value,33,100" />
                            <DAI name="t" desc="Disturbance fault number" sAddr="/INS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.87.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="OV2_1">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_REV1_GEN2LLN0">
                        <Private type="ABB_FunctionRefs">d425d923-b8b6-4a8d-bedd-d31dc5213f05</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App7.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App7.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App7.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Mode parameter" sAddr="/INC/CO/Enum/+/none/Mod/App7.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Mode parameter" sAddr="/INC/CO/Enum/+/none/orCategory/App7.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" desc="Mode parameter" sAddr="/INC/CO/Octet64/+/none/+/App7.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Mode parameter" sAddr="/INC/CO/INT8U/+/none/+/App7.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" desc="Mode parameter" sAddr="/INC/CO/Timestamp/+/none/+/App7.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" desc="Mode parameter" sAddr="/INC/CO/BOOLEAN/+/none/+/App7.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" desc="Mode parameter" sAddr="/INC/CO/Check/+/none/+/App7.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App7.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App7.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App7.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
                                <Val>213321</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="ABBIED600_REV5_LPHD">
                        <Private type="ABB_FunctionRefs">d425d923-b8b6-4a8d-bedd-d31dc5213f05</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.4.Value,-1,-1" valKind="Set" />
                            <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.0.Value,-1,-1" valKind="Set" />
                            <DAI name="model" desc="IED model for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.5.Value,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="OV2" lnClass="PTOV" inst="1" lnType="ABBIED600_REV1_OV2PTOV">
                        <Private type="ABB_FunctionRefs">d425d923-b8b6-4a8d-bedd-d31dc5213f05</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App7.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App7.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App7.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App7.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App7.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App7.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Start signal from step 1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App7.OVERVOLTTWOSTEP_A.1.OUT.13.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsA" desc="Start signal from step 1 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App7.OVERVOLTTWOSTEP_A.1.OUT.0.Value,140,13" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" desc="Start signal from step 1 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App7.OVERVOLTTWOSTEP_A.1.OUT.1.Value,140,13" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" desc="Start signal from step 1 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App7.OVERVOLTTWOSTEP_A.1.OUT.2.Value,140,13" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal from step 1" sAddr="/ACD/ST/Quality/+/qchg/+/App7.OVERVOLTTWOSTEP_A.1.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Start signal from step 1" sAddr="/ACD/ST/Timestamp/+/none/+/App7.OVERVOLTTWOSTEP_A.1.OUT.13.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Trip signal from step 1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App7.OVERVOLTTWOSTEP_A.1.OUT.12.Value,140,13" />
                            <DAI name="q" desc="Trip signal from step 1" sAddr="/ACT/ST/Quality/+/qchg/+/App7.OVERVOLTTWOSTEP_A.1.OUT.12.Value,140,100" />
                            <DAI name="t" desc="Trip signal from step 1" sAddr="/ACT/ST/Timestamp/+/none/+/App7.OVERVOLTTWOSTEP_A.1.OUT.12.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="OV2" lnClass="PTOV" inst="2" lnType="ABBIED600_REV1_OV2PTOV">
                        <Private type="ABB_FunctionRefs">d425d923-b8b6-4a8d-bedd-d31dc5213f05</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App7.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App7.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App7.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App7.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App7.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App7.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Start signal from step 2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App7.OVERVOLTTWOSTEP_A.1.OUT.16.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsA" desc="Start signal from step 2 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App7.OVERVOLTTWOSTEP_A.1.OUT.6.Value,140,13" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" desc="Start signal from step 2 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App7.OVERVOLTTWOSTEP_A.1.OUT.7.Value,140,13" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" desc="Start signal from step 2 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App7.OVERVOLTTWOSTEP_A.1.OUT.8.Value,140,13" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal from step 2" sAddr="/ACD/ST/Quality/+/qchg/+/App7.OVERVOLTTWOSTEP_A.1.OUT.16.Value,140,100" />
                            <DAI name="t" desc="Start signal from step 2" sAddr="/ACD/ST/Timestamp/+/none/+/App7.OVERVOLTTWOSTEP_A.1.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Trip signal from step 2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App7.OVERVOLTTWOSTEP_A.1.OUT.17.Value,140,13" />
                            <DAI name="q" desc="Trip signal from step 2" sAddr="/ACT/ST/Quality/+/qchg/+/App7.OVERVOLTTWOSTEP_A.1.OUT.17.Value,140,100" />
                            <DAI name="t" desc="Trip signal from step 2" sAddr="/ACT/ST/Timestamp/+/none/+/App7.OVERVOLTTWOSTEP_A.1.OUT.17.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="PH3" lnClass="PTRC" inst="1" lnType="ABBIED600_REV1_PH3PTRC">
                        <Private type="ABB_FunctionRefs">d425d923-b8b6-4a8d-bedd-d31dc5213f05</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App7.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App7.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App7.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App7.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App7.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App7.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
                            <DAI name="general" desc="General trip signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App7.OVERVOLTTWOSTEP_A.1.OUT.14.Value,140,13" />
                            <DAI name="q" desc="General trip signal" sAddr="/ACT/ST/Quality/+/qchg/+/App7.OVERVOLTTWOSTEP_A.1.OUT.14.Value,140,100" />
                            <DAI name="t" desc="General trip signal" sAddr="/ACT/ST/Timestamp/+/none/+/App7.OVERVOLTTWOSTEP_A.1.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
                            <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App7.OVERVOLTTWOSTEP_A.1.OUT.15.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsA" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App7.OVERVOLTTWOSTEP_A.1.OUT.15.Value,140,100" />
                            <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App7.OVERVOLTTWOSTEP_A.1.OUT.15.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="OC4_1">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_REV1_OC4LLN0">
                        <Private type="ABB_FunctionRefs">9023b9cb-76e3-4822-9bda-399558d30c55</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App7.OC4_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App7.OC4_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App7.OC4_C.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Mode parameter" sAddr="/INC/CO/Enum/+/none/Mod/App7.OC4_C.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Mode parameter" sAddr="/INC/CO/Enum/+/none/orCategory/App7.OC4_C.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" desc="Mode parameter" sAddr="/INC/CO/Octet64/+/none/+/App7.OC4_C.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Mode parameter" sAddr="/INC/CO/INT8U/+/none/+/App7.OC4_C.1.THIS.0.Mod,49,255" />
                                <DAI name="T" desc="Mode parameter" sAddr="/INC/CO/Timestamp/+/none/+/App7.OC4_C.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" desc="Mode parameter" sAddr="/INC/CO/BOOLEAN/+/none/+/App7.OC4_C.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" desc="Mode parameter" sAddr="/INC/CO/Check/+/none/+/App7.OC4_C.1.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App7.OC4_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App7.OC4_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App7.OC4_C.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
                                <Val>331157</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="ABBIED600_REV5_LPHD">
                        <Private type="ABB_FunctionRefs">9023b9cb-76e3-4822-9bda-399558d30c55</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.4.Value,-1,-1" valKind="Set" />
                            <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.0.Value,-1,-1" valKind="Set" />
                            <DAI name="model" desc="IED model for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.5.Value,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="GEN4" lnClass="PHAR" inst="1" lnType="ABBIED600_REV2_GEN4PHAR">
                        <Private type="ABB_FunctionRefs">9023b9cb-76e3-4822-9bda-399558d30c55</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App7.OC4_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App7.OC4_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App7.OC4_C.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour ">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App7.OC4_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App7.OC4_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App7.OC4_C.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start (active when restraint is needed)">
                            <DAI name="general" desc="Second harmonic detected" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App7.OC4_C.1.OUT.31.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Second harmonic detected" sAddr="/ACD/ST/Quality/+/qchg/+/App7.OC4_C.1.OUT.31.Value,140,100" />
                            <DAI name="t" desc="Second harmonic detected" sAddr="/ACD/ST/Timestamp/+/none/+/App7.OC4_C.1.OUT.31.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="PH3" lnClass="PTOC" inst="1" lnType="ABBIED600_REV1_PH3PTOC">
                        <Private type="ABB_FunctionRefs">9023b9cb-76e3-4822-9bda-399558d30c55</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App7.OC4_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App7.OC4_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App7.OC4_C.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App7.OC4_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App7.OC4_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App7.OC4_C.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Start signal from step 1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App7.OC4_C.1.OUT.34.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal from step 1" sAddr="/ACD/ST/Quality/+/qchg/+/App7.OC4_C.1.OUT.34.Value,140,100" />
                            <DAI name="t" desc="Start signal from step 1" sAddr="/ACD/ST/Timestamp/+/none/+/App7.OC4_C.1.OUT.34.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Trip signal from step 1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App7.OC4_C.1.OUT.35.Value,140,13" />
                            <DAI name="q" desc="Trip signal from step 1" sAddr="/ACT/ST/Quality/+/qchg/+/App7.OC4_C.1.OUT.35.Value,140,100" />
                            <DAI name="t" desc="Trip signal from step 1" sAddr="/ACT/ST/Timestamp/+/none/+/App7.OC4_C.1.OUT.35.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="PH3" lnClass="PTOC" inst="2" lnType="ABBIED600_REV1_PH3PTOC">
                        <Private type="ABB_FunctionRefs">9023b9cb-76e3-4822-9bda-399558d30c55</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App7.OC4_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App7.OC4_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App7.OC4_C.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App7.OC4_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App7.OC4_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App7.OC4_C.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Start signal from step 2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App7.OC4_C.1.OUT.36.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal from step 2" sAddr="/ACD/ST/Quality/+/qchg/+/App7.OC4_C.1.OUT.36.Value,140,100" />
                            <DAI name="t" desc="Start signal from step 2" sAddr="/ACD/ST/Timestamp/+/none/+/App7.OC4_C.1.OUT.36.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Trip signal from step 2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App7.OC4_C.1.OUT.37.Value,140,13" />
                            <DAI name="q" desc="Trip signal from step 2" sAddr="/ACT/ST/Quality/+/qchg/+/App7.OC4_C.1.OUT.37.Value,140,100" />
                            <DAI name="t" desc="Trip signal from step 2" sAddr="/ACT/ST/Timestamp/+/none/+/App7.OC4_C.1.OUT.37.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="PH3" lnClass="PTOC" inst="3" lnType="ABBIED600_REV1_PH3PTOC">
                        <Private type="ABB_FunctionRefs">9023b9cb-76e3-4822-9bda-399558d30c55</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App7.OC4_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App7.OC4_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App7.OC4_C.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App7.OC4_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App7.OC4_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App7.OC4_C.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Start signal from step 3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App7.OC4_C.1.OUT.38.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal from step 3" sAddr="/ACD/ST/Quality/+/qchg/+/App7.OC4_C.1.OUT.38.Value,140,100" />
                            <DAI name="t" desc="Start signal from step 3" sAddr="/ACD/ST/Timestamp/+/none/+/App7.OC4_C.1.OUT.38.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Trip signal from step 3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App7.OC4_C.1.OUT.39.Value,140,13" />
                            <DAI name="q" desc="Trip signal from step 3" sAddr="/ACT/ST/Quality/+/qchg/+/App7.OC4_C.1.OUT.39.Value,140,100" />
                            <DAI name="t" desc="Trip signal from step 3" sAddr="/ACT/ST/Timestamp/+/none/+/App7.OC4_C.1.OUT.39.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="PH3" lnClass="PTOC" inst="4" lnType="ABBIED600_REV1_PH3PTOC">
                        <Private type="ABB_FunctionRefs">9023b9cb-76e3-4822-9bda-399558d30c55</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App7.OC4_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App7.OC4_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App7.OC4_C.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App7.OC4_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App7.OC4_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App7.OC4_C.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Start signal from step 4" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App7.OC4_C.1.OUT.40.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal from step 4" sAddr="/ACD/ST/Quality/+/qchg/+/App7.OC4_C.1.OUT.40.Value,140,100" />
                            <DAI name="t" desc="Start signal from step 4" sAddr="/ACD/ST/Timestamp/+/none/+/App7.OC4_C.1.OUT.40.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Trip signal from step 4" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App7.OC4_C.1.OUT.41.Value,140,13" />
                            <DAI name="q" desc="Trip signal from step 4" sAddr="/ACT/ST/Quality/+/qchg/+/App7.OC4_C.1.OUT.41.Value,140,100" />
                            <DAI name="t" desc="Trip signal from step 4" sAddr="/ACT/ST/Timestamp/+/none/+/App7.OC4_C.1.OUT.41.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="PH3" lnClass="PTRC" inst="1" lnType="ABBIED600_REV1_PH3PTRC">
                        <Private type="ABB_FunctionRefs">9023b9cb-76e3-4822-9bda-399558d30c55</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App7.OC4_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App7.OC4_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App7.OC4_C.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App7.OC4_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App7.OC4_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App7.OC4_C.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
                            <DAI name="general" desc="General trip signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App7.OC4_C.1.OUT.33.Value,140,13" />
                            <DAI name="q" desc="General trip signal" sAddr="/ACT/ST/Quality/+/qchg/+/App7.OC4_C.1.OUT.33.Value,140,100" />
                            <DAI name="t" desc="General trip signal" sAddr="/ACT/ST/Timestamp/+/none/+/App7.OC4_C.1.OUT.33.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
                            <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App7.OC4_C.1.OUT.32.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App7.OC4_C.1.OUT.0.Value,140,13" />
                            <DAI name="dirPhsA" desc="Direction for phase L1" sAddr="/ACD/ST/Enum/+/dchg/dir/App7.OC4_C.1.OUT.42.Value,33,30" />
                            <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App7.OC4_C.1.OUT.2.Value,140,13" />
                            <DAI name="dirPhsB" desc="Direction for phase L2" sAddr="/ACD/ST/Enum/+/dchg/dir/App7.OC4_C.1.OUT.43.Value,33,30" />
                            <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App7.OC4_C.1.OUT.4.Value,140,13" />
                            <DAI name="dirPhsC" desc="Direction for phase L3" sAddr="/ACD/ST/Enum/+/dchg/dir/App7.OC4_C.1.OUT.44.Value,33,30" />
                            <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App7.OC4_C.1.OUT.32.Value,140,100" />
                            <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App7.OC4_C.1.OUT.32.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="EF4_1">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_REV2_EF4LLN0">
                        <Private type="ABB_FunctionRefs">5284bc0f-5366-463f-8319-ed9ce06d1f71</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App7.EF4_E.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App7.EF4_E.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App7.EF4_E.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/Mod/App7.EF4_E.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/orCategory/App7.EF4_E.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/INC/CO/Octet64/+/none/+/App7.EF4_E.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/INC/CO/INT8U/+/none/+/App7.EF4_E.1.THIS.0.Mod,49,255" />
                                <DAI name="T" desc="Mode parameter for 61850" sAddr="/INC/CO/Timestamp/+/none/+/App7.EF4_E.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App7.EF4_E.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/INC/CO/Check/+/none/+/App7.EF4_E.1.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App7.EF4_E.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App7.EF4_E.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App7.EF4_E.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
                                <Val>356599</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="ABBIED600_REV5_LPHD">
                        <Private type="ABB_FunctionRefs">5284bc0f-5366-463f-8319-ed9ce06d1f71</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.4.Value,-1,-1" valKind="Set" />
                            <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.0.Value,-1,-1" valKind="Set" />
                            <DAI name="model" desc="IED model for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.5.Value,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="GEN4" lnClass="PHAR" inst="1" lnType="ABBIED600_REV2_GEN4PHAR">
                        <Private type="ABB_FunctionRefs">5284bc0f-5366-463f-8319-ed9ce06d1f71</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App7.EF4_E.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App7.EF4_E.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App7.EF4_E.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour ">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App7.EF4_E.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App7.EF4_E.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App7.EF4_E.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start (active when restraint is needed)">
                            <DAI name="general" desc="2nd harmonic block signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App7.EF4_E.1.OUT.14.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="2nd harmonic block signal" sAddr="/ACD/ST/Quality/+/qchg/+/App7.EF4_E.1.OUT.14.Value,140,100" />
                            <DAI name="t" desc="2nd harmonic block signal" sAddr="/ACD/ST/Timestamp/+/none/+/App7.EF4_E.1.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="EF4" lnClass="RDIR" inst="1" lnType="ABBIED600_REV2_EF4RDIR">
                        <Private type="ABB_FunctionRefs">5284bc0f-5366-463f-8319-ed9ce06d1f71</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App7.EF4_E.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App7.EF4_E.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App7.EF4_E.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App7.EF4_E.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App7.EF4_E.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App7.EF4_E.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Dir" desc="Direction">
                            <DAI name="general" desc="Fault direction coded as integer" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App7.EF4_E.1.OUT.17.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Fault direction coded as integer" sAddr="/ACD/ST/Quality/+/qchg/+/App7.EF4_E.1.OUT.17.Value,140,100" />
                            <DAI name="t" desc="Fault direction coded as integer" sAddr="/ACD/ST/Timestamp/+/none/+/App7.EF4_E.1.OUT.17.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="PH1" lnClass="PTOC" inst="1" lnType="ABBIED600_REV2_PH1PTOC">
                        <Private type="ABB_FunctionRefs">5284bc0f-5366-463f-8319-ed9ce06d1f71</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App7.EF4_E.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App7.EF4_E.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App7.EF4_E.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App7.EF4_E.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App7.EF4_E.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App7.EF4_E.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Start signal step 1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App7.EF4_E.1.OUT.0.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal step 1" sAddr="/ACD/ST/Quality/+/qchg/+/App7.EF4_E.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Start signal step 1" sAddr="/ACD/ST/Timestamp/+/none/+/App7.EF4_E.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Trip signal from step 1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App7.EF4_E.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Trip signal from step 1" sAddr="/ACT/ST/Quality/+/qchg/+/App7.EF4_E.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Trip signal from step 1" sAddr="/ACT/ST/Timestamp/+/none/+/App7.EF4_E.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="PH1" lnClass="PTOC" inst="2" lnType="ABBIED600_REV2_PH1PTOC">
                        <Private type="ABB_FunctionRefs">5284bc0f-5366-463f-8319-ed9ce06d1f71</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App7.EF4_E.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App7.EF4_E.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App7.EF4_E.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App7.EF4_E.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App7.EF4_E.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App7.EF4_E.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Start signal step 2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App7.EF4_E.1.OUT.2.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal step 2" sAddr="/ACD/ST/Quality/+/qchg/+/App7.EF4_E.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Start signal step 2" sAddr="/ACD/ST/Timestamp/+/none/+/App7.EF4_E.1.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Trip signal from step 2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App7.EF4_E.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Trip signal from step 2" sAddr="/ACT/ST/Quality/+/qchg/+/App7.EF4_E.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Trip signal from step 2" sAddr="/ACT/ST/Timestamp/+/none/+/App7.EF4_E.1.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="PH1" lnClass="PTOC" inst="3" lnType="ABBIED600_REV2_PH1PTOC">
                        <Private type="ABB_FunctionRefs">5284bc0f-5366-463f-8319-ed9ce06d1f71</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App7.EF4_E.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App7.EF4_E.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App7.EF4_E.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App7.EF4_E.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App7.EF4_E.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App7.EF4_E.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Start signal step 3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App7.EF4_E.1.OUT.4.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal step 3" sAddr="/ACD/ST/Quality/+/qchg/+/App7.EF4_E.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Start signal step 3" sAddr="/ACD/ST/Timestamp/+/none/+/App7.EF4_E.1.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Trip signal from step 3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App7.EF4_E.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Trip signal from step 3" sAddr="/ACT/ST/Quality/+/qchg/+/App7.EF4_E.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Trip signal from step 3" sAddr="/ACT/ST/Timestamp/+/none/+/App7.EF4_E.1.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="PH1" lnClass="PTOC" inst="4" lnType="ABBIED600_REV2_PH1PTOC">
                        <Private type="ABB_FunctionRefs">5284bc0f-5366-463f-8319-ed9ce06d1f71</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App7.EF4_E.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App7.EF4_E.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App7.EF4_E.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App7.EF4_E.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App7.EF4_E.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App7.EF4_E.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Start signal step 4" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App7.EF4_E.1.OUT.6.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal step 4" sAddr="/ACD/ST/Quality/+/qchg/+/App7.EF4_E.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Start signal step 4" sAddr="/ACD/ST/Timestamp/+/none/+/App7.EF4_E.1.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Trip signal from step 4" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App7.EF4_E.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Trip signal from step 4" sAddr="/ACT/ST/Quality/+/qchg/+/App7.EF4_E.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Trip signal from step 4" sAddr="/ACT/ST/Timestamp/+/none/+/App7.EF4_E.1.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="EF4" lnClass="PTRC" inst="1" lnType="ABBIED600_REV2_EF4PTRC">
                        <Private type="ABB_FunctionRefs">5284bc0f-5366-463f-8319-ed9ce06d1f71</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App7.EF4_E.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App7.EF4_E.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App7.EF4_E.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App7.EF4_E.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App7.EF4_E.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App7.EF4_E.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
                            <DAI name="general" desc="General trip signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App7.EF4_E.1.OUT.9.Value,140,13" />
                            <DAI name="q" desc="General trip signal" sAddr="/ACT/ST/Quality/+/qchg/+/App7.EF4_E.1.OUT.9.Value,140,100" />
                            <DAI name="t" desc="General trip signal" sAddr="/ACT/ST/Timestamp/+/none/+/App7.EF4_E.1.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
                            <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App7.EF4_E.1.OUT.8.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App7.EF4_E.1.OUT.8.Value,140,100" />
                            <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App7.EF4_E.1.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="SES_1">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_REV2_RSY1LLN0">
                        <Private type="ABB_FunctionRefs">d8cebfb1-6977-467d-88ec-727bd7cb0f76</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/Mod/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/orCategory/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/INC/CO/Octet64/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/INC/CO/INT8U/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" desc="Mode parameter for 61850" sAddr="/INC/CO/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/INC/CO/Check/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
                                <Val>228493</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Bus1Sel" desc="Bus1 selected">
                            <DAI name="stVal" desc="Bus1 selected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Bus1 selected" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Bus1 selected" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Bus2Sel" desc="Bus2 selected">
                            <DAI name="stVal" desc="Bus2 selected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Bus2 selected" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Bus2 selected" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Lin1Sel" desc="Line1 selected">
                            <DAI name="stVal" desc="Line1 selected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Line1 selected" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Line1 selected" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Lin2Sel" desc="Line2 selected">
                            <DAI name="stVal" desc="Line2 selected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Line2 selected" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Line2 selected" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SelFuFail" desc="Selected voltage transformer fuse failed">
                            <DAI name="stVal" desc="Selected voltage transformer fuse failed" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Selected voltage transformer fuse failed" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Selected voltage transformer fuse failed" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TestEnOK" desc="Energizing check OK test output">
                            <DAI name="stVal" desc="Energizing check OK test output" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Energizing check OK test output" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Energizing check OK test output" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VHiAlm" desc="Voltage amplitudes above set limits">
                            <DAI name="stVal" desc="Voltage amplitudes above set limits" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.18.Value,140,13" />
                            <DAI name="q" desc="Voltage amplitudes above set limits" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.18.Value,140,100" />
                            <DAI name="t" desc="Voltage amplitudes above set limits" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.18.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InadCBCls" desc="Inadvertent circuit breaker closing">
                            <DAI name="stVal" desc="Inadvertent circuit breaker closing" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.46.Value,140,13" />
                            <DAI name="q" desc="Inadvertent circuit breaker closing" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.46.Value,140,100" />
                            <DAI name="t" desc="Inadvertent circuit breaker closing" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.46.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="ABBIED600_REV5_LPHD">
                        <Private type="ABB_FunctionRefs">d8cebfb1-6977-467d-88ec-727bd7cb0f76</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.4.Value,-1,-1" valKind="Set" />
                            <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.0.Value,-1,-1" valKind="Set" />
                            <DAI name="model" desc="IED model for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.5.Value,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="AUT1" lnClass="RSYN" inst="1" lnType="ABBIED600_REV2_AUT1RSYN">
                        <Private type="ABB_FunctionRefs">d8cebfb1-6977-467d-88ec-727bd7cb0f76</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Rel" desc="Release">
                            <DAI name="stVal" desc="Automatic release " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.42.Value,140,13" />
                            <DAI name="q" desc="Automatic release " sAddr="/SPS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.42.Value,140,100" />
                            <DAI name="t" desc="Automatic release " sAddr="/SPS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.42.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="VInd" desc="Voltage difference out of limit">
                            <DAI name="stVal" desc="Voltage difference out of limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.10.Value,140,13" />
                            <DAI name="q" desc="Voltage difference out of limit" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.10.Value,140,100" />
                            <DAI name="t" desc="Voltage difference out of limit" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.10.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="AngInd" desc="Angle Difference Indicator">
                            <DAI name="stVal" desc="Phase angle difference out of limit for Auto operation" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Phase angle difference out of limit for Auto operation" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Phase angle difference out of limit for Auto operation" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="HzInd" desc="Frequency Difference Indicator">
                            <DAI name="stVal" desc="Frequency difference out of limit for Auto operation" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.12.Value,140,13" />
                            <DAI name="q" desc="Frequency difference out of limit for Auto operation" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.12.Value,140,100" />
                            <DAI name="t" desc="Frequency difference out of limit for Auto operation" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.12.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="DifVClc" desc="Calculated Difference in Voltage">
                            <SDI name="mag">
                                <DAI name="f" desc="Calculated difference of voltage in p.u of set voltage base value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.15.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Calculated difference of voltage in p.u of set voltage base value" sAddr="/MV/MX/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.15.Value,148,100" />
                            <DAI name="t" desc="Calculated difference of voltage in p.u of set voltage base value" sAddr="/MV/MX/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.15.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="DifHzClc" desc="Calculated Difference in Frequency">
                            <SDI name="mag">
                                <DAI name="f" desc="Calculated difference of frequency" sAddr="/MV/MX/FLOAT32/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.16.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Calculated difference of frequency" sAddr="/MV/MX/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.16.Value,148,100" />
                            <DAI name="t" desc="Calculated difference of frequency" sAddr="/MV/MX/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.16.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="DifAngClc" desc="Calculated Difference of Phase Angle">
                            <SDI name="mag">
                                <DAI name="f" desc="Calculated difference of phase angle" sAddr="/MV/MX/FLOAT32/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.17.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Calculated difference of phase angle" sAddr="/MV/MX/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.17.Value,148,100" />
                            <DAI name="t" desc="Calculated difference of phase angle" sAddr="/MV/MX/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.17.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="EnOK" desc="Auto energizing check OK">
                            <DAI name="stVal" desc="Automatic energizing check OK" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Automatic energizing check OK" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Automatic energizing check OK" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TestSCOK" desc="Auto synchro check OK test output">
                            <DAI name="stVal" desc="Auto synchro check OK test output" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.30.Value,140,13" />
                            <DAI name="q" desc="Auto synchro check OK test output" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.30.Value,140,100" />
                            <DAI name="t" desc="Auto synchro check OK test output" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.30.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VBus" desc="Voltage amplitude for Bus voltage">
                            <SDI name="mag">
                                <DAI name="f" desc="Bus voltage" sAddr="/MV/MX/FLOAT32/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.19.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Bus voltage" sAddr="/MV/MX/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.19.Value,148,100" />
                            <DAI name="t" desc="Bus voltage" sAddr="/MV/MX/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.19.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VLin" desc="Voltage amplitude for Line voltage">
                            <SDI name="mag">
                                <DAI name="f" desc="Line voltage" sAddr="/MV/MX/FLOAT32/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.24.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Line voltage" sAddr="/MV/MX/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.24.Value,148,100" />
                            <DAI name="t" desc="Line voltage" sAddr="/MV/MX/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.24.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="MAN1" lnClass="RSYN" inst="2" lnType="ABBIED600_REV2_MAN1RSYN">
                        <Private type="ABB_FunctionRefs">d8cebfb1-6977-467d-88ec-727bd7cb0f76</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Rel" desc="Release">
                            <DAI name="stVal" desc="Manual release" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.43.Value,140,13" />
                            <DAI name="q" desc="Manual release" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.43.Value,140,100" />
                            <DAI name="t" desc="Manual release" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.43.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="VInd" desc="Voltage difference out of limit">
                            <DAI name="stVal" desc="Voltage difference out of limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.10.Value,140,13" />
                            <DAI name="q" desc="Voltage difference out of limit" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.10.Value,140,100" />
                            <DAI name="t" desc="Voltage difference out of limit" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.10.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="AngInd" desc="Angle Difference Indicator">
                            <DAI name="stVal" desc="Phase angle difference out of limit for Manual Operation" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.13.Value,140,13" />
                            <DAI name="q" desc="Phase angle difference out of limit for Manual Operation" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Phase angle difference out of limit for Manual Operation" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.13.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="HzInd" desc="Frequency Difference Indicator">
                            <DAI name="stVal" desc="Frequency difference out of limit for Manual operation" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.11.Value,140,13" />
                            <DAI name="q" desc="Frequency difference out of limit for Manual operation" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.11.Value,140,100" />
                            <DAI name="t" desc="Frequency difference out of limit for Manual operation" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.11.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="EnOK" desc="Manual energizing check OK">
                            <DAI name="stVal" desc="Manual energizing check OK" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Manual energizing check OK" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Manual energizing check OK" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TestSCOK" desc="Manual synchro check OK test output">
                            <DAI name="stVal" desc="Manual synchro check OK test output" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.9.Value,140,13" />
                            <DAI name="q" desc="Manual synchro check OK test output" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.9.Value,140,100" />
                            <DAI name="t" desc="Manual synchro check OK test output" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SYN" lnClass="RSYN" inst="3" lnType="ABBIED600_REV3_SYNRSYN">
                        <Private type="ABB_FunctionRefs">d8cebfb1-6977-467d-88ec-727bd7cb0f76</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Rel" desc="Release">
                            <DAI name="stVal" desc="Synchronizing OK output" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.32.Value,140,13" />
                            <DAI name="q" desc="Synchronizing OK output" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.32.Value,140,100" />
                            <DAI name="t" desc="Synchronizing OK output" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.32.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SynPrg" desc="Synchronising in progress">
                            <DAI name="stVal" desc="Synchronizing in progress" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.31.Value,140,13" />
                            <DAI name="q" desc="Synchronizing in progress" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.31.Value,140,100" />
                            <DAI name="t" desc="Synchronizing in progress" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.31.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="FailSyn" desc="Synchronizing failed">
                            <DAI name="stVal" desc="Synchronizing failed" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.33.Value,140,13" />
                            <DAI name="q" desc="Synchronizing failed" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.33.Value,140,100" />
                            <DAI name="t" desc="Synchronizing failed" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.33.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TestSynOK" desc="Synchronizing OK test output">
                            <DAI name="stVal" desc="Synchronizing OK test output" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.34.Value,140,13" />
                            <DAI name="q" desc="Synchronizing OK test output" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.34.Value,140,100" />
                            <DAI name="t" desc="Synchronizing OK test output" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.34.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VHiAlmSyn">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VIndSyn">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzIndSyn" desc="Frequency difference out of limit for synchronizing">
                            <DAI name="stVal" desc="Frequency difference out of limit for synchronizing" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.37.Value,140,13" />
                            <DAI name="q" desc="Frequency difference out of limit for synchronizing" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.37.Value,140,100" />
                            <DAI name="t" desc="Frequency difference out of limit for synchronizing" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.37.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzInBndSyn">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRCIndSyn" desc="Frequency derivative out of limit for synchronizing">
                            <DAI name="stVal" desc="Frequency derivative out of limit for synchronizing" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.39.Value,140,13" />
                            <DAI name="q" desc="Frequency derivative out of limit for synchronizing" sAddr="/SPS/ST/Quality/+/qchg/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.39.Value,140,100" />
                            <DAI name="t" desc="Frequency derivative out of limit for synchronizing" sAddr="/SPS/ST/Timestamp/+/none/+/App7.SYNCHRONIZING_VOLTSEL_B.1.OUT.39.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG010656</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="SECAUD_1">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_REV1_SECLLN0">
                        <Private type="ABB_FunctionRefs">8a5620b9-a7a2-4577-92f5-72878976b76b</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
                                <Val>145329</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="ABBIED600_REV5_LPHD">
                        <Private type="ABB_FunctionRefs">8a5620b9-a7a2-4577-92f5-72878976b76b</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.4.Value,-1,-1" valKind="Set" />
                            <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.0.Value,-1,-1" valKind="Set" />
                            <DAI name="model" desc="IED model for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.5.Value,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="A" lnClass="GSAL" inst="1" lnType="ABBIED600_REV1_AGSAL">
                        <Private type="ABB_FunctionRefs">8a5620b9-a7a2-4577-92f5-72878976b76b</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpCntRs" desc="Resetable operation counter">
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Dummy variable for IEC61850 mapping to datasets" sAddr="/INC/CO/INT32/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,30" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Dummy variable for IEC61850 mapping to datasets" sAddr="/INC/CO/Enum/+/none/orCategory/Sys1.IEC61850GSAL.1.OUT.0.Value,51,23" />
                                    <DAI name="orIdent" desc="Dummy variable for IEC61850 mapping to datasets" sAddr="/INC/CO/Octet64/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Dummy variable for IEC61850 mapping to datasets" sAddr="/INC/CO/INT8U/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,255" />
                                <DAI name="T" desc="Dummy variable for IEC61850 mapping to datasets" sAddr="/INC/CO/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,200" />
                                <DAI name="Test" desc="Dummy variable for IEC61850 mapping to datasets" sAddr="/INC/CO/BOOLEAN/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,1" />
                                <DAI name="Check" desc="Dummy variable for IEC61850 mapping to datasets" sAddr="/INC/CO/Check/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,16" />
                            </SDI>
                            <DAI name="stVal" desc="Dummy variable for IEC61850 mapping to datasets" sAddr="/INC/ST/INT32/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,30" />
                            <DAI name="q" desc="Dummy variable for IEC61850 mapping to datasets" sAddr="/INC/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,100" />
                            <DAI name="t" desc="Dummy variable for IEC61850 mapping to datasets" sAddr="/INC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NumCntRs" desc="Number of counter resets">
                            <DAI name="stVal" desc="Dummy variable for IEC61850 mapping to datasets" sAddr="/INS/ST/INT32/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,30" />
                            <DAI name="q" desc="Dummy variable for IEC61850 mapping to datasets" sAddr="/INS/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,100" />
                            <DAI name="t" desc="Dummy variable for IEC61850 mapping to datasets" sAddr="/INS/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="AuthFail" desc="Authorisation failures">
                            <DAI name="cnt" desc="Dummy variable for IEC61850 mapping to datasets" sAddr="/SEC/ST/INT32U/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/sev/-1,-1,-1" />
                            <DAI name="t" desc="Dummy variable for IEC61850 mapping to datasets" sAddr="/SEC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
                            <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="AcsCtlFail" desc="Access control failures detected">
                            <DAI name="cnt" desc="Dummy variable for IEC61850 mapping to datasets" sAddr="/SEC/ST/INT32U/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/sev/-1,-1,-1" />
                            <DAI name="t" desc="Dummy variable for IEC61850 mapping to datasets" sAddr="/SEC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
                            <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SvcViol" desc="Service privilege violations">
                            <DAI name="cnt" desc="Dummy variable for IEC61850 mapping to datasets" sAddr="/SEC/ST/INT32U/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/sev/-1,-1,-1" />
                            <DAI name="t" desc="Dummy variable for IEC61850 mapping to datasets" sAddr="/SEC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
                            <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ina" desc="Inactive associations">
                            <DAI name="cnt" desc="Dummy variable for IEC61850 mapping to datasets" sAddr="/SEC/ST/INT32U/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/sev/-1,-1,-1" />
                            <DAI name="t" desc="Dummy variable for IEC61850 mapping to datasets" sAddr="/SEC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
                            <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <IED name="Client5" desc="Client5" type="IEC61850 IED" manufacturer="ABB">
        <AccessPoint name="LD0">
            <LN lnClass="IHMI" inst="1" lnType="IEC61850_IED_Tiger_Default_Reporting_client" />
        </AccessPoint>
    </IED>
    <IED name="IED_CD1RT670" desc="RET670_223_B40X00_Ed1" type="670 series" manufacturer="ABB" configVersion="RET670ver2.2.3">
        <Private type="ABB_PCMObjectTypeName">RET670</Private>
        <Private type="ABBPCMInternalObjRef">34b3b1a0-ba46-4527-af14-ca4d66a15da8</Private>
        <Private type="ABB_PCMIEDConfigurationTemplate"></Private>
        <Private type="ABB Comm">
            <eComm:CommNode x="-536870912" y="-536870912" />
        </Private>
        <Services>
            <DynAssociation />
            <SettingGroups />
            <GetDirectory />
            <GetDataObjectDefinition />
            <DataObjectDirectory />
            <GetDataSetValue />
            <ConfDataSet max="100" maxAttributes="330" />
            <ReadWrite />
            <ConfReportControl max="100" />
            <GetCBValues />
            <ReportSettings datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
            <GSESettings datSet="Conf" appID="Conf" />
            <GOOSE max="20" />
            <DataSetDirectory />
            <FileHandling />
            <ConfLNs fixPrefix="true" fixLnInst="true" />
        </Services>
        <AccessPoint name="S1">
            <Server>
                <Authentication />
                <LDevice inst="LD0">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED670_REV4_LLN0_#LIB1">
                        <Private type="ABB_FunctionRefs">b25097bd-f7d8-4dc5-bb18-618eb9cf6ef9</Private>
                        <DataSet name="Security">
                            <FCDA ldInst="SECAUD_1" prefix="A" lnClass="GSAL" lnInst="1" doName="AcsCtlFail" fc="ST" />
                            <FCDA ldInst="SECAUD_1" prefix="A" lnClass="GSAL" lnInst="1" doName="AuthFail" fc="ST" />
                            <FCDA ldInst="SECAUD_1" prefix="A" lnClass="GSAL" lnInst="1" doName="Ina" fc="ST" />
                            <FCDA ldInst="SECAUD_1" prefix="A" lnClass="GSAL" lnInst="1" doName="NumCntRs" fc="ST" />
                            <FCDA ldInst="SECAUD_1" prefix="A" lnClass="GSAL" lnInst="1" doName="OpCntRs" fc="ST" />
                            <FCDA ldInst="SECAUD_1" prefix="A" lnClass="GSAL" lnInst="1" doName="SvcViol" fc="ST" />
                        </DataSet>
                        <DataSet name="StatNrml">
                            <FCDA ldInst="LD0" prefix="T3W" lnClass="PDIF" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="REF" lnClass="PDIF" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="PH" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="EF" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
                            <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
                            <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
                            <FCDA ldInst="OC4_2" prefix="PH3" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="OC4_2" prefix="PH3" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="OC4_2" prefix="PH3" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
                            <FCDA ldInst="OC4_2" prefix="PH3" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
                            <FCDA ldInst="OC4_2" prefix="PH3" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
                            <FCDA ldInst="OC4_3" prefix="PH3" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="OC4_3" prefix="PH3" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="OC4_3" prefix="PH3" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
                            <FCDA ldInst="OC4_3" prefix="PH3" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
                            <FCDA ldInst="OC4_3" prefix="PH3" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
                            <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTRC" lnInst="1" doName="OpSOF" fc="ST" />
                            <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
                            <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
                            <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
                            <FCDA ldInst="EF4_2" prefix="EF4" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="EF4_2" prefix="PH1" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="EF4_2" prefix="EF4" lnClass="PTRC" lnInst="1" doName="OpSOF" fc="ST" />
                            <FCDA ldInst="EF4_2" prefix="PH1" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
                            <FCDA ldInst="EF4_2" prefix="PH1" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
                            <FCDA ldInst="EF4_2" prefix="PH1" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
                            <FCDA ldInst="EF4_3" prefix="EF4" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="EF4_3" prefix="PH1" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="EF4_3" prefix="EF4" lnClass="PTRC" lnInst="1" doName="OpSOF" fc="ST" />
                            <FCDA ldInst="EF4_3" prefix="PH1" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
                            <FCDA ldInst="EF4_3" prefix="PH1" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
                            <FCDA ldInst="EF4_3" prefix="PH1" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="TR" lnClass="PTTR" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="TR" lnClass="PTTR" lnInst="2" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="LOV" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="OV2_1" prefix="OV2" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="OV2_1" prefix="PH1" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="OV2_1" prefix="OV2" lnClass="PTOV" lnInst="2" doName="Op" fc="ST" />
                            <FCDA ldInst="ROV2_1" prefix="PH1" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="ROV2_1" prefix="ROV2" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="ROV2_1" prefix="ROV2" lnClass="PTOV" lnInst="2" doName="Op" fc="ST" />
                            <FCDA ldInst="UV2_1" prefix="PH1" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="UV2_1" prefix="UV2" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="UV2_1" prefix="UV2" lnClass="PTUV" lnInst="2" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="CC" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />
                            <FCDA ldInst="LD0" prefix="CC" lnClass="RBRF" lnInst="1" doName="OpEx2" fc="ST" />
                            <FCDA ldInst="LD0" prefix="CC" lnClass="RBRF" lnInst="1" doName="OpIn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="CC" lnClass="RPLD" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SMP" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="CC" lnClass="RBRF" lnInst="2" doName="OpEx" fc="ST" />
                            <FCDA ldInst="LD0" prefix="CC" lnClass="RBRF" lnInst="2" doName="OpEx2" fc="ST" />
                            <FCDA ldInst="LD0" prefix="CC" lnClass="RBRF" lnInst="2" doName="OpIn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="CC" lnClass="RPLD" lnInst="2" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SMP" lnClass="PTRC" lnInst="2" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="CC" lnClass="RBRF" lnInst="3" doName="OpEx" fc="ST" />
                            <FCDA ldInst="LD0" prefix="CC" lnClass="RBRF" lnInst="3" doName="OpEx2" fc="ST" />
                            <FCDA ldInst="LD0" prefix="CC" lnClass="RBRF" lnInst="3" doName="OpIn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="CC" lnClass="RPLD" lnInst="3" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SMP" lnClass="PTRC" lnInst="3" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="CC" lnClass="RBRF" lnInst="4" doName="OpEx" fc="ST" />
                            <FCDA ldInst="LD0" prefix="CC" lnClass="RBRF" lnInst="4" doName="OpEx2" fc="ST" />
                            <FCDA ldInst="LD0" prefix="CC" lnClass="RBRF" lnInst="4" doName="OpIn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="CC" lnClass="RPLD" lnInst="4" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SMP" lnClass="PTRC" lnInst="4" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="VArsAccFwd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="VArsAccRev" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="WsAccFwd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="WsAccRev" fc="ST" />
                            <FCDA ldInst="LD0" prefix="PH" lnClass="PIOC" lnInst="2" doName="Op" fc="ST" />
                        </DataSet>
                        <DataSet name="MeasFlt">
                            <FCDA ldInst="LD0" prefix="TR" lnClass="PTTR" lnInst="1" doName="TmpPct" fc="MX" />
                            <FCDA ldInst="LD0" prefix="TR" lnClass="PTTR" lnInst="2" doName="TmpPct" fc="MX" />
                            <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
                            <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="2" doName="A" fc="MX" />
                            <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="3" doName="A" fc="MX" />
                            <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="Amp" fc="MX" />
                            <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="Hz" fc="MX" />
                            <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="PwrFact" fc="MX" />
                            <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="Vol" fc="MX" />
                            <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="VolAmp" fc="MX" />
                            <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="VolAmpr" fc="MX" />
                            <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="Watt" fc="MX" />
                            <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="PPV" fc="MX" />
                            <FCDA ldInst="LD0" prefix="VN" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="MaxVArFwdD" fc="MX" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="MaxVArRvDm" fc="MX" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="MaxWFwdDmd" fc="MX" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="MaxWRvDmd" fc="MX" />
                        </DataSet>
                        <DataSet name="StatUrg_A">
                            <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="12" doName="APwrAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="12" doName="APwrLO" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="12" doName="CBLifAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="12" doName="ClsAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="12" doName="ColOpn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="12" doName="LonTmAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="12" doName="OpnAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="12" doName="OpNumAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="12" doName="OpNumLO" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="12" doName="PosCls" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="12" doName="PosIvd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="12" doName="PosOpn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="12" doName="PresAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="12" doName="SprChaAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="ALd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="ALg" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="VArhFwdAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="VArhRvAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="WhFwdAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="WhRvAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="GrInd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Health" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
                        </DataSet>
                        <DataSet name="StatUrg_B">
                            <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="12" doName="APwrAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="12" doName="APwrLO" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="12" doName="CBLifAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="12" doName="ClsAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="12" doName="ColOpn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="12" doName="LonTmAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="12" doName="OpnAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="12" doName="OpNumAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="12" doName="OpNumLO" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="12" doName="PosCls" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="12" doName="PosIvd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="12" doName="PosOpn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="12" doName="PresAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="SCBR" lnInst="12" doName="SprChaAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="ALd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="ALg" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="VArhFwdAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="VArhRvAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="WhFwdAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="WhRvAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="GrInd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
                        </DataSet>
                        <DataSet name="StatUrg">
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="GrInd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Health" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
                        </DataSet>
                        <ReportControl name="brcbSecurity" rptID="IED_CD1RT670LD0/LLN0.brcbSecurity" datSet="Security" confRev="200" intgPd="3000" bufTime="100" buffered="true">
                            <TrgOps dchg="true" qchg="true" />
                            <OptFields />
                            <RptEnabled max="5">
                                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client4" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client5" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                            </RptEnabled>
                        </ReportControl>
                        <ReportControl name="brcbStatNrml" rptID="IED_CD1RT670LD0/LLN0.brcbStatNrml" datSet="StatNrml" confRev="400" intgPd="3000" bufTime="100" buffered="true">
                            <TrgOps dchg="true" qchg="true" />
                            <OptFields />
                            <RptEnabled max="5">
                                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client4" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client5" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                            </RptEnabled>
                        </ReportControl>
                        <ReportControl name="urcbMeasFlt" rptID="IED_CD1RT670LD0/LLN0.urcbMeasFlt" datSet="MeasFlt" confRev="300" intgPd="3000" bufTime="100">
                            <TrgOps dchg="true" qchg="true" />
                            <OptFields />
                            <RptEnabled max="5">
                                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client4" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client5" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                            </RptEnabled>
                        </ReportControl>
                        <ReportControl name="brcbStatUrg_A" rptID="IED_CD1RT670LD0/LLN0.brcbStatUrg_A" datSet="StatUrg_A" confRev="300" intgPd="3000" bufTime="100" buffered="true">
                            <TrgOps dchg="true" qchg="true" />
                            <OptFields />
                            <RptEnabled max="5">
                                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client4" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client5" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                            </RptEnabled>
                        </ReportControl>
                        <ReportControl name="brcbStatUrg_B" rptID="IED_CD1RT670LD0/LLN0.brcbStatUrg_B" datSet="StatUrg_B" confRev="300" intgPd="3000" bufTime="100" buffered="true">
                            <TrgOps dchg="true" qchg="true" />
                            <OptFields />
                            <RptEnabled max="5">
                                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client4" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client5" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                            </RptEnabled>
                        </ReportControl>
                        <ReportControl name="brcbStatUrg" rptID="IED_CD1RT670LD0/LLN0.brcbStatUrg" datSet="StatUrg" confRev="200" intgPd="3000" bufTime="100" buffered="true">
                            <TrgOps dchg="true" qchg="true" />
                            <OptFields />
                            <RptEnabled max="5">
                                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client4" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client5" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                            </RptEnabled>
                        </ReportControl>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/Sys.IEC61850LLN0.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/Sys.IEC61850LLN0.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/Sys.IEC61850LLN0.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/Sys.IEC61850LLN0.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health" desc="Health">
                            <DAI name="stVal" desc="Physical health" sAddr="/INS/ST/Enum/+/dchg/Health/Sys.IEC61850LLN0.1.OUT.0.Value,141,12" />
                            <DAI name="q" desc="Physical health" sAddr="/INS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.OUT.0.Value,141,100" />
                            <DAI name="t" desc="Physical health" sAddr="/INS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.OUT.0.Value,141,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/LPL/DC/VisString255/+/none/+/Sys.IEC61850LLN0.1.OUT.1.Value,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
                                <Val>2413835</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <Inputs>
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="GrInd" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="GrInd" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="GrInd" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind10" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind10" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind11" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind11" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind12" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind12" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind12" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind13" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind13" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind13" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind14" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind14" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind15" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind15" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind15" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind16" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind16" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind16" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind2" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind2" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind3" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind3" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind3" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind4" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind4" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind4" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind5" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind5" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind5" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind6" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind6" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind6" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind7" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind7" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind7" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind8" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind8" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind8" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind9" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind9" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind9" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="GrInd" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="GrInd" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="GrInd" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind10" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind10" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind10" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind11" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind11" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind11" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind12" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind12" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind12" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind13" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind13" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind13" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind14" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind14" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind14" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind15" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind15" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind15" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind16" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind16" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind16" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind2" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind2" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind2" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind3" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind3" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind3" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind4" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind4" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind4" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind5" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind5" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind5" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind6" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind6" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind6" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind7" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind7" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind7" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind8" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind8" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind8" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind9" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind9" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind9" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="GrInd" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="GrInd" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="GrInd" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind10" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind10" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind10" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind11" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind11" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind11" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind12" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind12" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind12" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind13" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind13" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind13" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind14" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind14" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind14" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind15" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind15" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind15" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind16" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind16" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind16" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind2" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind2" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind2" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind3" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind3" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind3" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind4" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind4" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind4" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind5" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind5" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind5" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind6" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind6" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind6" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind7" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind7" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind7" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind8" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind8" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind8" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind9" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind9" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind9" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="GrInd" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="GrInd" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="GrInd" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind10" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind10" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind10" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind11" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind11" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind11" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind12" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind12" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind12" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind13" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind13" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind13" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind14" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind14" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind14" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind15" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind15" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind15" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind16" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind16" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind16" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind2" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind2" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind2" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind3" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind3" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind3" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind4" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind4" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind4" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind5" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind5" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind5" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind6" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind6" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind6" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind7" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind7" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind7" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind8" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind8" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind8" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind9" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind9" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind9" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="GrInd" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="GrInd" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="GrInd" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind10" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind10" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind10" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind11" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind11" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind11" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind12" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind12" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind12" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind13" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind13" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind13" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind14" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind14" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind14" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind15" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind15" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind15" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind16" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind16" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind16" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind2" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind2" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind2" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind3" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind3" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind3" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind4" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind4" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind4" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind5" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind5" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind5" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind6" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind6" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind6" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind7" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind7" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind7" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind8" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind8" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind8" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind9" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind9" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind9" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="GrInd" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="GrInd" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="GrInd" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind10" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind10" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind10" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind11" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind11" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind11" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind12" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind12" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind12" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind13" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind13" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind13" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind14" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind14" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind14" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind15" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind15" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind15" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind16" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind16" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind16" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind2" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind2" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind2" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind3" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind3" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind3" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind4" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind4" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind4" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind5" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind5" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind5" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind6" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind6" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind6" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind7" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind7" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind7" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind8" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind8" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind8" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind9" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind9" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind9" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="VArhFwdAlm" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="VArhFwdAlm" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="VArhFwdAlm" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="VArhRvAlm" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="VArhRvAlm" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="VArhRvAlm" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="WhFwdAlm" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="WhFwdAlm" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="WhFwdAlm" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="WhRvAlm" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="WhRvAlm" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="WhRvAlm" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="ALd" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="ALd" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="ALd" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="ALg" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="ALg" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="ALg" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="DRP" lnClass="RDRE" lnInst="1" doName="RcdMade" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="DRP" lnClass="RDRE" lnInst="1" doName="RcdMade" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="DRP" lnClass="RDRE" lnInst="1" doName="RcdMade" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="LMB" lnClass="RFLO" lnInst="1" doName="ClcFlt" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="LMB" lnClass="RFLO" lnInst="1" doName="ClcFlt" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="IED_CD1RL670" ldInst="LD0" prefix="LMB" lnClass="RFLO" lnInst="1" doName="ClcFlt" daName="t" intAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </Inputs>
                        <SettingControl numOfSGs="6" />
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV6_LPHD">
                        <Private type="ABB_FunctionRefs">b0b04295-e956-4101-bba8-061a415fd85b</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.1.Value,-1,-1" valKind="Set" />
                            <DAI name="serNum" desc="Serial Number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.2.Value,-1,-1" valKind="Set" />
                            <DAI name="model" desc="IEDModel for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.3.Value,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhyHealth" desc="Physical device health">
                            <DAI name="stVal" desc="Physical health" sAddr="/INS/ST/Enum/+/dchg/Health/Sys.IEC61850LPHD.1.OUT.5.Value,141,12" />
                            <DAI name="q" desc="Physical health" sAddr="/INS/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,100" />
                            <DAI name="t" desc="Physical health" sAddr="/INS/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="DRP" lnClass="RDRE" inst="1" lnType="ABBIED670_DRPRDRE">
                        <Private type="ABB_FunctionRefs">9d957bdb-aec4-4ee8-9ca6-c91a0c0add3d</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App9.DRep.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App9.DRep.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App9.DRep.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App9.DRep.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App9.DRep.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App9.DRep.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App9.DRep.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App9.DRep.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App9.DRep.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="RcdMade" desc="Recording made">
                            <DAI name="stVal" desc="Disturbance recording made" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App9.DRep.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Disturbance recording made" sAddr="/SPS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Disturbance recording made" sAddr="/SPS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="FltNum" desc="Fault Number">
                            <DAI name="stVal" desc="Disturbance fault number" sAddr="/INS/ST/INT32/+/dchg/+/App9.DRep.1.OUT.87.Value,33,30" />
                            <DAI name="q" desc="Disturbance fault number" sAddr="/INS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.87.Value,33,100" />
                            <DAI name="t" desc="Disturbance fault number" sAddr="/INS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.87.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="SCH" lnClass="LCCH" inst="1" lnType="ABBIED670_REV1_SCHLCCH">
                        <Private type="ABB_FunctionRefs">132930a8-59c3-439c-99d2-86b456ed4946</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/Sys1.ACCESSPOINTDIAG.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/Sys1.ACCESSPOINTDIAG.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/Sys1.ACCESSPOINTDIAG.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/Sys1.ACCESSPOINTDIAG.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/Sys1.ACCESSPOINTDIAG.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/Sys1.ACCESSPOINTDIAG.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/Sys1.ACCESSPOINTDIAG.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/Sys1.ACCESSPOINTDIAG.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChLiv" desc="Physical channel status; true, if channel receives telegrams within a specified time interval">
                            <DAI name="stVal" desc="Access point link status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/Sys1.ACCESSPOINTDIAG.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Access point link status" sAddr="/SPS/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Access point link status" sAddr="/SPS/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="CC" lnClass="RBRF" inst="1" lnType="ABBIED670_REV3_CCRBRF">
                        <Private type="ABB_FunctionRefs">aca817a4-61b0-4938-bf24-a5789fad7da5</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.BREAKERFAILURE_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.BREAKERFAILURE_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.BREAKERFAILURE_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.BREAKERFAILURE_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.BREAKERFAILURE_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.BREAKERFAILURE_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.BREAKERFAILURE_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.BREAKERFAILURE_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.BREAKERFAILURE_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpEx" desc="Breaker failure trip (external trip)">
                            <DAI name="general" desc="Backup trip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILURE_B.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Backup trip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Backup trip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.1.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpIn" desc="Operate, retrip (internal trip)">
                            <DAI name="general" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILURE_B.1.OUT.3.Value,140,13" />
                            <DAI name="phsA" desc="Retrip by breaker failure protection function phase L1" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILURE_B.1.OUT.3.Value/dchg/+/App1.BREAKERFAILURE_B.1.OUT.0.Value,140,13" />
                            <DAI name="phsB" desc="Retrip by breaker failure protection function phase L2" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILURE_B.1.OUT.3.Value/dchg/+/App1.BREAKERFAILURE_B.1.OUT.1.Value,140,13" />
                            <DAI name="phsC" desc="Retrip by breaker failure protection function phase L3" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILURE_B.1.OUT.3.Value/dchg/+/App1.BREAKERFAILURE_B.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.1.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpEx2" desc="Extarnal trip">
                            <DAI name="general" desc="Second backup trip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILURE_B.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Second backup trip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Second backup trip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.1.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="SMP" lnClass="PTRC" inst="1" lnType="ABBIED670_REV5_SMPPTRC">
                        <Private type="ABB_FunctionRefs">5ed94c8d-02e1-4ed5-92fd-e68620c6f0ea</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.TRIP_C.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.TRIP_C.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.TRIP_C.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.TRIP_C.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.TRIP_C.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.TRIP_C.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.TRIP_C.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.TRIP_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.TRIP_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.TRIP_C.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.TRIP_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.TRIP_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.TRIP_C.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
                            <DAI name="general" desc="General trip output signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.1.OUT.0.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_C.1.OUT.0.Value/dchg/+/App1.TRIP_C.1.OUT.1.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_C.1.OUT.0.Value/dchg/+/App1.TRIP_C.1.OUT.2.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_C.1.OUT.0.Value/dchg/+/App1.TRIP_C.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="General trip output signal" sAddr="/ACT/ST/Quality/+/qchg/+/App1.TRIP_C.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="General trip output signal" sAddr="/ACT/ST/Timestamp/+/none/+/App1.TRIP_C.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
                            <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.1.OUT.8.Value,140,13" />
                            <DAI name="dirGeneral" desc="General direction signal" sAddr="/ACD/ST/Enum/App1.TRIP_C.1.OUT.8.Value/dchg/dir/App1.TRIP_C.1.OUT.14.Value,33,30" />
                            <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.1.OUT.8.Value/dchg/+/App1.TRIP_C.1.OUT.9.Value,140,13" />
                            <DAI name="dirPhsA" desc="Direction signal from phase L1" sAddr="/ACD/ST/Enum/App1.TRIP_C.1.OUT.8.Value/dchg/dir/App1.TRIP_C.1.OUT.15.Value,33,30" />
                            <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.1.OUT.8.Value/dchg/+/App1.TRIP_C.1.OUT.10.Value,140,13" />
                            <DAI name="dirPhsB" desc="Direction signal from phase L2" sAddr="/ACD/ST/Enum/App1.TRIP_C.1.OUT.8.Value/dchg/dir/App1.TRIP_C.1.OUT.16.Value,33,30" />
                            <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.1.OUT.8.Value/dchg/+/App1.TRIP_C.1.OUT.11.Value,140,13" />
                            <DAI name="dirPhsC" desc="Direction signal from phase L3" sAddr="/ACD/ST/Enum/App1.TRIP_C.1.OUT.8.Value/dchg/dir/App1.TRIP_C.1.OUT.17.Value,33,30" />
                            <DAI name="neut" desc="Start signal from neutral" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.1.OUT.8.Value/dchg/+/App1.TRIP_C.1.OUT.19.Value,140,13" />
                            <DAI name="dirNeut" desc="Direction signal from neutral" sAddr="/ACD/ST/Enum/App1.TRIP_C.1.OUT.8.Value/dchg/dir/App1.TRIP_C.1.OUT.18.Value,33,30" />
                            <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App1.TRIP_C.1.OUT.8.Value,140,100" />
                            <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App1.TRIP_C.1.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="LORs" desc="Reset Lockout">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_C.1.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.TRIP_C.1.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.TRIP_C.1.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.TRIP_C.1.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.TRIP_C.1.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_C.1.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.TRIP_C.1.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPTr" desc="Single Pole Trip">
                            <DAI name="stVal" desc="Trip single-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Trip single-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Trip single-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.1.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TwoPTr" desc="Two Pole Trip">
                            <DAI name="stVal" desc="Trip two-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Trip two-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Trip two-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.1.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTr" desc="Three Pole Trip">
                            <DAI name="stVal" desc="Trip three-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Trip three-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Trip three-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.1.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClsLO" desc="Close Lockout">
                            <DAI name="stVal" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.1.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="CC" lnClass="RBRF" inst="2" lnType="ABBIED670_REV3_CCRBRF">
                        <Private type="ABB_FunctionRefs">80df4379-81a0-4c1d-8612-98fbe0726757</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.BREAKERFAILURE_B.2.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.BREAKERFAILURE_B.2.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.BREAKERFAILURE_B.2.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.BREAKERFAILURE_B.2.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.BREAKERFAILURE_B.2.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.BREAKERFAILURE_B.2.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.BREAKERFAILURE_B.2.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.BREAKERFAILURE_B.2.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.2.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.2.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.BREAKERFAILURE_B.2.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.2.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.2.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpEx" desc="Breaker failure trip (external trip)">
                            <DAI name="general" desc="Backup trip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILURE_B.2.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Backup trip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.2.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Backup trip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.2.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpIn" desc="Operate, retrip (internal trip)">
                            <DAI name="general" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILURE_B.2.OUT.3.Value,140,13" />
                            <DAI name="phsA" desc="Retrip by breaker failure protection function phase L1" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILURE_B.2.OUT.3.Value/dchg/+/App1.BREAKERFAILURE_B.2.OUT.0.Value,140,13" />
                            <DAI name="phsB" desc="Retrip by breaker failure protection function phase L2" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILURE_B.2.OUT.3.Value/dchg/+/App1.BREAKERFAILURE_B.2.OUT.1.Value,140,13" />
                            <DAI name="phsC" desc="Retrip by breaker failure protection function phase L3" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILURE_B.2.OUT.3.Value/dchg/+/App1.BREAKERFAILURE_B.2.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.2.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.2.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpEx2" desc="Extarnal trip">
                            <DAI name="general" desc="Second backup trip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILURE_B.2.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Second backup trip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.2.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Second backup trip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.2.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="SMP" lnClass="PTRC" inst="2" lnType="ABBIED670_REV5_SMPPTRC">
                        <Private type="ABB_FunctionRefs">afb07562-80bd-4cb1-aa9d-2198c3736e1c</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.TRIP_C.2.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.TRIP_C.2.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.TRIP_C.2.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.TRIP_C.2.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.TRIP_C.2.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.TRIP_C.2.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.TRIP_C.2.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.TRIP_C.2.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.TRIP_C.2.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.TRIP_C.2.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.TRIP_C.2.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.TRIP_C.2.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.TRIP_C.2.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
                            <DAI name="general" desc="General trip output signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.2.OUT.0.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_C.2.OUT.0.Value/dchg/+/App1.TRIP_C.2.OUT.1.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_C.2.OUT.0.Value/dchg/+/App1.TRIP_C.2.OUT.2.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_C.2.OUT.0.Value/dchg/+/App1.TRIP_C.2.OUT.3.Value,140,13" />
                            <DAI name="q" desc="General trip output signal" sAddr="/ACT/ST/Quality/+/qchg/+/App1.TRIP_C.2.OUT.0.Value,140,100" />
                            <DAI name="t" desc="General trip output signal" sAddr="/ACT/ST/Timestamp/+/none/+/App1.TRIP_C.2.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
                            <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.2.OUT.8.Value,140,13" />
                            <DAI name="dirGeneral" desc="General direction signal" sAddr="/ACD/ST/Enum/App1.TRIP_C.2.OUT.8.Value/dchg/dir/App1.TRIP_C.2.OUT.14.Value,33,30" />
                            <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.2.OUT.8.Value/dchg/+/App1.TRIP_C.2.OUT.9.Value,140,13" />
                            <DAI name="dirPhsA" desc="Direction signal from phase L1" sAddr="/ACD/ST/Enum/App1.TRIP_C.2.OUT.8.Value/dchg/dir/App1.TRIP_C.2.OUT.15.Value,33,30" />
                            <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.2.OUT.8.Value/dchg/+/App1.TRIP_C.2.OUT.10.Value,140,13" />
                            <DAI name="dirPhsB" desc="Direction signal from phase L2" sAddr="/ACD/ST/Enum/App1.TRIP_C.2.OUT.8.Value/dchg/dir/App1.TRIP_C.2.OUT.16.Value,33,30" />
                            <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.2.OUT.8.Value/dchg/+/App1.TRIP_C.2.OUT.11.Value,140,13" />
                            <DAI name="dirPhsC" desc="Direction signal from phase L3" sAddr="/ACD/ST/Enum/App1.TRIP_C.2.OUT.8.Value/dchg/dir/App1.TRIP_C.2.OUT.17.Value,33,30" />
                            <DAI name="neut" desc="Start signal from neutral" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.2.OUT.8.Value/dchg/+/App1.TRIP_C.2.OUT.19.Value,140,13" />
                            <DAI name="dirNeut" desc="Direction signal from neutral" sAddr="/ACD/ST/Enum/App1.TRIP_C.2.OUT.8.Value/dchg/dir/App1.TRIP_C.2.OUT.18.Value,33,30" />
                            <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App1.TRIP_C.2.OUT.8.Value,140,100" />
                            <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App1.TRIP_C.2.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="LORs" desc="Reset Lockout">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_C.2.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.TRIP_C.2.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.TRIP_C.2.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.TRIP_C.2.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.TRIP_C.2.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_C.2.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.TRIP_C.2.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPTr" desc="Single Pole Trip">
                            <DAI name="stVal" desc="Trip single-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.2.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Trip single-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.2.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Trip single-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.2.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TwoPTr" desc="Two Pole Trip">
                            <DAI name="stVal" desc="Trip two-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.2.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Trip two-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.2.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Trip two-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.2.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTr" desc="Three Pole Trip">
                            <DAI name="stVal" desc="Trip three-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.2.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Trip three-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.2.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Trip three-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.2.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClsLO" desc="Close Lockout">
                            <DAI name="stVal" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.2.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.2.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.2.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="CC" lnClass="RBRF" inst="3" lnType="ABBIED670_REV3_CCRBRF">
                        <Private type="ABB_FunctionRefs">698c42fe-a35a-4379-89fc-36acd08ed0e7</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.BREAKERFAILURE_B.3.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.BREAKERFAILURE_B.3.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.BREAKERFAILURE_B.3.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.BREAKERFAILURE_B.3.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.BREAKERFAILURE_B.3.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.BREAKERFAILURE_B.3.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.BREAKERFAILURE_B.3.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.BREAKERFAILURE_B.3.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.3.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.3.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.BREAKERFAILURE_B.3.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.3.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.3.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpEx" desc="Breaker failure trip (external trip)">
                            <DAI name="general" desc="Backup trip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILURE_B.3.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Backup trip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.3.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Backup trip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.3.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpIn" desc="Operate, retrip (internal trip)">
                            <DAI name="general" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILURE_B.3.OUT.3.Value,140,13" />
                            <DAI name="phsA" desc="Retrip by breaker failure protection function phase L1" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILURE_B.3.OUT.3.Value/dchg/+/App1.BREAKERFAILURE_B.3.OUT.0.Value,140,13" />
                            <DAI name="phsB" desc="Retrip by breaker failure protection function phase L2" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILURE_B.3.OUT.3.Value/dchg/+/App1.BREAKERFAILURE_B.3.OUT.1.Value,140,13" />
                            <DAI name="phsC" desc="Retrip by breaker failure protection function phase L3" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILURE_B.3.OUT.3.Value/dchg/+/App1.BREAKERFAILURE_B.3.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.3.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.3.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpEx2" desc="Extarnal trip">
                            <DAI name="general" desc="Second backup trip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILURE_B.3.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Second backup trip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.3.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Second backup trip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.3.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="SMP" lnClass="PTRC" inst="3" lnType="ABBIED670_REV5_SMPPTRC">
                        <Private type="ABB_FunctionRefs">bc1bde0e-aa40-432a-b99c-068bf50b6e48</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.TRIP_C.3.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.TRIP_C.3.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.TRIP_C.3.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.TRIP_C.3.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.TRIP_C.3.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.TRIP_C.3.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.TRIP_C.3.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.TRIP_C.3.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.TRIP_C.3.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.TRIP_C.3.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.TRIP_C.3.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.TRIP_C.3.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.TRIP_C.3.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
                            <DAI name="general" desc="General trip output signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.3.OUT.0.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_C.3.OUT.0.Value/dchg/+/App1.TRIP_C.3.OUT.1.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_C.3.OUT.0.Value/dchg/+/App1.TRIP_C.3.OUT.2.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_C.3.OUT.0.Value/dchg/+/App1.TRIP_C.3.OUT.3.Value,140,13" />
                            <DAI name="q" desc="General trip output signal" sAddr="/ACT/ST/Quality/+/qchg/+/App1.TRIP_C.3.OUT.0.Value,140,100" />
                            <DAI name="t" desc="General trip output signal" sAddr="/ACT/ST/Timestamp/+/none/+/App1.TRIP_C.3.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
                            <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.3.OUT.8.Value,140,13" />
                            <DAI name="dirGeneral" desc="General direction signal" sAddr="/ACD/ST/Enum/App1.TRIP_C.3.OUT.8.Value/dchg/dir/App1.TRIP_C.3.OUT.14.Value,33,30" />
                            <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.3.OUT.8.Value/dchg/+/App1.TRIP_C.3.OUT.9.Value,140,13" />
                            <DAI name="dirPhsA" desc="Direction signal from phase L1" sAddr="/ACD/ST/Enum/App1.TRIP_C.3.OUT.8.Value/dchg/dir/App1.TRIP_C.3.OUT.15.Value,33,30" />
                            <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.3.OUT.8.Value/dchg/+/App1.TRIP_C.3.OUT.10.Value,140,13" />
                            <DAI name="dirPhsB" desc="Direction signal from phase L2" sAddr="/ACD/ST/Enum/App1.TRIP_C.3.OUT.8.Value/dchg/dir/App1.TRIP_C.3.OUT.16.Value,33,30" />
                            <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.3.OUT.8.Value/dchg/+/App1.TRIP_C.3.OUT.11.Value,140,13" />
                            <DAI name="dirPhsC" desc="Direction signal from phase L3" sAddr="/ACD/ST/Enum/App1.TRIP_C.3.OUT.8.Value/dchg/dir/App1.TRIP_C.3.OUT.17.Value,33,30" />
                            <DAI name="neut" desc="Start signal from neutral" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.3.OUT.8.Value/dchg/+/App1.TRIP_C.3.OUT.19.Value,140,13" />
                            <DAI name="dirNeut" desc="Direction signal from neutral" sAddr="/ACD/ST/Enum/App1.TRIP_C.3.OUT.8.Value/dchg/dir/App1.TRIP_C.3.OUT.18.Value,33,30" />
                            <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App1.TRIP_C.3.OUT.8.Value,140,100" />
                            <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App1.TRIP_C.3.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="LORs" desc="Reset Lockout">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_C.3.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.TRIP_C.3.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.TRIP_C.3.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.TRIP_C.3.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.TRIP_C.3.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_C.3.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.TRIP_C.3.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPTr" desc="Single Pole Trip">
                            <DAI name="stVal" desc="Trip single-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.3.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Trip single-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.3.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Trip single-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.3.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TwoPTr" desc="Two Pole Trip">
                            <DAI name="stVal" desc="Trip two-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.3.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Trip two-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.3.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Trip two-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.3.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTr" desc="Three Pole Trip">
                            <DAI name="stVal" desc="Trip three-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.3.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Trip three-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.3.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Trip three-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.3.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClsLO" desc="Close Lockout">
                            <DAI name="stVal" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.3.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.3.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.3.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="CC" lnClass="RBRF" inst="4" lnType="ABBIED670_REV3_CCRBRF">
                        <Private type="ABB_FunctionRefs">c848b92f-3f51-4e51-bb24-add9c30cf1aa</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.BREAKERFAILURE_B.4.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.BREAKERFAILURE_B.4.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.BREAKERFAILURE_B.4.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.BREAKERFAILURE_B.4.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.BREAKERFAILURE_B.4.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.BREAKERFAILURE_B.4.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.BREAKERFAILURE_B.4.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.BREAKERFAILURE_B.4.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.4.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.4.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.BREAKERFAILURE_B.4.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.4.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.4.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpEx" desc="Breaker failure trip (external trip)">
                            <DAI name="general" desc="Backup trip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILURE_B.4.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Backup trip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.4.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Backup trip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.4.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpIn" desc="Operate, retrip (internal trip)">
                            <DAI name="general" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILURE_B.4.OUT.3.Value,140,13" />
                            <DAI name="phsA" desc="Retrip by breaker failure protection function phase L1" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILURE_B.4.OUT.3.Value/dchg/+/App1.BREAKERFAILURE_B.4.OUT.0.Value,140,13" />
                            <DAI name="phsB" desc="Retrip by breaker failure protection function phase L2" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILURE_B.4.OUT.3.Value/dchg/+/App1.BREAKERFAILURE_B.4.OUT.1.Value,140,13" />
                            <DAI name="phsC" desc="Retrip by breaker failure protection function phase L3" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILURE_B.4.OUT.3.Value/dchg/+/App1.BREAKERFAILURE_B.4.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.4.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.4.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpEx2" desc="Extarnal trip">
                            <DAI name="general" desc="Second backup trip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILURE_B.4.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Second backup trip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.4.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Second backup trip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.4.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="SMP" lnClass="PTRC" inst="4" lnType="ABBIED670_REV5_SMPPTRC">
                        <Private type="ABB_FunctionRefs">4462e791-b4fa-41e5-8024-5884a1fe9494</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.TRIP_C.4.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.TRIP_C.4.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.TRIP_C.4.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.TRIP_C.4.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.TRIP_C.4.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.TRIP_C.4.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.TRIP_C.4.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.TRIP_C.4.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.TRIP_C.4.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.TRIP_C.4.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.TRIP_C.4.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.TRIP_C.4.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.TRIP_C.4.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
                            <DAI name="general" desc="General trip output signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.4.OUT.0.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_C.4.OUT.0.Value/dchg/+/App1.TRIP_C.4.OUT.1.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_C.4.OUT.0.Value/dchg/+/App1.TRIP_C.4.OUT.2.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_C.4.OUT.0.Value/dchg/+/App1.TRIP_C.4.OUT.3.Value,140,13" />
                            <DAI name="q" desc="General trip output signal" sAddr="/ACT/ST/Quality/+/qchg/+/App1.TRIP_C.4.OUT.0.Value,140,100" />
                            <DAI name="t" desc="General trip output signal" sAddr="/ACT/ST/Timestamp/+/none/+/App1.TRIP_C.4.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
                            <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.4.OUT.8.Value,140,13" />
                            <DAI name="dirGeneral" desc="General direction signal" sAddr="/ACD/ST/Enum/App1.TRIP_C.4.OUT.8.Value/dchg/dir/App1.TRIP_C.4.OUT.14.Value,33,30" />
                            <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.4.OUT.8.Value/dchg/+/App1.TRIP_C.4.OUT.9.Value,140,13" />
                            <DAI name="dirPhsA" desc="Direction signal from phase L1" sAddr="/ACD/ST/Enum/App1.TRIP_C.4.OUT.8.Value/dchg/dir/App1.TRIP_C.4.OUT.15.Value,33,30" />
                            <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.4.OUT.8.Value/dchg/+/App1.TRIP_C.4.OUT.10.Value,140,13" />
                            <DAI name="dirPhsB" desc="Direction signal from phase L2" sAddr="/ACD/ST/Enum/App1.TRIP_C.4.OUT.8.Value/dchg/dir/App1.TRIP_C.4.OUT.16.Value,33,30" />
                            <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.4.OUT.8.Value/dchg/+/App1.TRIP_C.4.OUT.11.Value,140,13" />
                            <DAI name="dirPhsC" desc="Direction signal from phase L3" sAddr="/ACD/ST/Enum/App1.TRIP_C.4.OUT.8.Value/dchg/dir/App1.TRIP_C.4.OUT.17.Value,33,30" />
                            <DAI name="neut" desc="Start signal from neutral" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.4.OUT.8.Value/dchg/+/App1.TRIP_C.4.OUT.19.Value,140,13" />
                            <DAI name="dirNeut" desc="Direction signal from neutral" sAddr="/ACD/ST/Enum/App1.TRIP_C.4.OUT.8.Value/dchg/dir/App1.TRIP_C.4.OUT.18.Value,33,30" />
                            <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App1.TRIP_C.4.OUT.8.Value,140,100" />
                            <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App1.TRIP_C.4.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="LORs" desc="Reset Lockout">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_C.4.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.TRIP_C.4.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.TRIP_C.4.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.TRIP_C.4.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.TRIP_C.4.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_C.4.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.TRIP_C.4.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPTr" desc="Single Pole Trip">
                            <DAI name="stVal" desc="Trip single-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.4.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Trip single-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.4.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Trip single-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.4.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TwoPTr" desc="Two Pole Trip">
                            <DAI name="stVal" desc="Trip two-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.4.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Trip two-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.4.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Trip two-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.4.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTr" desc="Three Pole Trip">
                            <DAI name="stVal" desc="Trip three-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.4.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Trip three-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.4.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Trip three-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.4.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClsLO" desc="Close Lockout">
                            <DAI name="stVal" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.4.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.4.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.4.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="PH" lnClass="PIOC" inst="1" lnType="ABBIED670_PHPIOC">
                        <Private type="ABB_FunctionRefs">582266b4-c29e-4519-a565-fb1006b51fc2</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.OVERCURRINST_C.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.OVERCURRINST_C.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.OVERCURRINST_C.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.OVERCURRINST_C.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.OVERCURRINST_C.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.OVERCURRINST_C.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.OVERCURRINST_C.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.OVERCURRINST_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.OVERCURRINST_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.OVERCURRINST_C.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.OVERCURRINST_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.OVERCURRINST_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.OVERCURRINST_C.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Trip signal from any phase" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.OVERCURRINST_C.1.OUT.3.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/App1.OVERCURRINST_C.1.OUT.3.Value/dchg/+/App1.OVERCURRINST_C.1.OUT.0.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App1.OVERCURRINST_C.1.OUT.3.Value/dchg/+/App1.OVERCURRINST_C.1.OUT.1.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App1.OVERCURRINST_C.1.OUT.3.Value/dchg/+/App1.OVERCURRINST_C.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Trip signal from any phase" sAddr="/ACT/ST/Quality/+/qchg/+/App1.OVERCURRINST_C.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Trip signal from any phase" sAddr="/ACT/ST/Timestamp/+/none/+/App1.OVERCURRINST_C.1.OUT.3.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="EF" lnClass="PIOC" inst="1" lnType="ABBIED670_EFPIOC">
                        <Private type="ABB_FunctionRefs">88856f02-f8d9-4535-af46-92cfe3db7277</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.RESCURRINST_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.RESCURRINST_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.RESCURRINST_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.RESCURRINST_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.RESCURRINST_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.RESCURRINST_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.RESCURRINST_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.RESCURRINST_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.RESCURRINST_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.RESCURRINST_B.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.RESCURRINST_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.RESCURRINST_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.RESCURRINST_B.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Trip signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.RESCURRINST_B.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Trip signal" sAddr="/ACT/ST/Quality/+/qchg/+/App1.RESCURRINST_B.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Trip signal" sAddr="/ACT/ST/Timestamp/+/none/+/App1.RESCURRINST_B.1.OUT.0.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="XCBR" inst="1" lnType="ABBIED670_REV1_SXCBR">
                        <Private type="ABB_FunctionRefs">e8fd7d92-94b6-4012-91a9-9e07bae69f74</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.SWITCH_G.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.SWITCH_G.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.SWITCH_G.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.SWITCH_G.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.SWITCH_G.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.SWITCH_G.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.SWITCH_G.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.SWITCH_G.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.SWITCH_G.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.SWITCH_G.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_G.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_G.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Loc" desc="Local operation (local means without substation automation communication, hardwired direct control)">
                            <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.1.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.20.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpCnt" desc="Operation counter">
                            <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App1.SWITCH_G.1.OUT.8.Value,33,30" />
                            <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.8.Value,33,100" />
                            <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.8.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Pos" desc="Switch position">
                            <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App1.SWITCH_G.1.OUT.21.Value,141,12" />
                            <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.21.Value,141,100" />
                            <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.21.Value,141,32" />
                            <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App1.SWITCH_G.1.SUB.0.Enable,-1,-1" />
                            <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App1.SWITCH_G.1.SUB.0.Value,-1,-1" />
                            <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.1.BLKC.1.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.SWITCH_G.1.BLKC.1.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.1.BLKC.1.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.1.BLKC.1.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.1.BLKC.1.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.1.BLKC.1.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.1.BLKC.1.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.3.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkCls" desc="Block closing">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.1.BLKC.2.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.SWITCH_G.1.BLKC.2.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.1.BLKC.2.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.1.BLKC.2.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.1.BLKC.2.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.1.BLKC.2.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.1.BLKC.2.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.4.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="CBOpCap" desc="Circuit breaker operating capability">
                            <DAI name="stVal" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/INS/ST/Enum/+/dchg/CBOpCap/App1.SWITCH_G.1.OUT.18.Value,33,30" />
                            <DAI name="q" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.18.Value,33,100" />
                            <DAI name="t" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.18.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkUpd" desc="Block update">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.1.BLKC.0.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.SWITCH_G.1.BLKC.0.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.1.BLKC.0.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.1.BLKC.0.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.1.BLKC.0.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.1.BLKC.0.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.1.BLKC.0.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Update of position indication is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.1.OUT.15.Value,140,13" />
                            <DAI name="q" desc="Update of position indication is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.15.Value,140,100" />
                            <DAI name="t" desc="Update of position indication is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.15.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="XCBR" inst="2" lnType="ABBIED670_REV1_SXCBR">
                        <Private type="ABB_FunctionRefs">89e33088-35d2-43b6-9412-ee4230027737</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.SWITCH_G.2.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.SWITCH_G.2.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.SWITCH_G.2.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.SWITCH_G.2.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.SWITCH_G.2.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.2.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.SWITCH_G.2.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.SWITCH_G.2.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.SWITCH_G.2.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.SWITCH_G.2.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.SWITCH_G.2.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_G.2.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_G.2.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Loc" desc="Local operation (local means without substation automation communication, hardwired direct control)">
                            <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.2.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.20.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpCnt" desc="Operation counter">
                            <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App1.SWITCH_G.2.OUT.8.Value,33,30" />
                            <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.8.Value,33,100" />
                            <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.8.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Pos" desc="Switch position">
                            <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App1.SWITCH_G.2.OUT.21.Value,141,12" />
                            <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.21.Value,141,100" />
                            <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.21.Value,141,32" />
                            <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App1.SWITCH_G.2.SUB.0.Enable,-1,-1" />
                            <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App1.SWITCH_G.2.SUB.0.Value,-1,-1" />
                            <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.2.BLKC.1.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.SWITCH_G.2.BLKC.1.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.2.BLKC.1.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.2.BLKC.1.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.2.BLKC.1.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.2.BLKC.1.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.2.BLKC.1.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.2.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.3.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkCls" desc="Block closing">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.2.BLKC.2.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.SWITCH_G.2.BLKC.2.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.2.BLKC.2.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.2.BLKC.2.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.2.BLKC.2.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.2.BLKC.2.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.2.BLKC.2.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.2.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.4.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="CBOpCap" desc="Circuit breaker operating capability">
                            <DAI name="stVal" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/INS/ST/Enum/+/dchg/CBOpCap/App1.SWITCH_G.2.OUT.18.Value,33,30" />
                            <DAI name="q" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.18.Value,33,100" />
                            <DAI name="t" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.18.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkUpd" desc="Block update">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.2.BLKC.0.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.SWITCH_G.2.BLKC.0.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.2.BLKC.0.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.2.BLKC.0.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.2.BLKC.0.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.2.BLKC.0.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.2.BLKC.0.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Update of position indication is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.2.OUT.15.Value,140,13" />
                            <DAI name="q" desc="Update of position indication is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.15.Value,140,100" />
                            <DAI name="t" desc="Update of position indication is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.15.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="XCBR" inst="3" lnType="ABBIED670_REV1_SXCBR">
                        <Private type="ABB_FunctionRefs">23eeb902-674c-4b48-bfa8-a8921ba22568</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.SWITCH_G.3.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.SWITCH_G.3.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.SWITCH_G.3.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.SWITCH_G.3.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.SWITCH_G.3.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.3.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.SWITCH_G.3.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.SWITCH_G.3.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.SWITCH_G.3.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.SWITCH_G.3.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.SWITCH_G.3.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_G.3.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_G.3.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Loc" desc="Local operation (local means without substation automation communication, hardwired direct control)">
                            <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.3.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.20.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpCnt" desc="Operation counter">
                            <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App1.SWITCH_G.3.OUT.8.Value,33,30" />
                            <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.8.Value,33,100" />
                            <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.8.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Pos" desc="Switch position">
                            <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App1.SWITCH_G.3.OUT.21.Value,141,12" />
                            <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.21.Value,141,100" />
                            <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.21.Value,141,32" />
                            <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App1.SWITCH_G.3.SUB.0.Enable,-1,-1" />
                            <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App1.SWITCH_G.3.SUB.0.Value,-1,-1" />
                            <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.3.BLKC.1.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.SWITCH_G.3.BLKC.1.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.3.BLKC.1.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.3.BLKC.1.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.3.BLKC.1.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.3.BLKC.1.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.3.BLKC.1.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.3.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.3.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkCls" desc="Block closing">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.3.BLKC.2.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.SWITCH_G.3.BLKC.2.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.3.BLKC.2.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.3.BLKC.2.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.3.BLKC.2.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.3.BLKC.2.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.3.BLKC.2.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.3.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.4.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="CBOpCap" desc="Circuit breaker operating capability">
                            <DAI name="stVal" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/INS/ST/Enum/+/dchg/CBOpCap/App1.SWITCH_G.3.OUT.18.Value,33,30" />
                            <DAI name="q" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.18.Value,33,100" />
                            <DAI name="t" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.18.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkUpd" desc="Block update">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.3.BLKC.0.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.SWITCH_G.3.BLKC.0.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.3.BLKC.0.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.3.BLKC.0.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.3.BLKC.0.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.3.BLKC.0.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.3.BLKC.0.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Update of position indication is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.3.OUT.15.Value,140,13" />
                            <DAI name="q" desc="Update of position indication is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.15.Value,140,100" />
                            <DAI name="t" desc="Update of position indication is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.15.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="XCBR" inst="4" lnType="ABBIED670_REV1_SXCBR">
                        <Private type="ABB_FunctionRefs">c5475952-cd1a-4a33-b5fe-a526c8b23328</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.SWITCH_G.4.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.SWITCH_G.4.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.SWITCH_G.4.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.SWITCH_G.4.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.SWITCH_G.4.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.4.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.SWITCH_G.4.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.SWITCH_G.4.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.SWITCH_G.4.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.SWITCH_G.4.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.SWITCH_G.4.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_G.4.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_G.4.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Loc" desc="Local operation (local means without substation automation communication, hardwired direct control)">
                            <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.4.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.4.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.4.OUT.20.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpCnt" desc="Operation counter">
                            <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App1.SWITCH_G.4.OUT.8.Value,33,30" />
                            <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_G.4.OUT.8.Value,33,100" />
                            <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_G.4.OUT.8.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Pos" desc="Switch position">
                            <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App1.SWITCH_G.4.OUT.21.Value,141,12" />
                            <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App1.SWITCH_G.4.OUT.21.Value,141,100" />
                            <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App1.SWITCH_G.4.OUT.21.Value,141,32" />
                            <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App1.SWITCH_G.4.SUB.0.Enable,-1,-1" />
                            <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App1.SWITCH_G.4.SUB.0.Value,-1,-1" />
                            <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.4.BLKC.1.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.SWITCH_G.4.BLKC.1.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.4.BLKC.1.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.4.BLKC.1.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.4.BLKC.1.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.4.BLKC.1.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.4.BLKC.1.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.4.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.4.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.4.OUT.3.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkCls" desc="Block closing">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.4.BLKC.2.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.SWITCH_G.4.BLKC.2.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.4.BLKC.2.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.4.BLKC.2.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.4.BLKC.2.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.4.BLKC.2.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.4.BLKC.2.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.4.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.4.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.4.OUT.4.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="CBOpCap" desc="Circuit breaker operating capability">
                            <DAI name="stVal" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/INS/ST/Enum/+/dchg/CBOpCap/App1.SWITCH_G.4.OUT.18.Value,33,30" />
                            <DAI name="q" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_G.4.OUT.18.Value,33,100" />
                            <DAI name="t" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_G.4.OUT.18.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkUpd" desc="Block update">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.4.BLKC.0.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.SWITCH_G.4.BLKC.0.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.4.BLKC.0.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.4.BLKC.0.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.4.BLKC.0.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.4.BLKC.0.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.4.BLKC.0.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Update of position indication is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.4.OUT.15.Value,140,13" />
                            <DAI name="q" desc="Update of position indication is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.4.OUT.15.Value,140,100" />
                            <DAI name="t" desc="Update of position indication is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.4.OUT.15.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TMA" lnClass="GGIO" inst="1" lnType="ABBIED670_TMAGGIO">
                        <Private type="ABB_FunctionRefs">60670e9b-66d4-4c08-8464-fae6d31c9aff</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.SIGNALMATRIX_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.SIGNALMATRIX_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Out1" desc="OR function between inputs 1 and 16">
                            <DAI name="stVal" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.OUT.0.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Out2" desc="OR function between inputs 17 and 32">
                            <DAI name="stVal" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.OUT.1.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Out3" desc="OR function between inputs 1 and 32">
                            <DAI name="stVal" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.OUT.2.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TMA" lnClass="GGIO" inst="2" lnType="ABBIED670_TMAGGIO">
                        <Private type="ABB_FunctionRefs">e9fae658-873d-49bd-ae2d-f723b26b5180</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.SIGNALMATRIX_C.2.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.SIGNALMATRIX_C.2.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Out1" desc="OR function between inputs 1 and 16">
                            <DAI name="stVal" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.2.OUT.0.Value,140,13" />
                            <DAI name="q" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.OUT.0.Value,140,100" />
                            <DAI name="t" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.OUT.0.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Out2" desc="OR function between inputs 17 and 32">
                            <DAI name="stVal" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.2.OUT.1.Value,140,13" />
                            <DAI name="q" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.OUT.1.Value,140,100" />
                            <DAI name="t" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.OUT.1.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Out3" desc="OR function between inputs 1 and 32">
                            <DAI name="stVal" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.2.OUT.2.Value,140,13" />
                            <DAI name="q" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.OUT.2.Value,140,100" />
                            <DAI name="t" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.OUT.2.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TMA" lnClass="GGIO" inst="3" lnType="ABBIED670_TMAGGIO">
                        <Private type="ABB_FunctionRefs">5af4a6f3-d5e7-4551-ad40-d67b462ec096</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.SIGNALMATRIX_C.3.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.SIGNALMATRIX_C.3.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.SIGNALMATRIX_C.3.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.SIGNALMATRIX_C.3.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.SIGNALMATRIX_C.3.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.SIGNALMATRIX_C.3.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.SIGNALMATRIX_C.3.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.SIGNALMATRIX_C.3.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.3.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.3.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.SIGNALMATRIX_C.3.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.3.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.3.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
