                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Out1" desc="OR function between inputs 1 and 16">
                            <DAI name="stVal" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.3.OUT.0.Value,140,13" />
                            <DAI name="q" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.3.OUT.0.Value,140,100" />
                            <DAI name="t" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.3.OUT.0.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Out2" desc="OR function between inputs 17 and 32">
                            <DAI name="stVal" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.3.OUT.1.Value,140,13" />
                            <DAI name="q" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.3.OUT.1.Value,140,100" />
                            <DAI name="t" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.3.OUT.1.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Out3" desc="OR function between inputs 1 and 32">
                            <DAI name="stVal" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.3.OUT.2.Value,140,13" />
                            <DAI name="q" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.3.OUT.2.Value,140,100" />
                            <DAI name="t" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.3.OUT.2.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TMA" lnClass="GGIO" inst="4" lnType="ABBIED670_TMAGGIO">
                        <Private type="ABB_FunctionRefs">c303481c-ea95-4ea9-8d67-f63f897f8576</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.SIGNALMATRIX_C.4.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.SIGNALMATRIX_C.4.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.SIGNALMATRIX_C.4.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.SIGNALMATRIX_C.4.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.SIGNALMATRIX_C.4.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.SIGNALMATRIX_C.4.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.SIGNALMATRIX_C.4.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.SIGNALMATRIX_C.4.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.4.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.4.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.SIGNALMATRIX_C.4.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.4.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.4.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Out1" desc="OR function between inputs 1 and 16">
                            <DAI name="stVal" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.4.OUT.0.Value,140,13" />
                            <DAI name="q" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.4.OUT.0.Value,140,100" />
                            <DAI name="t" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.4.OUT.0.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Out2" desc="OR function between inputs 17 and 32">
                            <DAI name="stVal" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.4.OUT.1.Value,140,13" />
                            <DAI name="q" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.4.OUT.1.Value,140,100" />
                            <DAI name="t" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.4.OUT.1.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Out3" desc="OR function between inputs 1 and 32">
                            <DAI name="stVal" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.4.OUT.2.Value,140,13" />
                            <DAI name="q" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.4.OUT.2.Value,140,100" />
                            <DAI name="t" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.4.OUT.2.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="T3W" lnClass="PDIF" inst="1" lnType="ABBIED670_REV1_T3WPDIF">
                        <Private type="ABB_FunctionRefs">ca43b85c-850b-4ee6-b5f4-22d264f7b91d</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App5.DIFFCURRTRA3_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App5.DIFFCURRTRA3_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App5.DIFFCURRTRA3_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App5.DIFFCURRTRA3_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App5.DIFFCURRTRA3_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App5.DIFFCURRTRA3_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App5.DIFFCURRTRA3_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App5.DIFFCURRTRA3_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Main, common start signal">
                            <DAI name="general" desc="Common start signal from any phase" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.5.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App5.DIFFCURRTRA3_B.1.OUT.5.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/App5.DIFFCURRTRA3_B.1.OUT.5.Value/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.6.Value,140,13" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App5.DIFFCURRTRA3_B.1.OUT.5.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/App5.DIFFCURRTRA3_B.1.OUT.5.Value/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.7.Value,140,13" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App5.DIFFCURRTRA3_B.1.OUT.5.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/App5.DIFFCURRTRA3_B.1.OUT.5.Value/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.8.Value,140,13" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App5.DIFFCURRTRA3_B.1.OUT.5.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Common start signal from any phase" sAddr="/ACD/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Common start signal from any phase" sAddr="/ACD/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.OUT.5.Value,140,32" />
                        </DOI>
                        <DOI name="Op" desc="Main, common trip command">
                            <DAI name="general" desc="General, common trip signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="General, common trip signal" sAddr="/ACT/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="General, common trip signal" sAddr="/ACT/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.OUT.0.Value,140,32" />
                        </DOI>
                        <DOI name="Blk2HPhA" desc="Second harmonic block signal, phase L1 ">
                            <DAI name="stVal" desc="Second harmonic block signal, phase L1" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.12.Value,140,13" />
                            <DAI name="q" desc="Second harmonic block signal, phase L1" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.1.OUT.12.Value,140,100" />
                            <DAI name="t" desc="Second harmonic block signal, phase L1" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.OUT.12.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk2HPhB" desc="Second harmonic block signal, phase L2">
                            <DAI name="stVal" desc="Second harmonic block signal, phase L2" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.13.Value,140,13" />
                            <DAI name="q" desc="Second harmonic block signal, phase L2" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.1.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Second harmonic block signal, phase L2" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.OUT.13.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk2HPhC" desc="Second harmonic block signal, phase L3">
                            <DAI name="stVal" desc="Second harmonic block signal, phase L3" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Second harmonic block signal, phase L3" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.1.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Second harmonic block signal, phase L3" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.OUT.14.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk5HPhA" desc="Fifth harmonic block signal, phase L1 ">
                            <DAI name="stVal" desc="Fifth harmonic block signal, phase L1" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.16.Value,140,13" />
                            <DAI name="q" desc="Fifth harmonic block signal, phase L1" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.1.OUT.16.Value,140,100" />
                            <DAI name="t" desc="Fifth harmonic block signal, phase L1" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.OUT.16.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk5HPhB" desc="Fifth harmonic block signal, phase L2">
                            <DAI name="stVal" desc="Fifth harmonic block signal, phase L2" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.17.Value,140,13" />
                            <DAI name="q" desc="Fifth harmonic block signal, phase L2" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.1.OUT.17.Value,140,100" />
                            <DAI name="t" desc="Fifth harmonic block signal, phase L2" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.OUT.17.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk5HPhC" desc="Fifth harmonic block signal, phase L3">
                            <DAI name="stVal" desc="Fifth harmonic block signal, phase L3" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.18.Value,140,13" />
                            <DAI name="q" desc="Fifth harmonic block signal, phase L3" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.1.OUT.18.Value,140,100" />
                            <DAI name="t" desc="Fifth harmonic block signal, phase L3" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.OUT.18.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkWavPhA" desc="Block signal, waveform criterion, phase L1">
                            <DAI name="stVal" desc="Block signal, waveform criterion, phase L1" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Block signal, waveform criterion, phase L1" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.1.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Block signal, waveform criterion, phase L1" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.OUT.20.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkWavPhB" desc="Block signal, waveform criterion, phase L2">
                            <DAI name="stVal" desc="Block signal, waveform criterion, phase L2" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.21.Value,140,13" />
                            <DAI name="q" desc="Block signal, waveform criterion, phase L2" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.1.OUT.21.Value,140,100" />
                            <DAI name="t" desc="Block signal, waveform criterion, phase L2" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.OUT.21.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkWavPhC" desc="Block signal, waveform criterion, phase L3">
                            <DAI name="stVal" desc="Block signal, waveform criterion, phase L3" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.22.Value,140,13" />
                            <DAI name="q" desc="Block signal, waveform criterion, phase L3" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.1.OUT.22.Value,140,100" />
                            <DAI name="t" desc="Block signal, waveform criterion, phase L3" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.OUT.22.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpRst" desc="Trip request signal from restrained differential protection">
                            <DAI name="stVal" desc="Trip signal from restrained differential protection" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Trip signal from restrained differential protection" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Trip signal from restrained differential protection" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.OUT.1.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNSSen" desc="Trip request from negative sequence sensitive differential protection ">
                            <DAI name="stVal" desc="Trip signal from sensitive neg. seq. diff. protection" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Trip signal from sensitive neg. seq. diff. protection" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Trip signal from sensitive neg. seq. diff. protection" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.OUT.4.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNSUnRst" desc="Trip request from negative sequence unrestrained differential protection ">
                            <DAI name="stVal" desc="Trip signal from unrestr. neg. seq. diff. protection" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Trip signal from unrestr. neg. seq. diff. protection" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Trip signal from unrestr. neg. seq. diff. protection" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.OUT.3.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpUnRst" desc="Trip request signal from unrestrained differential protection ">
                            <DAI name="stVal" desc="Trip signal from unrestrained differential protection" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Trip signal from unrestrained differential protection" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Trip signal from unrestrained differential protection" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.OUT.2.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk2H" desc="Common second harmonic block signal">
                            <DAI name="stVal" desc="Common second harmonic block signal from any phase" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.11.Value,140,13" />
                            <DAI name="q" desc="Common second harmonic block signal from any phase" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.1.OUT.11.Value,140,100" />
                            <DAI name="t" desc="Common second harmonic block signal from any phase" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.OUT.11.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk5H" desc="Common fifth harmonic block signal ">
                            <DAI name="stVal" desc="Common fifth harmonic block signal from any phase" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.15.Value,140,13" />
                            <DAI name="q" desc="Common fifth harmonic block signal from any phase" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.1.OUT.15.Value,140,100" />
                            <DAI name="t" desc="Common fifth harmonic block signal from any phase" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.OUT.15.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkWav" desc="Common block signal, waveform criterion">
                            <DAI name="stVal" desc="Common block signal, waveform criterion, from any phase" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.19.Value,140,13" />
                            <DAI name="q" desc="Common block signal, waveform criterion, from any phase" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.1.OUT.19.Value,140,100" />
                            <DAI name="t" desc="Common block signal, waveform criterion, from any phase" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.OUT.19.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ExFlt" desc="Binary output signal, external fault detected ">
                            <DAI name="stVal" desc="Indication that external fault/disturbance has been detected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.10.Value,140,13" />
                            <DAI name="q" desc="Indication that external fault/disturbance has been detected" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.1.OUT.10.Value,140,100" />
                            <DAI name="t" desc="Indication that external fault/disturbance has been detected" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.OUT.10.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ItrFlt" desc="Binary output signal, internal fault detected">
                            <DAI name="stVal" desc="Indication that internal fault has been detected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.9.Value,140,13" />
                            <DAI name="q" desc="Indication that internal fault has been detected" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.1.OUT.9.Value,140,100" />
                            <DAI name="t" desc="Indication that internal fault has been detected" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.OUT.9.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpnCT" desc="An open CT was detected ">
                            <DAI name="stVal" desc="An open CT was detected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.37.Value,140,13" />
                            <DAI name="q" desc="An open CT was detected" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.1.OUT.37.Value,140,100" />
                            <DAI name="t" desc="An open CT was detected" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.OUT.37.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpnCTVal" desc="Open CT side : 1 -&gt; W 1 (pri), 2 -&gt; W 2 (sec), 3 -&gt; W 3 ">
                            <DAI name="stVal" desc="Open CT side : 1 -&gt; W 1 (pri), 2 -&gt; W 2 (sec), 3 -&gt; W 3" sAddr="/INS/ST/INT32/+/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.38.Value,33,30" />
                            <DAI name="q" desc="Open CT side : 1 -&gt; W 1 (pri), 2 -&gt; W 2 (sec), 3 -&gt; W 3" sAddr="/INS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.1.OUT.38.Value,33,100" />
                            <DAI name="t" desc="Open CT side : 1 -&gt; W 1 (pri), 2 -&gt; W 2 (sec), 3 -&gt; W 3" sAddr="/INS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.OUT.38.Value,33,200" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpnCTIn" desc="Open CT on Input : 1 for input 1, 2 for input 2">
                            <DAI name="stVal" desc="Open CT on Input :  1 for input 1, 2 for input 2  " sAddr="/INS/ST/INT32/+/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.39.Value,33,30" />
                            <DAI name="q" desc="Open CT on Input :  1 for input 1, 2 for input 2  " sAddr="/INS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.1.OUT.39.Value,33,100" />
                            <DAI name="t" desc="Open CT on Input :  1 for input 1, 2 for input 2  " sAddr="/INS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.OUT.39.Value,33,200" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpnCTPh" desc="Open CT in Phase : 1 for L1, 2 for L2, 3 for L3">
                            <DAI name="stVal" desc="Open CT in Phase : 1 for L1, 2 for L2, 3 for L3" sAddr="/INS/ST/INT32/+/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.40.Value,33,30" />
                            <DAI name="q" desc="Open CT in Phase : 1 for L1, 2 for L2, 3 for L3" sAddr="/INS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.1.OUT.40.Value,33,100" />
                            <DAI name="t" desc="Open CT in Phase : 1 for L1, 2 for L2, 3 for L3" sAddr="/INS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.OUT.40.Value,33,200" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpnCTAlm" desc="Open CT Alarm output signal. Issued after a delay">
                            <DAI name="stVal" desc="Open CT Alarm output signal. Issued after a delay ..." sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.41.Value,140,13" />
                            <DAI name="q" desc="Open CT Alarm output signal. Issued after a delay ..." sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.1.OUT.41.Value,140,100" />
                            <DAI name="t" desc="Open CT Alarm output signal. Issued after a delay ..." sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.OUT.41.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DifAlm" desc="Alarm for sustained differential current">
                            <DAI name="stVal" desc="Alarm for sustained diff currents in all three phases" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.1.OUT.42.Value,140,13" />
                            <DAI name="q" desc="Alarm for sustained diff currents in all three phases" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.1.OUT.42.Value,140,100" />
                            <DAI name="t" desc="Alarm for sustained diff currents in all three phases" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.1.OUT.42.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="REF" lnClass="PDIF" inst="1" lnType="ABBIED670_REV1_REFPDIF">
                        <Private type="ABB_FunctionRefs">40310135-f090-456f-b0c0-952298ae35bf</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App5.REF.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App5.REF.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App5.REF.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App5.REF.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App5.REF.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App5.REF.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App5.REF.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App5.REF.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App5.REF.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App5.REF.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App5.REF.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App5.REF.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App5.REF.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start by restricted earth fault protection function">
                            <DAI name="general" desc="Start by restricted earth fault protection function" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.REF.1.OUT.8.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App5.REF.1.OUT.8.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start by restricted earth fault protection function" sAddr="/ACD/ST/Quality/+/qchg/+/App5.REF.1.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Start by restricted earth fault protection function" sAddr="/ACD/ST/Timestamp/+/none/+/App5.REF.1.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Trip by restricted earth fault protection function">
                            <DAI name="general" desc="Trip by restricted earth fault protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.REF.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Trip by restricted earth fault protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App5.REF.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Trip by restricted earth fault protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App5.REF.1.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Blk2H" desc="Block due to 2-nd harmonic">
                            <DAI name="stVal" desc="Block due to 2-nd harmonic" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.REF.1.OUT.10.Value,140,13" />
                            <DAI name="q" desc="Block due to 2-nd harmonic" sAddr="/SPS/ST/Quality/+/qchg/+/App5.REF.1.OUT.10.Value,140,100" />
                            <DAI name="t" desc="Block due to 2-nd harmonic" sAddr="/SPS/ST/Timestamp/+/none/+/App5.REF.1.OUT.10.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ItrFlt" desc="Directional Criteria has operated for internal fault">
                            <DAI name="stVal" desc="Directional Criteria has operated for internal fault" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.REF.1.OUT.9.Value,140,13" />
                            <DAI name="q" desc="Directional Criteria has operated for internal fault" sAddr="/SPS/ST/Quality/+/qchg/+/App5.REF.1.OUT.9.Value,140,100" />
                            <DAI name="t" desc="Directional Criteria has operated for internal fault" sAddr="/SPS/ST/Timestamp/+/none/+/App5.REF.1.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="CC" lnClass="RPLD" inst="1" lnType="ABBIED670_CCRPLD">
                        <Private type="ABB_FunctionRefs">af85e2bc-329d-4d61-b24a-a0681d0b70d8</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.POLEDISCCURRCONT_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.POLEDISCCURRCONT_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Trip signal">
                            <DAI name="general" desc="Trip signal to CB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.POLEDISCCURRCONT_A.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Trip signal to CB" sAddr="/ACT/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Trip signal to CB" sAddr="/ACT/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.1.OUT.0.Value,140,32" />
                        </DOI>
                        <DOI name="Str" desc="Started. Trip condition true, waiting for delay time to expire">
                            <DAI name="general" desc="Trip condition TRUE, waiting for time delay" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.POLEDISCCURRCONT_A.1.OUT.1.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.POLEDISCCURRCONT_A.1.OUT.1.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Trip condition TRUE, waiting for time delay" sAddr="/ACD/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Trip condition TRUE, waiting for time delay" sAddr="/ACD/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.1.OUT.1.Value,140,200" />
                            <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="CC" lnClass="RPLD" inst="2" lnType="ABBIED670_CCRPLD">
                        <Private type="ABB_FunctionRefs">040fd325-f067-4932-a924-f61a88e233c7</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.POLEDISCCURRCONT_A.2.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.POLEDISCCURRCONT_A.2.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.POLEDISCCURRCONT_A.2.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.POLEDISCCURRCONT_A.2.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.2.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.POLEDISCCURRCONT_A.2.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.POLEDISCCURRCONT_A.2.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.POLEDISCCURRCONT_A.2.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.2.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.2.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.POLEDISCCURRCONT_A.2.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.2.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.2.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Trip signal">
                            <DAI name="general" desc="Trip signal to CB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.POLEDISCCURRCONT_A.2.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Trip signal to CB" sAddr="/ACT/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.2.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Trip signal to CB" sAddr="/ACT/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.2.OUT.0.Value,140,32" />
                        </DOI>
                        <DOI name="Str" desc="Started. Trip condition true, waiting for delay time to expire">
                            <DAI name="general" desc="Trip condition TRUE, waiting for time delay" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.POLEDISCCURRCONT_A.2.OUT.1.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.POLEDISCCURRCONT_A.2.OUT.1.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Trip condition TRUE, waiting for time delay" sAddr="/ACD/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.2.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Trip condition TRUE, waiting for time delay" sAddr="/ACD/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.2.OUT.1.Value,140,200" />
                            <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LOV" lnClass="PTUV" inst="1" lnType="ABBIED670_REV2_LOVPTUV">
                        <Private type="ABB_FunctionRefs">a0b2a899-17a5-4b0d-bfb0-ce452aa0b7c8</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.1.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.LOSSOFVOLTAGECHECK_A.1.OUT.1.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Trip signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Trip signal" sAddr="/ACT/ST/Quality/+/qchg/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Trip signal" sAddr="/ACT/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="CC" lnClass="RPLD" inst="3" lnType="ABBIED670_CCRPLD">
                        <Private type="ABB_FunctionRefs">658ec22e-4c90-42c7-9e20-49d69f7e0abe</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.POLEDISCCURRCONT_A.3.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.POLEDISCCURRCONT_A.3.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.POLEDISCCURRCONT_A.3.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.POLEDISCCURRCONT_A.3.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.3.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.POLEDISCCURRCONT_A.3.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.POLEDISCCURRCONT_A.3.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.POLEDISCCURRCONT_A.3.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.3.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.3.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.POLEDISCCURRCONT_A.3.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.3.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.3.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Trip signal">
                            <DAI name="general" desc="Trip signal to CB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.POLEDISCCURRCONT_A.3.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Trip signal to CB" sAddr="/ACT/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.3.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Trip signal to CB" sAddr="/ACT/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.3.OUT.0.Value,140,32" />
                        </DOI>
                        <DOI name="Str" desc="Started. Trip condition true, waiting for delay time to expire">
                            <DAI name="general" desc="Trip condition TRUE, waiting for time delay" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.POLEDISCCURRCONT_A.3.OUT.1.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.POLEDISCCURRCONT_A.3.OUT.1.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Trip condition TRUE, waiting for time delay" sAddr="/ACD/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.3.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Trip condition TRUE, waiting for time delay" sAddr="/ACD/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.3.OUT.1.Value,140,200" />
                            <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="CC" lnClass="RPLD" inst="4" lnType="ABBIED670_CCRPLD">
                        <Private type="ABB_FunctionRefs">36d6d093-e826-47f8-b49e-f66135df2bc3</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.POLEDISCCURRCONT_A.4.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.POLEDISCCURRCONT_A.4.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.POLEDISCCURRCONT_A.4.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.POLEDISCCURRCONT_A.4.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.4.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.POLEDISCCURRCONT_A.4.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.POLEDISCCURRCONT_A.4.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.POLEDISCCURRCONT_A.4.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.4.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.4.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.POLEDISCCURRCONT_A.4.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.4.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.4.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Trip signal">
                            <DAI name="general" desc="Trip signal to CB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.POLEDISCCURRCONT_A.4.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Trip signal to CB" sAddr="/ACT/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.4.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Trip signal to CB" sAddr="/ACT/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.4.OUT.0.Value,140,32" />
                        </DOI>
                        <DOI name="Str" desc="Started. Trip condition true, waiting for delay time to expire">
                            <DAI name="general" desc="Trip condition TRUE, waiting for time delay" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.POLEDISCCURRCONT_A.4.OUT.1.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.POLEDISCCURRCONT_A.4.OUT.1.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Trip condition TRUE, waiting for time delay" sAddr="/ACD/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.4.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Trip condition TRUE, waiting for time delay" sAddr="/ACD/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.4.OUT.1.Value,140,200" />
                            <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="SCBR" inst="4" lnType="ABBIED670_REV3_SSCBR">
                        <Private type="ABB_FunctionRefs">dcd142a5-2d93-455d-91a4-e7e016f50554</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.CONDMON_CB_B.4.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.4.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.4.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.4.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.4.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.4.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.CONDMON_CB_B.4.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.CONDMON_CB_B.4.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.4.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.4.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.CONDMON_CB_B.4.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.4.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.4.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt" desc="Number of CB operations">
                            <DAI name="stVal" desc="Number of CB operation cycle" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.4.OUT.6.Value,33,30" />
                            <DAI name="q" desc="Number of CB operation cycle" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.4.OUT.6.Value,33,100" />
                            <DAI name="t" desc="Number of CB operation cycle" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.4.OUT.6.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpnAlm" desc="Open Alarm">
                            <DAI name="stVal" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.4.OUT.1.Value,140,13" />
                            <DAI name="q" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.4.OUT.1.Value,140,100" />
                            <DAI name="t" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.4.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsAccAPwr" desc="Reset Energy">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.4.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.4.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.4.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.4.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.4.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.4.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.4.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmsCls" desc="CB close travel time">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.4.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Travel time of the CB during closing operation" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.4.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Travel time of the CB during closing operation" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.4.OUT.0.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClsAlm" desc="Close Alarm">
                            <DAI name="stVal" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.4.OUT.2.Value,140,13" />
                            <DAI name="q" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.4.OUT.2.Value,140,100" />
                            <DAI name="t" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.4.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNumAlm" desc="Number of CB Operations exceeds alarm limit">
                            <DAI name="stVal" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.4.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.4.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.4.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNumLO" desc="Number of CB operations exceeds lock out limit">
                            <DAI name="stVal" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.4.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.4.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.4.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APwrAlm" desc="Accumulated energy exceeds Alarm setting">
                            <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.4.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.4.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.4.OUT.20.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APwrLO" desc="Accumulated Energy excceds lock out setting">
                            <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.4.OUT.21.Value,140,13" />
                            <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.4.OUT.21.Value,140,100" />
                            <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.4.OUT.21.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LonTmAlm" desc="CB Not operated for long time">
                            <DAI name="stVal" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.4.OUT.9.Value,140,13" />
                            <DAI name="q" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.4.OUT.9.Value,140,100" />
                            <DAI name="t" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.4.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SprChaAlm" desc="Spring Charging time exceeds threshold setting">
                            <DAI name="stVal" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.4.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.4.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.4.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresAlm" desc="Pressure below alarm level">
                            <DAI name="stVal" desc="Pressure below alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.4.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Pressure below alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.4.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Pressure below alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.4.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="InaTmdCnt" desc="Number of Days CB has been Inactive">
                            <DAI name="stVal" desc="The number of days CB has been inactive" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.4.OUT.13.Value,33,30" />
                            <DAI name="q" desc="The number of days CB has been inactive" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.4.OUT.13.Value,33,100" />
                            <DAI name="t" desc="The number of days CB has been inactive" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.4.OUT.13.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosOpn" desc="CB is in Open position">
                            <DAI name="stVal" desc="CB is in open position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.4.OUT.22.Value,140,13" />
                            <DAI name="q" desc="CB is in open position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.4.OUT.22.Value,140,100" />
                            <DAI name="t" desc="CB is in open position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.4.OUT.22.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosIvd" desc="CB position is invalid">
                            <DAI name="stVal" desc="CB is in Invalid Position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.4.OUT.16.Value,140,13" />
                            <DAI name="q" desc="CB is in Invalid Position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.4.OUT.16.Value,140,100" />
                            <DAI name="t" desc="CB is in Invalid Position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.4.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosCls" desc="CB is in Close Position">
                            <DAI name="stVal" desc="CB is in closed position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.4.OUT.15.Value,140,13" />
                            <DAI name="q" desc="CB is in closed position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.4.OUT.15.Value,140,100" />
                            <DAI name="t" desc="CB is in closed position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.4.OUT.15.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CBLifAlm" desc="Life of CB below Alarm level">
                            <DAI name="stVal" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.4.OUT.19.Value,140,13" />
                            <DAI name="q" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.4.OUT.19.Value,140,100" />
                            <DAI name="t" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.4.OUT.19.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmsOpn" desc="CB Open Travel Time">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.4.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Travel time of the CB during opening operation" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.4.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Travel time of the CB during opening operation" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.4.OUT.3.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmsSprCha" desc="Charging Time of the CB Spring">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.4.OUT.5.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="The charging time of the CB spring" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.4.OUT.5.Value,148,100" />
                            <DAI name="t" desc="The charging time of the CB spring" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.4.OUT.5.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RmnLif" desc="Remaining Life of CB">
                            <DAI name="stVal" desc="CB Remaining life of respective phase" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.4.OUT.17.Value,33,30" />
                            <DAI name="q" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.4.OUT.17.Value,33,100" />
                            <DAI name="t" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.4.OUT.17.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsCBWear" desc="Reset operation counter">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.4.ISPC.1.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.4.ISPC.1.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.4.ISPC.1.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.4.ISPC.1.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.4.ISPC.1.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.4.ISPC.1.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.4.ISPC.1.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AccAPwr" desc="Accumulated currents power">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.4.OUT.10.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.4.OUT.10.Value,148,100" />
                            <DAI name="t" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.4.OUT.10.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresLO" desc="Pressure below lockout level">
                            <DAI name="stVal" desc="Pressure below lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.4.OUT.18.Value,140,13" />
                            <DAI name="q" desc="Pressure below lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.4.OUT.18.Value,140,100" />
                            <DAI name="t" desc="Pressure below lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.4.OUT.18.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsTrvTm" desc="Reset travel times and related alarms">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.4.ISPC.2.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.4.ISPC.2.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.4.ISPC.2.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.4.ISPC.2.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.4.ISPC.2.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.4.ISPC.2.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.4.ISPC.2.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsSprChaTm" desc="Reset spring charge time and related alarm">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.4.ISPC.3.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.4.ISPC.3.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.4.ISPC.3.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.4.ISPC.3.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.4.ISPC.3.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.4.ISPC.3.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.4.ISPC.3.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ColOpn" desc="Open command of trip coil">
                            <DAI name="stVal" desc="Open command issued to CB" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.4.OUT.24.Value,140,13" />
                            <DAI name="q" desc="Open command issued to CB" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.4.OUT.24.Value,140,100" />
                            <DAI name="t" desc="Open command issued to CB" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.4.OUT.24.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="SCBR" inst="5" lnType="ABBIED670_REV3_SSCBR">
                        <Private type="ABB_FunctionRefs">61ba31d6-48f1-4468-824b-0705c090a7eb</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.CONDMON_CB_B.5.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.5.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.5.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.5.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.5.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.5.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.CONDMON_CB_B.5.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.CONDMON_CB_B.5.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.5.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.5.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.CONDMON_CB_B.5.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.5.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.5.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt" desc="Number of CB operations">
                            <DAI name="stVal" desc="Number of CB operation cycle" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.5.OUT.6.Value,33,30" />
                            <DAI name="q" desc="Number of CB operation cycle" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.5.OUT.6.Value,33,100" />
                            <DAI name="t" desc="Number of CB operation cycle" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.5.OUT.6.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpnAlm" desc="Open Alarm">
                            <DAI name="stVal" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.5.OUT.1.Value,140,13" />
                            <DAI name="q" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.5.OUT.1.Value,140,100" />
                            <DAI name="t" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.5.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsAccAPwr" desc="Reset Energy">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.5.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.5.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.5.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.5.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.5.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.5.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.5.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmsCls" desc="CB close travel time">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.5.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Travel time of the CB during closing operation" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.5.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Travel time of the CB during closing operation" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.5.OUT.0.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClsAlm" desc="Close Alarm">
                            <DAI name="stVal" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.5.OUT.2.Value,140,13" />
                            <DAI name="q" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.5.OUT.2.Value,140,100" />
                            <DAI name="t" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.5.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNumAlm" desc="Number of CB Operations exceeds alarm limit">
                            <DAI name="stVal" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.5.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.5.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.5.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNumLO" desc="Number of CB operations exceeds lock out limit">
                            <DAI name="stVal" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.5.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.5.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.5.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APwrAlm" desc="Accumulated energy exceeds Alarm setting">
                            <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.5.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.5.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.5.OUT.20.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APwrLO" desc="Accumulated Energy excceds lock out setting">
                            <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.5.OUT.21.Value,140,13" />
                            <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.5.OUT.21.Value,140,100" />
                            <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.5.OUT.21.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LonTmAlm" desc="CB Not operated for long time">
                            <DAI name="stVal" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.5.OUT.9.Value,140,13" />
                            <DAI name="q" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.5.OUT.9.Value,140,100" />
                            <DAI name="t" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.5.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SprChaAlm" desc="Spring Charging time exceeds threshold setting">
                            <DAI name="stVal" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.5.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.5.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.5.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresAlm" desc="Pressure below alarm level">
                            <DAI name="stVal" desc="Pressure below alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.5.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Pressure below alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.5.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Pressure below alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.5.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="InaTmdCnt" desc="Number of Days CB has been Inactive">
                            <DAI name="stVal" desc="The number of days CB has been inactive" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.5.OUT.13.Value,33,30" />
                            <DAI name="q" desc="The number of days CB has been inactive" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.5.OUT.13.Value,33,100" />
                            <DAI name="t" desc="The number of days CB has been inactive" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.5.OUT.13.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosOpn" desc="CB is in Open position">
                            <DAI name="stVal" desc="CB is in open position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.5.OUT.22.Value,140,13" />
                            <DAI name="q" desc="CB is in open position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.5.OUT.22.Value,140,100" />
                            <DAI name="t" desc="CB is in open position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.5.OUT.22.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosIvd" desc="CB position is invalid">
                            <DAI name="stVal" desc="CB is in Invalid Position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.5.OUT.16.Value,140,13" />
                            <DAI name="q" desc="CB is in Invalid Position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.5.OUT.16.Value,140,100" />
                            <DAI name="t" desc="CB is in Invalid Position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.5.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosCls" desc="CB is in Close Position">
                            <DAI name="stVal" desc="CB is in closed position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.5.OUT.15.Value,140,13" />
                            <DAI name="q" desc="CB is in closed position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.5.OUT.15.Value,140,100" />
                            <DAI name="t" desc="CB is in closed position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.5.OUT.15.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CBLifAlm" desc="Life of CB below Alarm level">
                            <DAI name="stVal" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.5.OUT.19.Value,140,13" />
                            <DAI name="q" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.5.OUT.19.Value,140,100" />
                            <DAI name="t" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.5.OUT.19.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmsOpn" desc="CB Open Travel Time">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.5.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Travel time of the CB during opening operation" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.5.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Travel time of the CB during opening operation" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.5.OUT.3.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmsSprCha" desc="Charging Time of the CB Spring">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.5.OUT.5.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="The charging time of the CB spring" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.5.OUT.5.Value,148,100" />
                            <DAI name="t" desc="The charging time of the CB spring" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.5.OUT.5.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RmnLif" desc="Remaining Life of CB">
                            <DAI name="stVal" desc="CB Remaining life of respective phase" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.5.OUT.17.Value,33,30" />
                            <DAI name="q" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.5.OUT.17.Value,33,100" />
                            <DAI name="t" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.5.OUT.17.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsCBWear" desc="Reset operation counter">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.5.ISPC.1.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.5.ISPC.1.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.5.ISPC.1.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.5.ISPC.1.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.5.ISPC.1.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.5.ISPC.1.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.5.ISPC.1.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AccAPwr" desc="Accumulated currents power">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.5.OUT.10.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.5.OUT.10.Value,148,100" />
                            <DAI name="t" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.5.OUT.10.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresLO" desc="Pressure below lockout level">
                            <DAI name="stVal" desc="Pressure below lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.5.OUT.18.Value,140,13" />
                            <DAI name="q" desc="Pressure below lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.5.OUT.18.Value,140,100" />
                            <DAI name="t" desc="Pressure below lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.5.OUT.18.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsTrvTm" desc="Reset travel times and related alarms">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.5.ISPC.2.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.5.ISPC.2.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.5.ISPC.2.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.5.ISPC.2.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.5.ISPC.2.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.5.ISPC.2.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.5.ISPC.2.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsSprChaTm" desc="Reset spring charge time and related alarm">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.5.ISPC.3.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.5.ISPC.3.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.5.ISPC.3.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.5.ISPC.3.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.5.ISPC.3.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.5.ISPC.3.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.5.ISPC.3.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ColOpn" desc="Open command of trip coil">
                            <DAI name="stVal" desc="Open command issued to CB" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.5.OUT.24.Value,140,13" />
                            <DAI name="q" desc="Open command issued to CB" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.5.OUT.24.Value,140,100" />
                            <DAI name="t" desc="Open command issued to CB" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.5.OUT.24.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="SCBR" inst="6" lnType="ABBIED670_REV3_SSCBR">
                        <Private type="ABB_FunctionRefs">275966e0-b538-4065-946b-1848ffa4eb3e</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.CONDMON_CB_B.6.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.6.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.6.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.6.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.6.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.6.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.CONDMON_CB_B.6.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.CONDMON_CB_B.6.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.6.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.6.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.CONDMON_CB_B.6.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.6.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.6.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt" desc="Number of CB operations">
                            <DAI name="stVal" desc="Number of CB operation cycle" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.6.OUT.6.Value,33,30" />
                            <DAI name="q" desc="Number of CB operation cycle" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.6.OUT.6.Value,33,100" />
                            <DAI name="t" desc="Number of CB operation cycle" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.6.OUT.6.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpnAlm" desc="Open Alarm">
                            <DAI name="stVal" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.6.OUT.1.Value,140,13" />
                            <DAI name="q" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.6.OUT.1.Value,140,100" />
                            <DAI name="t" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.6.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsAccAPwr" desc="Reset Energy">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.6.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.6.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.6.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.6.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.6.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.6.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.6.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmsCls" desc="CB close travel time">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.6.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Travel time of the CB during closing operation" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.6.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Travel time of the CB during closing operation" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.6.OUT.0.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClsAlm" desc="Close Alarm">
                            <DAI name="stVal" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.6.OUT.2.Value,140,13" />
                            <DAI name="q" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.6.OUT.2.Value,140,100" />
                            <DAI name="t" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.6.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNumAlm" desc="Number of CB Operations exceeds alarm limit">
                            <DAI name="stVal" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.6.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.6.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.6.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNumLO" desc="Number of CB operations exceeds lock out limit">
                            <DAI name="stVal" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.6.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.6.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.6.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APwrAlm" desc="Accumulated energy exceeds Alarm setting">
                            <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.6.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.6.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.6.OUT.20.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APwrLO" desc="Accumulated Energy excceds lock out setting">
                            <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.6.OUT.21.Value,140,13" />
                            <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.6.OUT.21.Value,140,100" />
                            <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.6.OUT.21.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LonTmAlm" desc="CB Not operated for long time">
                            <DAI name="stVal" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.6.OUT.9.Value,140,13" />
                            <DAI name="q" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.6.OUT.9.Value,140,100" />
                            <DAI name="t" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.6.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SprChaAlm" desc="Spring Charging time exceeds threshold setting">
                            <DAI name="stVal" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.6.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.6.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.6.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresAlm" desc="Pressure below alarm level">
                            <DAI name="stVal" desc="Pressure below alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.6.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Pressure below alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.6.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Pressure below alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.6.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="InaTmdCnt" desc="Number of Days CB has been Inactive">
                            <DAI name="stVal" desc="The number of days CB has been inactive" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.6.OUT.13.Value,33,30" />
                            <DAI name="q" desc="The number of days CB has been inactive" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.6.OUT.13.Value,33,100" />
                            <DAI name="t" desc="The number of days CB has been inactive" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.6.OUT.13.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosOpn" desc="CB is in Open position">
                            <DAI name="stVal" desc="CB is in open position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.6.OUT.22.Value,140,13" />
                            <DAI name="q" desc="CB is in open position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.6.OUT.22.Value,140,100" />
                            <DAI name="t" desc="CB is in open position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.6.OUT.22.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosIvd" desc="CB position is invalid">
                            <DAI name="stVal" desc="CB is in Invalid Position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.6.OUT.16.Value,140,13" />
                            <DAI name="q" desc="CB is in Invalid Position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.6.OUT.16.Value,140,100" />
                            <DAI name="t" desc="CB is in Invalid Position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.6.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosCls" desc="CB is in Close Position">
                            <DAI name="stVal" desc="CB is in closed position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.6.OUT.15.Value,140,13" />
                            <DAI name="q" desc="CB is in closed position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.6.OUT.15.Value,140,100" />
                            <DAI name="t" desc="CB is in closed position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.6.OUT.15.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CBLifAlm" desc="Life of CB below Alarm level">
                            <DAI name="stVal" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.6.OUT.19.Value,140,13" />
                            <DAI name="q" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.6.OUT.19.Value,140,100" />
                            <DAI name="t" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.6.OUT.19.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmsOpn" desc="CB Open Travel Time">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.6.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Travel time of the CB during opening operation" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.6.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Travel time of the CB during opening operation" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.6.OUT.3.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmsSprCha" desc="Charging Time of the CB Spring">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.6.OUT.5.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="The charging time of the CB spring" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.6.OUT.5.Value,148,100" />
                            <DAI name="t" desc="The charging time of the CB spring" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.6.OUT.5.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RmnLif" desc="Remaining Life of CB">
                            <DAI name="stVal" desc="CB Remaining life of respective phase" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.6.OUT.17.Value,33,30" />
                            <DAI name="q" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.6.OUT.17.Value,33,100" />
                            <DAI name="t" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.6.OUT.17.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsCBWear" desc="Reset operation counter">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.6.ISPC.1.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.6.ISPC.1.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.6.ISPC.1.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.6.ISPC.1.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.6.ISPC.1.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.6.ISPC.1.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.6.ISPC.1.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AccAPwr" desc="Accumulated currents power">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.6.OUT.10.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.6.OUT.10.Value,148,100" />
                            <DAI name="t" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.6.OUT.10.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresLO" desc="Pressure below lockout level">
                            <DAI name="stVal" desc="Pressure below lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.6.OUT.18.Value,140,13" />
                            <DAI name="q" desc="Pressure below lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.6.OUT.18.Value,140,100" />
                            <DAI name="t" desc="Pressure below lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.6.OUT.18.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsTrvTm" desc="Reset travel times and related alarms">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.6.ISPC.2.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.6.ISPC.2.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.6.ISPC.2.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.6.ISPC.2.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.6.ISPC.2.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.6.ISPC.2.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.6.ISPC.2.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsSprChaTm" desc="Reset spring charge time and related alarm">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.6.ISPC.3.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.6.ISPC.3.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.6.ISPC.3.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.6.ISPC.3.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.6.ISPC.3.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.6.ISPC.3.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.6.ISPC.3.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ColOpn" desc="Open command of trip coil">
                            <DAI name="stVal" desc="Open command issued to CB" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.6.OUT.24.Value,140,13" />
                            <DAI name="q" desc="Open command issued to CB" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.6.OUT.24.Value,140,100" />
                            <DAI name="t" desc="Open command issued to CB" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.6.OUT.24.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="SCBR" inst="1" lnType="ABBIED670_REV3_SSCBR">
                        <Private type="ABB_FunctionRefs">b392a988-f7f8-4328-a545-74d2253c109a</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.CONDMON_CB_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.CONDMON_CB_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.CONDMON_CB_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.CONDMON_CB_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt" desc="Number of CB operations">
                            <DAI name="stVal" desc="Number of CB operation cycle" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.1.OUT.6.Value,33,30" />
                            <DAI name="q" desc="Number of CB operation cycle" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.6.Value,33,100" />
                            <DAI name="t" desc="Number of CB operation cycle" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.6.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpnAlm" desc="Open Alarm">
                            <DAI name="stVal" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsAccAPwr" desc="Reset Energy">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.1.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.1.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.1.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.1.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.1.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.1.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.1.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmsCls" desc="CB close travel time">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.1.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Travel time of the CB during closing operation" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Travel time of the CB during closing operation" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.0.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClsAlm" desc="Close Alarm">
                            <DAI name="stVal" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNumAlm" desc="Number of CB Operations exceeds alarm limit">
                            <DAI name="stVal" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNumLO" desc="Number of CB operations exceeds lock out limit">
                            <DAI name="stVal" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.1.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APwrAlm" desc="Accumulated energy exceeds Alarm setting">
                            <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.1.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.20.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APwrLO" desc="Accumulated Energy excceds lock out setting">
                            <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.1.OUT.21.Value,140,13" />
                            <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.21.Value,140,100" />
                            <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.21.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LonTmAlm" desc="CB Not operated for long time">
                            <DAI name="stVal" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.1.OUT.9.Value,140,13" />
                            <DAI name="q" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.9.Value,140,100" />
                            <DAI name="t" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SprChaAlm" desc="Spring Charging time exceeds threshold setting">
                            <DAI name="stVal" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresAlm" desc="Pressure below alarm level">
                            <DAI name="stVal" desc="Pressure below alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.1.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Pressure below alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Pressure below alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="InaTmdCnt" desc="Number of Days CB has been Inactive">
                            <DAI name="stVal" desc="The number of days CB has been inactive" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.1.OUT.13.Value,33,30" />
                            <DAI name="q" desc="The number of days CB has been inactive" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.13.Value,33,100" />
                            <DAI name="t" desc="The number of days CB has been inactive" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.13.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosOpn" desc="CB is in Open position">
                            <DAI name="stVal" desc="CB is in open position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.1.OUT.22.Value,140,13" />
                            <DAI name="q" desc="CB is in open position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.22.Value,140,100" />
                            <DAI name="t" desc="CB is in open position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.22.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosIvd" desc="CB position is invalid">
                            <DAI name="stVal" desc="CB is in Invalid Position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.1.OUT.16.Value,140,13" />
                            <DAI name="q" desc="CB is in Invalid Position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.16.Value,140,100" />
                            <DAI name="t" desc="CB is in Invalid Position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosCls" desc="CB is in Close Position">
                            <DAI name="stVal" desc="CB is in closed position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.1.OUT.15.Value,140,13" />
                            <DAI name="q" desc="CB is in closed position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.15.Value,140,100" />
                            <DAI name="t" desc="CB is in closed position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.15.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CBLifAlm" desc="Life of CB below Alarm level">
                            <DAI name="stVal" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.1.OUT.19.Value,140,13" />
                            <DAI name="q" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.19.Value,140,100" />
                            <DAI name="t" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.19.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmsOpn" desc="CB Open Travel Time">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.1.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Travel time of the CB during opening operation" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Travel time of the CB during opening operation" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.3.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmsSprCha" desc="Charging Time of the CB Spring">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.1.OUT.5.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="The charging time of the CB spring" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.5.Value,148,100" />
                            <DAI name="t" desc="The charging time of the CB spring" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.5.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RmnLif" desc="Remaining Life of CB">
                            <DAI name="stVal" desc="CB Remaining life of respective phase" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.1.OUT.17.Value,33,30" />
                            <DAI name="q" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.17.Value,33,100" />
                            <DAI name="t" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.17.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsCBWear" desc="Reset operation counter">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.1.ISPC.1.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.1.ISPC.1.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.1.ISPC.1.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.1.ISPC.1.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.1.ISPC.1.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.1.ISPC.1.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.1.ISPC.1.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AccAPwr" desc="Accumulated currents power">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.1.OUT.10.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.10.Value,148,100" />
                            <DAI name="t" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.10.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresLO" desc="Pressure below lockout level">
                            <DAI name="stVal" desc="Pressure below lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.1.OUT.18.Value,140,13" />
                            <DAI name="q" desc="Pressure below lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.18.Value,140,100" />
                            <DAI name="t" desc="Pressure below lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.18.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsTrvTm" desc="Reset travel times and related alarms">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.1.ISPC.2.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.1.ISPC.2.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.1.ISPC.2.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.1.ISPC.2.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.1.ISPC.2.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.1.ISPC.2.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.1.ISPC.2.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsSprChaTm" desc="Reset spring charge time and related alarm">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.1.ISPC.3.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.1.ISPC.3.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.1.ISPC.3.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.1.ISPC.3.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.1.ISPC.3.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.1.ISPC.3.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.1.ISPC.3.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ColOpn" desc="Open command of trip coil">
                            <DAI name="stVal" desc="Open command issued to CB" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.1.OUT.24.Value,140,13" />
                            <DAI name="q" desc="Open command issued to CB" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.24.Value,140,100" />
                            <DAI name="t" desc="Open command issued to CB" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.24.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="SCBR" inst="10" lnType="ABBIED670_REV3_SSCBR">
                        <Private type="ABB_FunctionRefs">aa5c96ed-ade1-43b9-9493-02e038a0299c</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.CONDMON_CB_B.10.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.10.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.10.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.10.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.10.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.10.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.CONDMON_CB_B.10.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.CONDMON_CB_B.10.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.10.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.10.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.CONDMON_CB_B.10.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.10.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.10.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt" desc="Number of CB operations">
                            <DAI name="stVal" desc="Number of CB operation cycle" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.10.OUT.6.Value,33,30" />
                            <DAI name="q" desc="Number of CB operation cycle" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.10.OUT.6.Value,33,100" />
                            <DAI name="t" desc="Number of CB operation cycle" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.10.OUT.6.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpnAlm" desc="Open Alarm">
                            <DAI name="stVal" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.10.OUT.1.Value,140,13" />
                            <DAI name="q" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.10.OUT.1.Value,140,100" />
                            <DAI name="t" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.10.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsAccAPwr" desc="Reset Energy">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.10.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.10.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.10.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.10.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.10.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.10.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.10.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmsCls" desc="CB close travel time">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.10.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Travel time of the CB during closing operation" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.10.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Travel time of the CB during closing operation" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.10.OUT.0.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClsAlm" desc="Close Alarm">
                            <DAI name="stVal" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.10.OUT.2.Value,140,13" />
                            <DAI name="q" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.10.OUT.2.Value,140,100" />
                            <DAI name="t" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.10.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNumAlm" desc="Number of CB Operations exceeds alarm limit">
                            <DAI name="stVal" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.10.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.10.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.10.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNumLO" desc="Number of CB operations exceeds lock out limit">
                            <DAI name="stVal" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.10.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.10.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.10.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APwrAlm" desc="Accumulated energy exceeds Alarm setting">
                            <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.10.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.10.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.10.OUT.20.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APwrLO" desc="Accumulated Energy excceds lock out setting">
                            <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.10.OUT.21.Value,140,13" />
                            <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.10.OUT.21.Value,140,100" />
                            <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.10.OUT.21.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LonTmAlm" desc="CB Not operated for long time">
                            <DAI name="stVal" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.10.OUT.9.Value,140,13" />
                            <DAI name="q" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.10.OUT.9.Value,140,100" />
                            <DAI name="t" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.10.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SprChaAlm" desc="Spring Charging time exceeds threshold setting">
                            <DAI name="stVal" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.10.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.10.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.10.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresAlm" desc="Pressure below alarm level">
                            <DAI name="stVal" desc="Pressure below alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.10.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Pressure below alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.10.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Pressure below alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.10.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="InaTmdCnt" desc="Number of Days CB has been Inactive">
                            <DAI name="stVal" desc="The number of days CB has been inactive" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.10.OUT.13.Value,33,30" />
                            <DAI name="q" desc="The number of days CB has been inactive" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.10.OUT.13.Value,33,100" />
                            <DAI name="t" desc="The number of days CB has been inactive" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.10.OUT.13.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosOpn" desc="CB is in Open position">
                            <DAI name="stVal" desc="CB is in open position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.10.OUT.22.Value,140,13" />
                            <DAI name="q" desc="CB is in open position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.10.OUT.22.Value,140,100" />
                            <DAI name="t" desc="CB is in open position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.10.OUT.22.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosIvd" desc="CB position is invalid">
                            <DAI name="stVal" desc="CB is in Invalid Position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.10.OUT.16.Value,140,13" />
                            <DAI name="q" desc="CB is in Invalid Position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.10.OUT.16.Value,140,100" />
                            <DAI name="t" desc="CB is in Invalid Position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.10.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosCls" desc="CB is in Close Position">
                            <DAI name="stVal" desc="CB is in closed position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.10.OUT.15.Value,140,13" />
                            <DAI name="q" desc="CB is in closed position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.10.OUT.15.Value,140,100" />
                            <DAI name="t" desc="CB is in closed position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.10.OUT.15.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CBLifAlm" desc="Life of CB below Alarm level">
                            <DAI name="stVal" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.10.OUT.19.Value,140,13" />
                            <DAI name="q" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.10.OUT.19.Value,140,100" />
                            <DAI name="t" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.10.OUT.19.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmsOpn" desc="CB Open Travel Time">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.10.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Travel time of the CB during opening operation" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.10.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Travel time of the CB during opening operation" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.10.OUT.3.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmsSprCha" desc="Charging Time of the CB Spring">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.10.OUT.5.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="The charging time of the CB spring" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.10.OUT.5.Value,148,100" />
                            <DAI name="t" desc="The charging time of the CB spring" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.10.OUT.5.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RmnLif" desc="Remaining Life of CB">
                            <DAI name="stVal" desc="CB Remaining life of respective phase" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.10.OUT.17.Value,33,30" />
                            <DAI name="q" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.10.OUT.17.Value,33,100" />
                            <DAI name="t" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.10.OUT.17.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsCBWear" desc="Reset operation counter">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.10.ISPC.1.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.10.ISPC.1.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.10.ISPC.1.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.10.ISPC.1.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.10.ISPC.1.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.10.ISPC.1.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.10.ISPC.1.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AccAPwr" desc="Accumulated currents power">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.10.OUT.10.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.10.OUT.10.Value,148,100" />
                            <DAI name="t" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.10.OUT.10.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresLO" desc="Pressure below lockout level">
                            <DAI name="stVal" desc="Pressure below lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.10.OUT.18.Value,140,13" />
                            <DAI name="q" desc="Pressure below lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.10.OUT.18.Value,140,100" />
                            <DAI name="t" desc="Pressure below lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.10.OUT.18.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsTrvTm" desc="Reset travel times and related alarms">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.10.ISPC.2.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.10.ISPC.2.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.10.ISPC.2.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.10.ISPC.2.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.10.ISPC.2.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.10.ISPC.2.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.10.ISPC.2.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsSprChaTm" desc="Reset spring charge time and related alarm">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.10.ISPC.3.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.10.ISPC.3.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.10.ISPC.3.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.10.ISPC.3.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.10.ISPC.3.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.10.ISPC.3.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.10.ISPC.3.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ColOpn" desc="Open command of trip coil">
                            <DAI name="stVal" desc="Open command issued to CB" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.10.OUT.24.Value,140,13" />
                            <DAI name="q" desc="Open command issued to CB" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.10.OUT.24.Value,140,100" />
                            <DAI name="t" desc="Open command issued to CB" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.10.OUT.24.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="SCBR" inst="11" lnType="ABBIED670_REV3_SSCBR">
                        <Private type="ABB_FunctionRefs">4ce86cde-3c85-41a5-a6fa-b585c1be47b8</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.CONDMON_CB_B.11.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.11.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.11.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.11.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.11.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.11.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.CONDMON_CB_B.11.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.CONDMON_CB_B.11.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.11.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.11.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.CONDMON_CB_B.11.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.11.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.11.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt" desc="Number of CB operations">
                            <DAI name="stVal" desc="Number of CB operation cycle" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.11.OUT.6.Value,33,30" />
                            <DAI name="q" desc="Number of CB operation cycle" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.11.OUT.6.Value,33,100" />
                            <DAI name="t" desc="Number of CB operation cycle" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.11.OUT.6.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpnAlm" desc="Open Alarm">
                            <DAI name="stVal" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.11.OUT.1.Value,140,13" />
                            <DAI name="q" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.11.OUT.1.Value,140,100" />
                            <DAI name="t" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.11.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsAccAPwr" desc="Reset Energy">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.11.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.11.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.11.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.11.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.11.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.11.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.11.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmsCls" desc="CB close travel time">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.11.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Travel time of the CB during closing operation" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.11.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Travel time of the CB during closing operation" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.11.OUT.0.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClsAlm" desc="Close Alarm">
                            <DAI name="stVal" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.11.OUT.2.Value,140,13" />
                            <DAI name="q" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.11.OUT.2.Value,140,100" />
                            <DAI name="t" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.11.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNumAlm" desc="Number of CB Operations exceeds alarm limit">
                            <DAI name="stVal" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.11.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.11.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.11.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNumLO" desc="Number of CB operations exceeds lock out limit">
                            <DAI name="stVal" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.11.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.11.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.11.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APwrAlm" desc="Accumulated energy exceeds Alarm setting">
                            <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.11.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.11.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.11.OUT.20.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APwrLO" desc="Accumulated Energy excceds lock out setting">
                            <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.11.OUT.21.Value,140,13" />
                            <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.11.OUT.21.Value,140,100" />
                            <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.11.OUT.21.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LonTmAlm" desc="CB Not operated for long time">
                            <DAI name="stVal" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.11.OUT.9.Value,140,13" />
                            <DAI name="q" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.11.OUT.9.Value,140,100" />
                            <DAI name="t" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.11.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SprChaAlm" desc="Spring Charging time exceeds threshold setting">
                            <DAI name="stVal" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.11.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.11.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.11.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresAlm" desc="Pressure below alarm level">
                            <DAI name="stVal" desc="Pressure below alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.11.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Pressure below alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.11.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Pressure below alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.11.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="InaTmdCnt" desc="Number of Days CB has been Inactive">
                            <DAI name="stVal" desc="The number of days CB has been inactive" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.11.OUT.13.Value,33,30" />
                            <DAI name="q" desc="The number of days CB has been inactive" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.11.OUT.13.Value,33,100" />
                            <DAI name="t" desc="The number of days CB has been inactive" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.11.OUT.13.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosOpn" desc="CB is in Open position">
                            <DAI name="stVal" desc="CB is in open position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.11.OUT.22.Value,140,13" />
                            <DAI name="q" desc="CB is in open position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.11.OUT.22.Value,140,100" />
                            <DAI name="t" desc="CB is in open position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.11.OUT.22.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosIvd" desc="CB position is invalid">
                            <DAI name="stVal" desc="CB is in Invalid Position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.11.OUT.16.Value,140,13" />
                            <DAI name="q" desc="CB is in Invalid Position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.11.OUT.16.Value,140,100" />
                            <DAI name="t" desc="CB is in Invalid Position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.11.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosCls" desc="CB is in Close Position">
                            <DAI name="stVal" desc="CB is in closed position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.11.OUT.15.Value,140,13" />
                            <DAI name="q" desc="CB is in closed position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.11.OUT.15.Value,140,100" />
                            <DAI name="t" desc="CB is in closed position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.11.OUT.15.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CBLifAlm" desc="Life of CB below Alarm level">
                            <DAI name="stVal" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.11.OUT.19.Value,140,13" />
                            <DAI name="q" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.11.OUT.19.Value,140,100" />
                            <DAI name="t" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.11.OUT.19.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmsOpn" desc="CB Open Travel Time">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.11.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Travel time of the CB during opening operation" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.11.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Travel time of the CB during opening operation" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.11.OUT.3.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmsSprCha" desc="Charging Time of the CB Spring">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.11.OUT.5.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="The charging time of the CB spring" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.11.OUT.5.Value,148,100" />
                            <DAI name="t" desc="The charging time of the CB spring" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.11.OUT.5.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RmnLif" desc="Remaining Life of CB">
                            <DAI name="stVal" desc="CB Remaining life of respective phase" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.11.OUT.17.Value,33,30" />
                            <DAI name="q" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.11.OUT.17.Value,33,100" />
                            <DAI name="t" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.11.OUT.17.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsCBWear" desc="Reset operation counter">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.11.ISPC.1.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.11.ISPC.1.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.11.ISPC.1.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.11.ISPC.1.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.11.ISPC.1.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.11.ISPC.1.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.11.ISPC.1.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AccAPwr" desc="Accumulated currents power">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.11.OUT.10.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.11.OUT.10.Value,148,100" />
                            <DAI name="t" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.11.OUT.10.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresLO" desc="Pressure below lockout level">
                            <DAI name="stVal" desc="Pressure below lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.11.OUT.18.Value,140,13" />
                            <DAI name="q" desc="Pressure below lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.11.OUT.18.Value,140,100" />
                            <DAI name="t" desc="Pressure below lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.11.OUT.18.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsTrvTm" desc="Reset travel times and related alarms">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.11.ISPC.2.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.11.ISPC.2.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.11.ISPC.2.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.11.ISPC.2.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.11.ISPC.2.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.11.ISPC.2.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.11.ISPC.2.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsSprChaTm" desc="Reset spring charge time and related alarm">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.11.ISPC.3.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.11.ISPC.3.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.11.ISPC.3.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.11.ISPC.3.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.11.ISPC.3.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.11.ISPC.3.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.11.ISPC.3.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ColOpn" desc="Open command of trip coil">
                            <DAI name="stVal" desc="Open command issued to CB" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.11.OUT.24.Value,140,13" />
                            <DAI name="q" desc="Open command issued to CB" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.11.OUT.24.Value,140,100" />
                            <DAI name="t" desc="Open command issued to CB" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.11.OUT.24.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="SCBR" inst="12" lnType="ABBIED670_REV3_SSCBR">
                        <Private type="ABB_FunctionRefs">cc0784e9-c5c1-4d8a-9588-26a2037aaa81</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.CONDMON_CB_B.12.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.12.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.12.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.12.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.12.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.12.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.CONDMON_CB_B.12.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.CONDMON_CB_B.12.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.12.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.12.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.CONDMON_CB_B.12.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.12.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.12.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt" desc="Number of CB operations">
                            <DAI name="stVal" desc="Number of CB operation cycle" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.12.OUT.6.Value,33,30" />
                            <DAI name="q" desc="Number of CB operation cycle" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.12.OUT.6.Value,33,100" />
                            <DAI name="t" desc="Number of CB operation cycle" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.12.OUT.6.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpnAlm" desc="Open Alarm">
                            <DAI name="stVal" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.12.OUT.1.Value,140,13" />
                            <DAI name="q" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.12.OUT.1.Value,140,100" />
                            <DAI name="t" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.12.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsAccAPwr" desc="Reset Energy">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.12.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.12.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.12.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.12.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.12.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.12.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.12.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmsCls" desc="CB close travel time">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.12.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Travel time of the CB during closing operation" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.12.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Travel time of the CB during closing operation" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.12.OUT.0.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClsAlm" desc="Close Alarm">
                            <DAI name="stVal" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.12.OUT.2.Value,140,13" />
                            <DAI name="q" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.12.OUT.2.Value,140,100" />
                            <DAI name="t" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.12.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNumAlm" desc="Number of CB Operations exceeds alarm limit">
                            <DAI name="stVal" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.12.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.12.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.12.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNumLO" desc="Number of CB operations exceeds lock out limit">
                            <DAI name="stVal" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.12.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.12.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.12.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APwrAlm" desc="Accumulated energy exceeds Alarm setting">
                            <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.12.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.12.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.12.OUT.20.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APwrLO" desc="Accumulated Energy excceds lock out setting">
                            <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.12.OUT.21.Value,140,13" />
                            <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.12.OUT.21.Value,140,100" />
                            <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.12.OUT.21.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LonTmAlm" desc="CB Not operated for long time">
                            <DAI name="stVal" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.12.OUT.9.Value,140,13" />
                            <DAI name="q" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.12.OUT.9.Value,140,100" />
                            <DAI name="t" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.12.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SprChaAlm" desc="Spring Charging time exceeds threshold setting">
                            <DAI name="stVal" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.12.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.12.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.12.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresAlm" desc="Pressure below alarm level">
                            <DAI name="stVal" desc="Pressure below alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.12.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Pressure below alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.12.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Pressure below alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.12.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="InaTmdCnt" desc="Number of Days CB has been Inactive">
                            <DAI name="stVal" desc="The number of days CB has been inactive" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.12.OUT.13.Value,33,30" />
                            <DAI name="q" desc="The number of days CB has been inactive" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.12.OUT.13.Value,33,100" />
                            <DAI name="t" desc="The number of days CB has been inactive" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.12.OUT.13.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosOpn" desc="CB is in Open position">
                            <DAI name="stVal" desc="CB is in open position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.12.OUT.22.Value,140,13" />
                            <DAI name="q" desc="CB is in open position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.12.OUT.22.Value,140,100" />
                            <DAI name="t" desc="CB is in open position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.12.OUT.22.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosIvd" desc="CB position is invalid">
                            <DAI name="stVal" desc="CB is in Invalid Position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.12.OUT.16.Value,140,13" />
                            <DAI name="q" desc="CB is in Invalid Position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.12.OUT.16.Value,140,100" />
                            <DAI name="t" desc="CB is in Invalid Position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.12.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosCls" desc="CB is in Close Position">
                            <DAI name="stVal" desc="CB is in closed position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.12.OUT.15.Value,140,13" />
                            <DAI name="q" desc="CB is in closed position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.12.OUT.15.Value,140,100" />
                            <DAI name="t" desc="CB is in closed position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.12.OUT.15.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CBLifAlm" desc="Life of CB below Alarm level">
                            <DAI name="stVal" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.12.OUT.19.Value,140,13" />
                            <DAI name="q" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.12.OUT.19.Value,140,100" />
                            <DAI name="t" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.12.OUT.19.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmsOpn" desc="CB Open Travel Time">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.12.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Travel time of the CB during opening operation" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.12.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Travel time of the CB during opening operation" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.12.OUT.3.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmsSprCha" desc="Charging Time of the CB Spring">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.12.OUT.5.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="The charging time of the CB spring" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.12.OUT.5.Value,148,100" />
                            <DAI name="t" desc="The charging time of the CB spring" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.12.OUT.5.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RmnLif" desc="Remaining Life of CB">
                            <DAI name="stVal" desc="CB Remaining life of respective phase" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.12.OUT.17.Value,33,30" />
                            <DAI name="q" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.12.OUT.17.Value,33,100" />
                            <DAI name="t" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.12.OUT.17.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsCBWear" desc="Reset operation counter">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.12.ISPC.1.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.12.ISPC.1.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.12.ISPC.1.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.12.ISPC.1.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.12.ISPC.1.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.12.ISPC.1.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.12.ISPC.1.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AccAPwr" desc="Accumulated currents power">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.12.OUT.10.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.12.OUT.10.Value,148,100" />
                            <DAI name="t" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.12.OUT.10.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresLO" desc="Pressure below lockout level">
                            <DAI name="stVal" desc="Pressure below lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.12.OUT.18.Value,140,13" />
                            <DAI name="q" desc="Pressure below lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.12.OUT.18.Value,140,100" />
                            <DAI name="t" desc="Pressure below lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.12.OUT.18.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsTrvTm" desc="Reset travel times and related alarms">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.12.ISPC.2.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.12.ISPC.2.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.12.ISPC.2.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.12.ISPC.2.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.12.ISPC.2.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.12.ISPC.2.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.12.ISPC.2.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsSprChaTm" desc="Reset spring charge time and related alarm">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.12.ISPC.3.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.12.ISPC.3.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.12.ISPC.3.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.12.ISPC.3.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.12.ISPC.3.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.12.ISPC.3.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.12.ISPC.3.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ColOpn" desc="Open command of trip coil">
                            <DAI name="stVal" desc="Open command issued to CB" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.12.OUT.24.Value,140,13" />
                            <DAI name="q" desc="Open command issued to CB" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.12.OUT.24.Value,140,100" />
                            <DAI name="t" desc="Open command issued to CB" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.12.OUT.24.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="SCBR" inst="2" lnType="ABBIED670_REV3_SSCBR">
                        <Private type="ABB_FunctionRefs">37e12b34-3f76-481f-bd57-1b164c175fcf</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.CONDMON_CB_B.2.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.2.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.2.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.2.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.2.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.2.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.CONDMON_CB_B.2.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.CONDMON_CB_B.2.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.CONDMON_CB_B.2.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt" desc="Number of CB operations">
                            <DAI name="stVal" desc="Number of CB operation cycle" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.2.OUT.6.Value,33,30" />
                            <DAI name="q" desc="Number of CB operation cycle" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.6.Value,33,100" />
                            <DAI name="t" desc="Number of CB operation cycle" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.6.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpnAlm" desc="Open Alarm">
                            <DAI name="stVal" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.2.OUT.1.Value,140,13" />
                            <DAI name="q" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.1.Value,140,100" />
                            <DAI name="t" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsAccAPwr" desc="Reset Energy">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.2.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.2.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.2.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.2.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.2.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.2.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.2.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmsCls" desc="CB close travel time">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.2.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Travel time of the CB during closing operation" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Travel time of the CB during closing operation" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.0.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClsAlm" desc="Close Alarm">
                            <DAI name="stVal" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.2.OUT.2.Value,140,13" />
                            <DAI name="q" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.2.Value,140,100" />
                            <DAI name="t" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNumAlm" desc="Number of CB Operations exceeds alarm limit">
                            <DAI name="stVal" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.2.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNumLO" desc="Number of CB operations exceeds lock out limit">
                            <DAI name="stVal" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.2.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APwrAlm" desc="Accumulated energy exceeds Alarm setting">
                            <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.2.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.20.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APwrLO" desc="Accumulated Energy excceds lock out setting">
                            <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.2.OUT.21.Value,140,13" />
                            <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.21.Value,140,100" />
                            <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.21.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LonTmAlm" desc="CB Not operated for long time">
                            <DAI name="stVal" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.2.OUT.9.Value,140,13" />
                            <DAI name="q" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.9.Value,140,100" />
                            <DAI name="t" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SprChaAlm" desc="Spring Charging time exceeds threshold setting">
                            <DAI name="stVal" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.2.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresAlm" desc="Pressure below alarm level">
                            <DAI name="stVal" desc="Pressure below alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.2.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Pressure below alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Pressure below alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="InaTmdCnt" desc="Number of Days CB has been Inactive">
                            <DAI name="stVal" desc="The number of days CB has been inactive" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.2.OUT.13.Value,33,30" />
                            <DAI name="q" desc="The number of days CB has been inactive" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.13.Value,33,100" />
                            <DAI name="t" desc="The number of days CB has been inactive" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.13.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosOpn" desc="CB is in Open position">
                            <DAI name="stVal" desc="CB is in open position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.2.OUT.22.Value,140,13" />
                            <DAI name="q" desc="CB is in open position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.22.Value,140,100" />
                            <DAI name="t" desc="CB is in open position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.22.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosIvd" desc="CB position is invalid">
                            <DAI name="stVal" desc="CB is in Invalid Position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.2.OUT.16.Value,140,13" />
                            <DAI name="q" desc="CB is in Invalid Position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.16.Value,140,100" />
                            <DAI name="t" desc="CB is in Invalid Position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosCls" desc="CB is in Close Position">
                            <DAI name="stVal" desc="CB is in closed position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.2.OUT.15.Value,140,13" />
                            <DAI name="q" desc="CB is in closed position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.15.Value,140,100" />
                            <DAI name="t" desc="CB is in closed position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.15.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CBLifAlm" desc="Life of CB below Alarm level">
                            <DAI name="stVal" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.2.OUT.19.Value,140,13" />
                            <DAI name="q" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.19.Value,140,100" />
                            <DAI name="t" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.19.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmsOpn" desc="CB Open Travel Time">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.2.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Travel time of the CB during opening operation" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Travel time of the CB during opening operation" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.3.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmsSprCha" desc="Charging Time of the CB Spring">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.2.OUT.5.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="The charging time of the CB spring" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.5.Value,148,100" />
                            <DAI name="t" desc="The charging time of the CB spring" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.5.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RmnLif" desc="Remaining Life of CB">
                            <DAI name="stVal" desc="CB Remaining life of respective phase" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.2.OUT.17.Value,33,30" />
                            <DAI name="q" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.17.Value,33,100" />
                            <DAI name="t" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.17.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsCBWear" desc="Reset operation counter">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.2.ISPC.1.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.2.ISPC.1.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.2.ISPC.1.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.2.ISPC.1.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.2.ISPC.1.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.2.ISPC.1.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.2.ISPC.1.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AccAPwr" desc="Accumulated currents power">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.2.OUT.10.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.10.Value,148,100" />
                            <DAI name="t" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.10.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresLO" desc="Pressure below lockout level">
                            <DAI name="stVal" desc="Pressure below lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.2.OUT.18.Value,140,13" />
                            <DAI name="q" desc="Pressure below lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.18.Value,140,100" />
                            <DAI name="t" desc="Pressure below lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.18.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsTrvTm" desc="Reset travel times and related alarms">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.2.ISPC.2.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.2.ISPC.2.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.2.ISPC.2.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.2.ISPC.2.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.2.ISPC.2.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.2.ISPC.2.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.2.ISPC.2.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsSprChaTm" desc="Reset spring charge time and related alarm">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.2.ISPC.3.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.2.ISPC.3.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.2.ISPC.3.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.2.ISPC.3.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.2.ISPC.3.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.2.ISPC.3.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.2.ISPC.3.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ColOpn" desc="Open command of trip coil">
                            <DAI name="stVal" desc="Open command issued to CB" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.2.OUT.24.Value,140,13" />
                            <DAI name="q" desc="Open command issued to CB" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.24.Value,140,100" />
                            <DAI name="t" desc="Open command issued to CB" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.24.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="SCBR" inst="3" lnType="ABBIED670_REV3_SSCBR">
                        <Private type="ABB_FunctionRefs">334799e0-a3dd-4a05-8503-b82bcf1a7a6e</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.CONDMON_CB_B.3.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.3.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.3.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.3.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.3.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.3.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.CONDMON_CB_B.3.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.CONDMON_CB_B.3.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.CONDMON_CB_B.3.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt" desc="Number of CB operations">
                            <DAI name="stVal" desc="Number of CB operation cycle" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.3.OUT.6.Value,33,30" />
                            <DAI name="q" desc="Number of CB operation cycle" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.6.Value,33,100" />
                            <DAI name="t" desc="Number of CB operation cycle" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.6.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpnAlm" desc="Open Alarm">
                            <DAI name="stVal" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.3.OUT.1.Value,140,13" />
                            <DAI name="q" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.1.Value,140,100" />
                            <DAI name="t" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsAccAPwr" desc="Reset Energy">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.3.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.3.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.3.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.3.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.3.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.3.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.3.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmsCls" desc="CB close travel time">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.3.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Travel time of the CB during closing operation" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Travel time of the CB during closing operation" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.0.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClsAlm" desc="Close Alarm">
                            <DAI name="stVal" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.3.OUT.2.Value,140,13" />
                            <DAI name="q" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.2.Value,140,100" />
                            <DAI name="t" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNumAlm" desc="Number of CB Operations exceeds alarm limit">
                            <DAI name="stVal" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.3.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNumLO" desc="Number of CB operations exceeds lock out limit">
                            <DAI name="stVal" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.3.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APwrAlm" desc="Accumulated energy exceeds Alarm setting">
                            <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.3.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.20.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APwrLO" desc="Accumulated Energy excceds lock out setting">
                            <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.3.OUT.21.Value,140,13" />
                            <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.21.Value,140,100" />
                            <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.21.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LonTmAlm" desc="CB Not operated for long time">
                            <DAI name="stVal" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.3.OUT.9.Value,140,13" />
                            <DAI name="q" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.9.Value,140,100" />
                            <DAI name="t" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SprChaAlm" desc="Spring Charging time exceeds threshold setting">
                            <DAI name="stVal" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.3.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresAlm" desc="Pressure below alarm level">
                            <DAI name="stVal" desc="Pressure below alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.3.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Pressure below alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Pressure below alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="InaTmdCnt" desc="Number of Days CB has been Inactive">
                            <DAI name="stVal" desc="The number of days CB has been inactive" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.3.OUT.13.Value,33,30" />
                            <DAI name="q" desc="The number of days CB has been inactive" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.13.Value,33,100" />
                            <DAI name="t" desc="The number of days CB has been inactive" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.13.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosOpn" desc="CB is in Open position">
                            <DAI name="stVal" desc="CB is in open position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.3.OUT.22.Value,140,13" />
                            <DAI name="q" desc="CB is in open position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.22.Value,140,100" />
                            <DAI name="t" desc="CB is in open position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.22.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosIvd" desc="CB position is invalid">
                            <DAI name="stVal" desc="CB is in Invalid Position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.3.OUT.16.Value,140,13" />
                            <DAI name="q" desc="CB is in Invalid Position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.16.Value,140,100" />
                            <DAI name="t" desc="CB is in Invalid Position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosCls" desc="CB is in Close Position">
                            <DAI name="stVal" desc="CB is in closed position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.3.OUT.15.Value,140,13" />
                            <DAI name="q" desc="CB is in closed position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.15.Value,140,100" />
                            <DAI name="t" desc="CB is in closed position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.15.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CBLifAlm" desc="Life of CB below Alarm level">
                            <DAI name="stVal" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.3.OUT.19.Value,140,13" />
                            <DAI name="q" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.19.Value,140,100" />
                            <DAI name="t" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.19.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmsOpn" desc="CB Open Travel Time">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.3.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Travel time of the CB during opening operation" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Travel time of the CB during opening operation" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.3.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmsSprCha" desc="Charging Time of the CB Spring">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.3.OUT.5.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="The charging time of the CB spring" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.5.Value,148,100" />
                            <DAI name="t" desc="The charging time of the CB spring" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.5.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RmnLif" desc="Remaining Life of CB">
                            <DAI name="stVal" desc="CB Remaining life of respective phase" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.3.OUT.17.Value,33,30" />
                            <DAI name="q" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.17.Value,33,100" />
                            <DAI name="t" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.17.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsCBWear" desc="Reset operation counter">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.3.ISPC.1.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.3.ISPC.1.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.3.ISPC.1.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.3.ISPC.1.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.3.ISPC.1.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.3.ISPC.1.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.3.ISPC.1.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AccAPwr" desc="Accumulated currents power">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.3.OUT.10.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.10.Value,148,100" />
                            <DAI name="t" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.10.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresLO" desc="Pressure below lockout level">
                            <DAI name="stVal" desc="Pressure below lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.3.OUT.18.Value,140,13" />
                            <DAI name="q" desc="Pressure below lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.18.Value,140,100" />
                            <DAI name="t" desc="Pressure below lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.18.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsTrvTm" desc="Reset travel times and related alarms">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.3.ISPC.2.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.3.ISPC.2.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.3.ISPC.2.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.3.ISPC.2.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.3.ISPC.2.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.3.ISPC.2.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.3.ISPC.2.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsSprChaTm" desc="Reset spring charge time and related alarm">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.3.ISPC.3.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.3.ISPC.3.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.3.ISPC.3.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.3.ISPC.3.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.3.ISPC.3.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.3.ISPC.3.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.3.ISPC.3.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ColOpn" desc="Open command of trip coil">
                            <DAI name="stVal" desc="Open command issued to CB" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.3.OUT.24.Value,140,13" />
                            <DAI name="q" desc="Open command issued to CB" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.24.Value,140,100" />
                            <DAI name="t" desc="Open command issued to CB" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.24.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="SCBR" inst="7" lnType="ABBIED670_REV3_SSCBR">
                        <Private type="ABB_FunctionRefs">bb87373c-6932-4a1c-829e-8064a7a9c250</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.CONDMON_CB_B.7.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.7.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.7.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.7.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.7.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.7.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.CONDMON_CB_B.7.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.CONDMON_CB_B.7.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.7.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.7.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.CONDMON_CB_B.7.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.7.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.7.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt" desc="Number of CB operations">
                            <DAI name="stVal" desc="Number of CB operation cycle" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.7.OUT.6.Value,33,30" />
                            <DAI name="q" desc="Number of CB operation cycle" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.7.OUT.6.Value,33,100" />
                            <DAI name="t" desc="Number of CB operation cycle" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.7.OUT.6.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpnAlm" desc="Open Alarm">
                            <DAI name="stVal" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.7.OUT.1.Value,140,13" />
                            <DAI name="q" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.7.OUT.1.Value,140,100" />
                            <DAI name="t" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.7.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsAccAPwr" desc="Reset Energy">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.7.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.7.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.7.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.7.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.7.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.7.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.7.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmsCls" desc="CB close travel time">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.7.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Travel time of the CB during closing operation" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.7.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Travel time of the CB during closing operation" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.7.OUT.0.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClsAlm" desc="Close Alarm">
                            <DAI name="stVal" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.7.OUT.2.Value,140,13" />
                            <DAI name="q" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.7.OUT.2.Value,140,100" />
                            <DAI name="t" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.7.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNumAlm" desc="Number of CB Operations exceeds alarm limit">
                            <DAI name="stVal" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.7.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.7.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.7.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNumLO" desc="Number of CB operations exceeds lock out limit">
                            <DAI name="stVal" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.7.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.7.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.7.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APwrAlm" desc="Accumulated energy exceeds Alarm setting">
                            <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.7.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.7.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.7.OUT.20.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APwrLO" desc="Accumulated Energy excceds lock out setting">
                            <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.7.OUT.21.Value,140,13" />
                            <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.7.OUT.21.Value,140,100" />
                            <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.7.OUT.21.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LonTmAlm" desc="CB Not operated for long time">
                            <DAI name="stVal" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.7.OUT.9.Value,140,13" />
                            <DAI name="q" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.7.OUT.9.Value,140,100" />
                            <DAI name="t" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.7.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SprChaAlm" desc="Spring Charging time exceeds threshold setting">
                            <DAI name="stVal" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.7.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.7.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.7.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresAlm" desc="Pressure below alarm level">
                            <DAI name="stVal" desc="Pressure below alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.7.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Pressure below alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.7.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Pressure below alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.7.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="InaTmdCnt" desc="Number of Days CB has been Inactive">
                            <DAI name="stVal" desc="The number of days CB has been inactive" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.7.OUT.13.Value,33,30" />
                            <DAI name="q" desc="The number of days CB has been inactive" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.7.OUT.13.Value,33,100" />
                            <DAI name="t" desc="The number of days CB has been inactive" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.7.OUT.13.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosOpn" desc="CB is in Open position">
                            <DAI name="stVal" desc="CB is in open position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.7.OUT.22.Value,140,13" />
                            <DAI name="q" desc="CB is in open position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.7.OUT.22.Value,140,100" />
                            <DAI name="t" desc="CB is in open position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.7.OUT.22.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosIvd" desc="CB position is invalid">
                            <DAI name="stVal" desc="CB is in Invalid Position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.7.OUT.16.Value,140,13" />
                            <DAI name="q" desc="CB is in Invalid Position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.7.OUT.16.Value,140,100" />
                            <DAI name="t" desc="CB is in Invalid Position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.7.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosCls" desc="CB is in Close Position">
                            <DAI name="stVal" desc="CB is in closed position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.7.OUT.15.Value,140,13" />
                            <DAI name="q" desc="CB is in closed position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.7.OUT.15.Value,140,100" />
                            <DAI name="t" desc="CB is in closed position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.7.OUT.15.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CBLifAlm" desc="Life of CB below Alarm level">
                            <DAI name="stVal" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.7.OUT.19.Value,140,13" />
                            <DAI name="q" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.7.OUT.19.Value,140,100" />
                            <DAI name="t" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.7.OUT.19.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmsOpn" desc="CB Open Travel Time">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.7.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Travel time of the CB during opening operation" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.7.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Travel time of the CB during opening operation" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.7.OUT.3.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmsSprCha" desc="Charging Time of the CB Spring">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.7.OUT.5.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="The charging time of the CB spring" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.7.OUT.5.Value,148,100" />
                            <DAI name="t" desc="The charging time of the CB spring" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.7.OUT.5.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RmnLif" desc="Remaining Life of CB">
                            <DAI name="stVal" desc="CB Remaining life of respective phase" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.7.OUT.17.Value,33,30" />
                            <DAI name="q" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.7.OUT.17.Value,33,100" />
                            <DAI name="t" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.7.OUT.17.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsCBWear" desc="Reset operation counter">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.7.ISPC.1.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.7.ISPC.1.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.7.ISPC.1.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.7.ISPC.1.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.7.ISPC.1.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.7.ISPC.1.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.7.ISPC.1.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AccAPwr" desc="Accumulated currents power">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.7.OUT.10.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.7.OUT.10.Value,148,100" />
                            <DAI name="t" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.7.OUT.10.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresLO" desc="Pressure below lockout level">
                            <DAI name="stVal" desc="Pressure below lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.7.OUT.18.Value,140,13" />
                            <DAI name="q" desc="Pressure below lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.7.OUT.18.Value,140,100" />
                            <DAI name="t" desc="Pressure below lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.7.OUT.18.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsTrvTm" desc="Reset travel times and related alarms">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.7.ISPC.2.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.7.ISPC.2.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.7.ISPC.2.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.7.ISPC.2.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.7.ISPC.2.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.7.ISPC.2.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.7.ISPC.2.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsSprChaTm" desc="Reset spring charge time and related alarm">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.7.ISPC.3.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.7.ISPC.3.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.7.ISPC.3.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.7.ISPC.3.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.7.ISPC.3.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.7.ISPC.3.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.7.ISPC.3.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ColOpn" desc="Open command of trip coil">
                            <DAI name="stVal" desc="Open command issued to CB" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.7.OUT.24.Value,140,13" />
                            <DAI name="q" desc="Open command issued to CB" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.7.OUT.24.Value,140,100" />
                            <DAI name="t" desc="Open command issued to CB" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.7.OUT.24.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="SCBR" inst="8" lnType="ABBIED670_REV3_SSCBR">
                        <Private type="ABB_FunctionRefs">62428110-693d-49b5-9886-5ba58bab8f03</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.CONDMON_CB_B.8.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.8.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.8.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.8.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.8.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.8.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.CONDMON_CB_B.8.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.CONDMON_CB_B.8.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.8.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.8.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.CONDMON_CB_B.8.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.8.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.8.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt" desc="Number of CB operations">
                            <DAI name="stVal" desc="Number of CB operation cycle" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.8.OUT.6.Value,33,30" />
                            <DAI name="q" desc="Number of CB operation cycle" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.8.OUT.6.Value,33,100" />
                            <DAI name="t" desc="Number of CB operation cycle" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.8.OUT.6.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpnAlm" desc="Open Alarm">
                            <DAI name="stVal" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.8.OUT.1.Value,140,13" />
                            <DAI name="q" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.8.OUT.1.Value,140,100" />
                            <DAI name="t" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.8.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsAccAPwr" desc="Reset Energy">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.8.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.8.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.8.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.8.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.8.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.8.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.8.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmsCls" desc="CB close travel time">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.8.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Travel time of the CB during closing operation" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.8.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Travel time of the CB during closing operation" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.8.OUT.0.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClsAlm" desc="Close Alarm">
                            <DAI name="stVal" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.8.OUT.2.Value,140,13" />
                            <DAI name="q" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.8.OUT.2.Value,140,100" />
                            <DAI name="t" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.8.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNumAlm" desc="Number of CB Operations exceeds alarm limit">
                            <DAI name="stVal" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.8.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.8.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.8.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNumLO" desc="Number of CB operations exceeds lock out limit">
                            <DAI name="stVal" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.8.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.8.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.8.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APwrAlm" desc="Accumulated energy exceeds Alarm setting">
                            <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.8.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.8.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.8.OUT.20.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APwrLO" desc="Accumulated Energy excceds lock out setting">
                            <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.8.OUT.21.Value,140,13" />
                            <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.8.OUT.21.Value,140,100" />
                            <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.8.OUT.21.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LonTmAlm" desc="CB Not operated for long time">
                            <DAI name="stVal" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.8.OUT.9.Value,140,13" />
                            <DAI name="q" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.8.OUT.9.Value,140,100" />
                            <DAI name="t" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.8.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SprChaAlm" desc="Spring Charging time exceeds threshold setting">
                            <DAI name="stVal" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.8.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.8.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.8.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresAlm" desc="Pressure below alarm level">
                            <DAI name="stVal" desc="Pressure below alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.8.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Pressure below alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.8.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Pressure below alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.8.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="InaTmdCnt" desc="Number of Days CB has been Inactive">
                            <DAI name="stVal" desc="The number of days CB has been inactive" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.8.OUT.13.Value,33,30" />
                            <DAI name="q" desc="The number of days CB has been inactive" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.8.OUT.13.Value,33,100" />
                            <DAI name="t" desc="The number of days CB has been inactive" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.8.OUT.13.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosOpn" desc="CB is in Open position">
                            <DAI name="stVal" desc="CB is in open position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.8.OUT.22.Value,140,13" />
                            <DAI name="q" desc="CB is in open position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.8.OUT.22.Value,140,100" />
                            <DAI name="t" desc="CB is in open position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.8.OUT.22.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosIvd" desc="CB position is invalid">
                            <DAI name="stVal" desc="CB is in Invalid Position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.8.OUT.16.Value,140,13" />
                            <DAI name="q" desc="CB is in Invalid Position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.8.OUT.16.Value,140,100" />
                            <DAI name="t" desc="CB is in Invalid Position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.8.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosCls" desc="CB is in Close Position">
                            <DAI name="stVal" desc="CB is in closed position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.8.OUT.15.Value,140,13" />
                            <DAI name="q" desc="CB is in closed position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.8.OUT.15.Value,140,100" />
                            <DAI name="t" desc="CB is in closed position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.8.OUT.15.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CBLifAlm" desc="Life of CB below Alarm level">
                            <DAI name="stVal" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.8.OUT.19.Value,140,13" />
                            <DAI name="q" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.8.OUT.19.Value,140,100" />
                            <DAI name="t" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.8.OUT.19.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmsOpn" desc="CB Open Travel Time">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.8.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Travel time of the CB during opening operation" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.8.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Travel time of the CB during opening operation" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.8.OUT.3.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmsSprCha" desc="Charging Time of the CB Spring">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.8.OUT.5.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="The charging time of the CB spring" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.8.OUT.5.Value,148,100" />
                            <DAI name="t" desc="The charging time of the CB spring" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.8.OUT.5.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RmnLif" desc="Remaining Life of CB">
                            <DAI name="stVal" desc="CB Remaining life of respective phase" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.8.OUT.17.Value,33,30" />
                            <DAI name="q" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.8.OUT.17.Value,33,100" />
                            <DAI name="t" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.8.OUT.17.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsCBWear" desc="Reset operation counter">
