                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.8.ISPC.1.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.8.ISPC.1.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.8.ISPC.1.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.8.ISPC.1.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.8.ISPC.1.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.8.ISPC.1.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.8.ISPC.1.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AccAPwr" desc="Accumulated currents power">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.8.OUT.10.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.8.OUT.10.Value,148,100" />
                            <DAI name="t" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.8.OUT.10.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresLO" desc="Pressure below lockout level">
                            <DAI name="stVal" desc="Pressure below lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.8.OUT.18.Value,140,13" />
                            <DAI name="q" desc="Pressure below lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.8.OUT.18.Value,140,100" />
                            <DAI name="t" desc="Pressure below lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.8.OUT.18.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsTrvTm" desc="Reset travel times and related alarms">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.8.ISPC.2.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.8.ISPC.2.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.8.ISPC.2.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.8.ISPC.2.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.8.ISPC.2.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.8.ISPC.2.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.8.ISPC.2.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsSprChaTm" desc="Reset spring charge time and related alarm">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.8.ISPC.3.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.8.ISPC.3.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.8.ISPC.3.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.8.ISPC.3.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.8.ISPC.3.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.8.ISPC.3.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.8.ISPC.3.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ColOpn" desc="Open command of trip coil">
                            <DAI name="stVal" desc="Open command issued to CB" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.8.OUT.24.Value,140,13" />
                            <DAI name="q" desc="Open command issued to CB" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.8.OUT.24.Value,140,100" />
                            <DAI name="t" desc="Open command issued to CB" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.8.OUT.24.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="SCBR" inst="9" lnType="ABBIED670_REV3_SSCBR">
                        <Private type="ABB_FunctionRefs">85231212-1268-4eb3-b048-0e7bd36d3d46</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.CONDMON_CB_B.9.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.9.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.9.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.9.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.9.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.9.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.CONDMON_CB_B.9.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.CONDMON_CB_B.9.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.9.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.9.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.CONDMON_CB_B.9.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.9.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.9.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt" desc="Number of CB operations">
                            <DAI name="stVal" desc="Number of CB operation cycle" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.9.OUT.6.Value,33,30" />
                            <DAI name="q" desc="Number of CB operation cycle" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.9.OUT.6.Value,33,100" />
                            <DAI name="t" desc="Number of CB operation cycle" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.9.OUT.6.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpnAlm" desc="Open Alarm">
                            <DAI name="stVal" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.9.OUT.1.Value,140,13" />
                            <DAI name="q" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.9.OUT.1.Value,140,100" />
                            <DAI name="t" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.9.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsAccAPwr" desc="Reset Energy">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.9.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.9.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.9.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.9.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.9.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.9.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.9.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmsCls" desc="CB close travel time">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.9.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Travel time of the CB during closing operation" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.9.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Travel time of the CB during closing operation" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.9.OUT.0.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClsAlm" desc="Close Alarm">
                            <DAI name="stVal" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.9.OUT.2.Value,140,13" />
                            <DAI name="q" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.9.OUT.2.Value,140,100" />
                            <DAI name="t" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.9.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNumAlm" desc="Number of CB Operations exceeds alarm limit">
                            <DAI name="stVal" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.9.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.9.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.9.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNumLO" desc="Number of CB operations exceeds lock out limit">
                            <DAI name="stVal" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.9.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.9.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.9.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APwrAlm" desc="Accumulated energy exceeds Alarm setting">
                            <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.9.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.9.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.9.OUT.20.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APwrLO" desc="Accumulated Energy excceds lock out setting">
                            <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.9.OUT.21.Value,140,13" />
                            <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.9.OUT.21.Value,140,100" />
                            <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.9.OUT.21.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LonTmAlm" desc="CB Not operated for long time">
                            <DAI name="stVal" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.9.OUT.9.Value,140,13" />
                            <DAI name="q" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.9.OUT.9.Value,140,100" />
                            <DAI name="t" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.9.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SprChaAlm" desc="Spring Charging time exceeds threshold setting">
                            <DAI name="stVal" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.9.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.9.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.9.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresAlm" desc="Pressure below alarm level">
                            <DAI name="stVal" desc="Pressure below alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.9.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Pressure below alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.9.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Pressure below alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.9.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="InaTmdCnt" desc="Number of Days CB has been Inactive">
                            <DAI name="stVal" desc="The number of days CB has been inactive" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.9.OUT.13.Value,33,30" />
                            <DAI name="q" desc="The number of days CB has been inactive" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.9.OUT.13.Value,33,100" />
                            <DAI name="t" desc="The number of days CB has been inactive" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.9.OUT.13.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosOpn" desc="CB is in Open position">
                            <DAI name="stVal" desc="CB is in open position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.9.OUT.22.Value,140,13" />
                            <DAI name="q" desc="CB is in open position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.9.OUT.22.Value,140,100" />
                            <DAI name="t" desc="CB is in open position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.9.OUT.22.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosIvd" desc="CB position is invalid">
                            <DAI name="stVal" desc="CB is in Invalid Position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.9.OUT.16.Value,140,13" />
                            <DAI name="q" desc="CB is in Invalid Position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.9.OUT.16.Value,140,100" />
                            <DAI name="t" desc="CB is in Invalid Position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.9.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PosCls" desc="CB is in Close Position">
                            <DAI name="stVal" desc="CB is in closed position" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.9.OUT.15.Value,140,13" />
                            <DAI name="q" desc="CB is in closed position" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.9.OUT.15.Value,140,100" />
                            <DAI name="t" desc="CB is in closed position" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.9.OUT.15.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CBLifAlm" desc="Life of CB below Alarm level">
                            <DAI name="stVal" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.9.OUT.19.Value,140,13" />
                            <DAI name="q" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.9.OUT.19.Value,140,100" />
                            <DAI name="t" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.9.OUT.19.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmsOpn" desc="CB Open Travel Time">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.9.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Travel time of the CB during opening operation" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.9.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Travel time of the CB during opening operation" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.9.OUT.3.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmsSprCha" desc="Charging Time of the CB Spring">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.9.OUT.5.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="The charging time of the CB spring" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.9.OUT.5.Value,148,100" />
                            <DAI name="t" desc="The charging time of the CB spring" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.9.OUT.5.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RmnLif" desc="Remaining Life of CB">
                            <DAI name="stVal" desc="CB Remaining life of respective phase" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.9.OUT.17.Value,33,30" />
                            <DAI name="q" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.9.OUT.17.Value,33,100" />
                            <DAI name="t" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.9.OUT.17.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsCBWear" desc="Reset operation counter">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.9.ISPC.1.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.9.ISPC.1.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.9.ISPC.1.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.9.ISPC.1.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.9.ISPC.1.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.9.ISPC.1.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.9.ISPC.1.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AccAPwr" desc="Accumulated currents power">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.9.OUT.10.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.9.OUT.10.Value,148,100" />
                            <DAI name="t" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.9.OUT.10.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresLO" desc="Pressure below lockout level">
                            <DAI name="stVal" desc="Pressure below lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.9.OUT.18.Value,140,13" />
                            <DAI name="q" desc="Pressure below lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.9.OUT.18.Value,140,100" />
                            <DAI name="t" desc="Pressure below lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.9.OUT.18.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsTrvTm" desc="Reset travel times and related alarms">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.9.ISPC.2.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.9.ISPC.2.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.9.ISPC.2.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.9.ISPC.2.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.9.ISPC.2.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.9.ISPC.2.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.9.ISPC.2.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsSprChaTm" desc="Reset spring charge time and related alarm">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.9.ISPC.3.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.CONDMON_CB_B.9.ISPC.3.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.9.ISPC.3.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.9.ISPC.3.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.9.ISPC.3.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.9.ISPC.3.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.9.ISPC.3.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ColOpn" desc="Open command of trip coil">
                            <DAI name="stVal" desc="Open command issued to CB" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.9.OUT.24.Value,140,13" />
                            <DAI name="q" desc="Open command issued to CB" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.9.OUT.24.Value,140,100" />
                            <DAI name="t" desc="Open command issued to CB" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.9.OUT.24.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TR" lnClass="PTTR" inst="1" lnType="ABBIED670_REV4_TRPTTR">
                        <Private type="ABB_FunctionRefs">885c7450-1eba-434f-b6f1-16a88592e0a0</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start signal">
                            <DAI name="general" desc="Start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.11.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.11.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.11.Value,140,100" />
                            <DAI name="t" desc="Start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.11.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Thermal Overload trip">
                            <DAI name="general" desc="Trip Signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Trip Signal" sAddr="/ACT/ST/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Trip Signal" sAddr="/ACT/ST/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="AlmThm" desc="Thermal Alarm">
                            <DAI name="stVal" desc="First level alarm signal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="First level alarm signal" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="First level alarm signal" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="AlmThm2" desc="Second level Thermal overload alarm">
                            <DAI name="stVal" desc="Second level alarm signal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Second level alarm signal" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Second level alarm signal" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="LO" desc="Thermal Overload lockout">
                            <DAI name="stVal" desc="Lockout signal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Lockout signal" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Lockout signal" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Wrn" desc="Warning signal: Trip within set warning time">
                            <DAI name="stVal" desc="Warning signal: Trip within set warning time" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.10.Value,140,13" />
                            <DAI name="q" desc="Warning signal: Trip within set warning time" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.10.Value,140,100" />
                            <DAI name="t" desc="Warning signal: Trip within set warning time" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.10.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmOp" desc="Estimated time to trip (in min)">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Estimated time to trip (in min)" sAddr="/MV/MX/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Estimated time to trip (in min)" sAddr="/MV/MX/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.3.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmRsLO" desc="Estimated time to reset of lockout (in min)">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Estimated time to reset of the function (in min)" sAddr="/MV/MX/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Estimated time to reset of the function (in min)" sAddr="/MV/MX/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.2.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AClcPct" desc="Current measured by the function in % of rated current">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Current measured by the function in % of the rated current" sAddr="/MV/MX/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Current measured by the function in % of the rated current" sAddr="/MV/MX/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.0.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmpPct" desc="Percentage of the heatcontent of the transformer">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.9.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Percentage of the heat content of the transformer" sAddr="/MV/MX/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.9.Value,148,100" />
                            <DAI name="t" desc="Percentage of the heat content of the transformer" sAddr="/MV/MX/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.9.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TR" lnClass="PTTR" inst="2" lnType="ABBIED670_REV4_TRPTTR">
                        <Private type="ABB_FunctionRefs">cfbe441a-42e8-411c-881a-affacd70ef09</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.OVLOADTHERM_2TIMCONS_B.2.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.OVLOADTHERM_2TIMCONS_B.2.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.2.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.2.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.2.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.2.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.2.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.OVLOADTHERM_2TIMCONS_B.2.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.2.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.2.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.OVLOADTHERM_2TIMCONS_B.2.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.2.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.2.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start signal">
                            <DAI name="general" desc="Start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.11.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.11.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.11.Value,140,100" />
                            <DAI name="t" desc="Start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.11.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Thermal Overload trip">
                            <DAI name="general" desc="Trip Signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Trip Signal" sAddr="/ACT/ST/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Trip Signal" sAddr="/ACT/ST/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="AlmThm" desc="Thermal Alarm">
                            <DAI name="stVal" desc="First level alarm signal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.6.Value,140,13" />
                            <DAI name="q" desc="First level alarm signal" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.6.Value,140,100" />
                            <DAI name="t" desc="First level alarm signal" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="AlmThm2" desc="Second level Thermal overload alarm">
                            <DAI name="stVal" desc="Second level alarm signal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Second level alarm signal" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Second level alarm signal" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="LO" desc="Thermal Overload lockout">
                            <DAI name="stVal" desc="Lockout signal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Lockout signal" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Lockout signal" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Wrn" desc="Warning signal: Trip within set warning time">
                            <DAI name="stVal" desc="Warning signal: Trip within set warning time" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.10.Value,140,13" />
                            <DAI name="q" desc="Warning signal: Trip within set warning time" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.10.Value,140,100" />
                            <DAI name="t" desc="Warning signal: Trip within set warning time" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.10.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmOp" desc="Estimated time to trip (in min)">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Estimated time to trip (in min)" sAddr="/MV/MX/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Estimated time to trip (in min)" sAddr="/MV/MX/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.3.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmRsLO" desc="Estimated time to reset of lockout (in min)">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Estimated time to reset of the function (in min)" sAddr="/MV/MX/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Estimated time to reset of the function (in min)" sAddr="/MV/MX/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.2.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AClcPct" desc="Current measured by the function in % of rated current">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Current measured by the function in % of the rated current" sAddr="/MV/MX/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Current measured by the function in % of the rated current" sAddr="/MV/MX/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.0.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmpPct" desc="Percentage of the heatcontent of the transformer">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.9.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Percentage of the heat content of the transformer" sAddr="/MV/MX/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.9.Value,148,100" />
                            <DAI name="t" desc="Percentage of the heat content of the transformer" sAddr="/MV/MX/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.2.OUT.9.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="SIMG" inst="1" lnType="ABBIED670_REV1_SSIMG">
                        <Private type="ABB_FunctionRefs">4c3c5a28-21c5-4acc-8aba-5be4de7f0a86</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.INSULATGASMON_CB_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.INSULATGASMON_CB_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.INSULATGASMON_CB_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.INSULATGASMON_CB_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.INSULATGASMON_CB_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Pres" desc="Isolation gas pressure">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_B.1.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Pressure service value " sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.1.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Pressure service value " sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.1.OUT.0.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Tmp" desc="Isolation gas temperature">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_B.1.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Temperature of the insulation medium" sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.1.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Temperature of the insulation medium" sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.1.OUT.2.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="InsAlm" desc="Isolation gas critical ( refill isolation medium )">
                            <DAI name="stVal" desc="Pressure below alarm level or temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Pressure below alarm level or temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Pressure below alarm level or temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.1.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="InsBlk" desc="Isolation gas not safe ( trip for device isolation )">
                            <DAI name="stVal" desc="Pressure below lockout level or temperature above lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Pressure below lockout level or temperature above lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Pressure below lockout level or temperature above lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.1.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PresAlm" desc="Isolation gas pressure alarm">
                            <DAI name="stVal" desc="Pressure below alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Pressure below alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Pressure below alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="TmpAlm" desc="Isolation gas temperature alarm">
                            <DAI name="stVal" desc="Temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.1.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="LORs" desc="Reset of lockout">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.1.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.INSULATGASMON_CB_B.1.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_B.1.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_B.1.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.1.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.1.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.INSULATGASMON_CB_B.1.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="SIML" inst="29" lnType="ABBIED670_REV1_SSIML">
                        <Private type="ABB_FunctionRefs">7fcfb8c0-75a9-4913-b37d-a08d3dfded94</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.INSULATGASMON_CB_B.29.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.INSULATGASMON_CB_B.29.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_B.29.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_B.29.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.29.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.29.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.INSULATGASMON_CB_B.29.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.INSULATGASMON_CB_B.29.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.29.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.29.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.INSULATGASMON_CB_B.29.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.29.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.29.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Tmp" desc="Isolation Liquid Temperature">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_B.29.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Temperature of the insulation medium" sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.29.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Temperature of the insulation medium" sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.29.OUT.2.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Pres" desc="Isolation Liquid Pressure">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_B.29.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Level service value " sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.29.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Level service value " sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.29.OUT.0.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="InsAlm" desc="Insulation liquid critical ( refill isolation medium )">
                            <DAI name="stVal" desc="Level below alarm level or temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.29.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Level below alarm level or temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.29.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Level below alarm level or temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.29.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="InsBlk" desc="Insulation liquid not safe ( block device operation )">
                            <DAI name="stVal" desc="Level below lockout level or temperature above lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.29.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Level below lockout level or temperature above lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.29.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Level below lockout level or temperature above lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.29.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="TmpAlm" desc="Insulation liquid temperature alarm">
                            <DAI name="stVal" desc="Temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.29.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.29.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.29.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="LORs" desc="Reset of lockout">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.29.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.INSULATGASMON_CB_B.29.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_B.29.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_B.29.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.29.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.29.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.INSULATGASMON_CB_B.29.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="SIMG" inst="2" lnType="ABBIED670_REV1_SSIMG">
                        <Private type="ABB_FunctionRefs">c924c654-2c77-420f-a654-1e930ca473b3</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.INSULATGASMON_CB_B.2.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.INSULATGASMON_CB_B.2.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_B.2.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_B.2.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.2.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.2.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.INSULATGASMON_CB_B.2.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.INSULATGASMON_CB_B.2.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.2.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.2.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.INSULATGASMON_CB_B.2.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.2.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.2.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Pres" desc="Isolation gas pressure">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_B.2.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Pressure service value " sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.2.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Pressure service value " sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.2.OUT.0.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Tmp" desc="Isolation gas temperature">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_B.2.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Temperature of the insulation medium" sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.2.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Temperature of the insulation medium" sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.2.OUT.2.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="InsAlm" desc="Isolation gas critical ( refill isolation medium )">
                            <DAI name="stVal" desc="Pressure below alarm level or temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.2.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Pressure below alarm level or temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.2.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Pressure below alarm level or temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.2.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="InsBlk" desc="Isolation gas not safe ( trip for device isolation )">
                            <DAI name="stVal" desc="Pressure below lockout level or temperature above lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.2.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Pressure below lockout level or temperature above lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.2.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Pressure below lockout level or temperature above lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.2.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PresAlm" desc="Isolation gas pressure alarm">
                            <DAI name="stVal" desc="Pressure below alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.2.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Pressure below alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.2.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Pressure below alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.2.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="TmpAlm" desc="Isolation gas temperature alarm">
                            <DAI name="stVal" desc="Temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.2.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.2.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.2.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="LORs" desc="Reset of lockout">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.2.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.INSULATGASMON_CB_B.2.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_B.2.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_B.2.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.2.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.2.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.INSULATGASMON_CB_B.2.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="SIML" inst="30" lnType="ABBIED670_REV1_SSIML">
                        <Private type="ABB_FunctionRefs">1b621bfa-4f7f-48b7-a073-32b342539f1b</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.INSULATGASMON_CB_B.30.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.INSULATGASMON_CB_B.30.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_B.30.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_B.30.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.30.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.30.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.INSULATGASMON_CB_B.30.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.INSULATGASMON_CB_B.30.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.30.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.30.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.INSULATGASMON_CB_B.30.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.30.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.30.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Tmp" desc="Isolation Liquid Temperature">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_B.30.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Temperature of the insulation medium" sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.30.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Temperature of the insulation medium" sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.30.OUT.2.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Pres" desc="Isolation Liquid Pressure">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_B.30.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Level service value " sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.30.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Level service value " sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.30.OUT.0.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="InsAlm" desc="Insulation liquid critical ( refill isolation medium )">
                            <DAI name="stVal" desc="Level below alarm level or temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.30.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Level below alarm level or temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.30.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Level below alarm level or temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.30.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="InsBlk" desc="Insulation liquid not safe ( block device operation )">
                            <DAI name="stVal" desc="Level below lockout level or temperature above lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.30.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Level below lockout level or temperature above lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.30.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Level below lockout level or temperature above lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.30.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="TmpAlm" desc="Insulation liquid temperature alarm">
                            <DAI name="stVal" desc="Temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.30.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.30.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.30.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="LORs" desc="Reset of lockout">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.30.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.INSULATGASMON_CB_B.30.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_B.30.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_B.30.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.30.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.30.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.INSULATGASMON_CB_B.30.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="SIMG" inst="3" lnType="ABBIED670_REV1_SSIMG">
                        <Private type="ABB_FunctionRefs">e26d90f8-eafb-4e8d-9071-607303fb43fb</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.INSULATGASMON_CB_B.3.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.INSULATGASMON_CB_B.3.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_B.3.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_B.3.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.3.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.3.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.INSULATGASMON_CB_B.3.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.INSULATGASMON_CB_B.3.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.3.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.3.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.INSULATGASMON_CB_B.3.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.3.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.3.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Pres" desc="Isolation gas pressure">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_B.3.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Pressure service value " sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.3.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Pressure service value " sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.3.OUT.0.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Tmp" desc="Isolation gas temperature">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_B.3.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Temperature of the insulation medium" sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.3.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Temperature of the insulation medium" sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.3.OUT.2.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="InsAlm" desc="Isolation gas critical ( refill isolation medium )">
                            <DAI name="stVal" desc="Pressure below alarm level or temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.3.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Pressure below alarm level or temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.3.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Pressure below alarm level or temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.3.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="InsBlk" desc="Isolation gas not safe ( trip for device isolation )">
                            <DAI name="stVal" desc="Pressure below lockout level or temperature above lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.3.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Pressure below lockout level or temperature above lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.3.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Pressure below lockout level or temperature above lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.3.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PresAlm" desc="Isolation gas pressure alarm">
                            <DAI name="stVal" desc="Pressure below alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.3.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Pressure below alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.3.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Pressure below alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.3.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="TmpAlm" desc="Isolation gas temperature alarm">
                            <DAI name="stVal" desc="Temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.3.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.3.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.3.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="LORs" desc="Reset of lockout">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.3.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.INSULATGASMON_CB_B.3.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_B.3.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_B.3.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.3.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.3.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.INSULATGASMON_CB_B.3.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="SIML" inst="31" lnType="ABBIED670_REV1_SSIML">
                        <Private type="ABB_FunctionRefs">8f06152a-0e1c-49f4-9cdd-1a50870d96a3</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.INSULATGASMON_CB_B.31.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.INSULATGASMON_CB_B.31.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_B.31.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_B.31.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.31.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.31.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.INSULATGASMON_CB_B.31.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.INSULATGASMON_CB_B.31.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.31.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.31.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.INSULATGASMON_CB_B.31.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.31.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.31.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Tmp" desc="Isolation Liquid Temperature">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_B.31.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Temperature of the insulation medium" sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.31.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Temperature of the insulation medium" sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.31.OUT.2.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Pres" desc="Isolation Liquid Pressure">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_B.31.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Level service value " sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.31.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Level service value " sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.31.OUT.0.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="InsAlm" desc="Insulation liquid critical ( refill isolation medium )">
                            <DAI name="stVal" desc="Level below alarm level or temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.31.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Level below alarm level or temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.31.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Level below alarm level or temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.31.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="InsBlk" desc="Insulation liquid not safe ( block device operation )">
                            <DAI name="stVal" desc="Level below lockout level or temperature above lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.31.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Level below lockout level or temperature above lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.31.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Level below lockout level or temperature above lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.31.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="TmpAlm" desc="Insulation liquid temperature alarm">
                            <DAI name="stVal" desc="Temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.31.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.31.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.31.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="LORs" desc="Reset of lockout">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.31.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.INSULATGASMON_CB_B.31.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_B.31.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_B.31.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.31.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.31.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.INSULATGASMON_CB_B.31.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="SIMG" inst="4" lnType="ABBIED670_REV1_SSIMG">
                        <Private type="ABB_FunctionRefs">31f98b90-c0d6-43d5-86ca-4285a4d822cc</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.INSULATGASMON_CB_B.4.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.INSULATGASMON_CB_B.4.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_B.4.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_B.4.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.4.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.4.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.INSULATGASMON_CB_B.4.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.INSULATGASMON_CB_B.4.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.4.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.4.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.INSULATGASMON_CB_B.4.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.4.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.4.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Pres" desc="Isolation gas pressure">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_B.4.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Pressure service value " sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.4.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Pressure service value " sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.4.OUT.0.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Tmp" desc="Isolation gas temperature">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_B.4.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Temperature of the insulation medium" sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.4.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Temperature of the insulation medium" sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.4.OUT.2.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="InsAlm" desc="Isolation gas critical ( refill isolation medium )">
                            <DAI name="stVal" desc="Pressure below alarm level or temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.4.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Pressure below alarm level or temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.4.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Pressure below alarm level or temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.4.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="InsBlk" desc="Isolation gas not safe ( trip for device isolation )">
                            <DAI name="stVal" desc="Pressure below lockout level or temperature above lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.4.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Pressure below lockout level or temperature above lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.4.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Pressure below lockout level or temperature above lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.4.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PresAlm" desc="Isolation gas pressure alarm">
                            <DAI name="stVal" desc="Pressure below alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.4.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Pressure below alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.4.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Pressure below alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.4.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="TmpAlm" desc="Isolation gas temperature alarm">
                            <DAI name="stVal" desc="Temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.4.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.4.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.4.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="LORs" desc="Reset of lockout">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.4.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.INSULATGASMON_CB_B.4.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_B.4.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_B.4.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.4.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.4.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.INSULATGASMON_CB_B.4.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="SIML" inst="32" lnType="ABBIED670_REV1_SSIML">
                        <Private type="ABB_FunctionRefs">24a81edf-bfac-40b7-8941-2db298c496bf</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.INSULATGASMON_CB_B.32.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.INSULATGASMON_CB_B.32.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_B.32.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_B.32.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.32.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.32.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.INSULATGASMON_CB_B.32.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.INSULATGASMON_CB_B.32.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.32.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.32.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.INSULATGASMON_CB_B.32.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.32.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.32.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Tmp" desc="Isolation Liquid Temperature">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_B.32.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Temperature of the insulation medium" sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.32.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Temperature of the insulation medium" sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.32.OUT.2.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Pres" desc="Isolation Liquid Pressure">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_B.32.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Level service value " sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.32.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Level service value " sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.32.OUT.0.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="InsAlm" desc="Insulation liquid critical ( refill isolation medium )">
                            <DAI name="stVal" desc="Level below alarm level or temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.32.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Level below alarm level or temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.32.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Level below alarm level or temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.32.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="InsBlk" desc="Insulation liquid not safe ( block device operation )">
                            <DAI name="stVal" desc="Level below lockout level or temperature above lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.32.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Level below lockout level or temperature above lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.32.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Level below lockout level or temperature above lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.32.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="TmpAlm" desc="Insulation liquid temperature alarm">
                            <DAI name="stVal" desc="Temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_B.32.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_B.32.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.32.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="LORs" desc="Reset of lockout">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.32.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.INSULATGASMON_CB_B.32.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_B.32.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_B.32.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_B.32.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_B.32.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.INSULATGASMON_CB_B.32.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ETP" lnClass="MMTR" inst="1" lnType="ABBIED670_REV3_ETPMMTR">
                        <Private type="ABB_FunctionRefs">e4aaa815-65f2-4424-9489-710e26956f38</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.MEASENER_C.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.MEASENER_C.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.MEASENER_C.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.MEASENER_C.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.MEASENER_C.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.MEASENER_C.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.MEASENER_C.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.MEASENER_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.MEASENER_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.MEASENER_C.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.MEASENER_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.MEASENER_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.MEASENER_C.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SupRs" desc="Reset of accumulated energy">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.MEASENER_C.1.ISPC.1.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxDmdRs" desc="Reset maximum demands">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.MEASENER_C.1.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrAcc" desc="Start of accumlating energy values">
                            <DAI name="stVal" desc="Accumulation of energy values in progress" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_C.1.OUT.32.Value,140,13" />
                            <DAI name="q" desc="Accumulation of energy values in progress" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.32.Value,140,100" />
                            <DAI name="t" desc="Accumulation of energy values in progress" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.32.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WhFwdAlm" desc="Alarm of energy active forward for exceeding the limit">
                            <DAI name="stVal" desc="Alarm for active forward energy exceed limit in set interval" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_C.1.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Alarm for active forward energy exceed limit in set interval" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Alarm for active forward energy exceed limit in set interval" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WhRvAlm" desc="Alarm of energy active reverse for exceeding the limit">
                            <DAI name="stVal" desc="Alarm for active reverse energy exceed limit in set interval " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_C.1.OUT.18.Value,140,13" />
                            <DAI name="q" desc="Alarm for active reverse energy exceed limit in set interval " sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.18.Value,140,100" />
                            <DAI name="t" desc="Alarm for active reverse energy exceed limit in set interval " sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.18.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VArhFwdAlm" desc="Alarm of energy reactive forward for exceeding the limit">
                            <DAI name="stVal" desc="Alarm for reactive forward energy exceed limit in set interval " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_C.1.OUT.22.Value,140,13" />
                            <DAI name="q" desc="Alarm for reactive forward energy exceed limit in set interval " sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.22.Value,140,100" />
                            <DAI name="t" desc="Alarm for reactive forward energy exceed limit in set interval " sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.22.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VArhRvAlm" desc="Alarm of energy reactive reverse for exceeding the limit">
                            <DAI name="stVal" desc="Alarm for reactive reverse energy exceed limit in set interval " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_C.1.OUT.26.Value,140,13" />
                            <DAI name="q" desc="Alarm for reactive reverse energy exceed limit in set interval " sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.26.Value,140,100" />
                            <DAI name="t" desc="Alarm for reactive reverse energy exceed limit in set interval " sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.26.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VArsAccFwd" desc="Accumulated forward reactive energy">
                            <DAI name="actVal" desc="Accumulated forward reactive energy value (BCR int32) " sAddr="/BCR/ST/INT32/+/dchg/+/App4.MEASENER_C.1.OUT.30.Value,33,30" />
                            <DAI name="q" desc="Accumulated forward reactive energy value (BCR int32) " sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.30.Value,33,100" />
                            <DAI name="t" desc="Accumulated forward reactive energy value (BCR int32) " sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.30.Value,33,32" />
                            <DAI name="pulsQty" desc="Pulse quantity for reactive forward accumulated energy value" sAddr="/BCR/CF/FLOAT32/+/none/+/App4.MEASENER_C.1.PARAM.9.Value,-1,-1" valKind="Set">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/BCR/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VArsAccRev" desc="Accumulated reverse reactive energy">
                            <DAI name="actVal" desc="Accumulated reverse reactive energy value (BCR int 32) " sAddr="/BCR/ST/INT32/+/dchg/+/App4.MEASENER_C.1.OUT.31.Value,33,30" />
                            <DAI name="q" desc="Accumulated reverse reactive energy value (BCR int 32) " sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.31.Value,33,100" />
                            <DAI name="t" desc="Accumulated reverse reactive energy value (BCR int 32) " sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.31.Value,33,32" />
                            <DAI name="pulsQty" desc="Pulse quantity for reactive reverse accumulated energy value" sAddr="/BCR/CF/FLOAT32/+/none/+/App4.MEASENER_C.1.PARAM.10.Value,-1,-1" valKind="Set">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/BCR/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WsAccFwd" desc="Accumulated forward active energy">
                            <DAI name="actVal" desc="Accumulated forward active energy value (BCR int32) " sAddr="/BCR/ST/INT32/+/dchg/+/App4.MEASENER_C.1.OUT.28.Value,33,30" />
                            <DAI name="q" desc="Accumulated forward active energy value (BCR int32) " sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.28.Value,33,100" />
                            <DAI name="t" desc="Accumulated forward active energy value (BCR int32) " sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.28.Value,33,32" />
                            <DAI name="pulsQty" desc="Pulse quantity for active forward accumulated energy value " sAddr="/BCR/CF/FLOAT32/+/none/+/App4.MEASENER_C.1.PARAM.7.Value,-1,-1" valKind="Set">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/BCR/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WsAccRev" desc="Accumulated reverse active energy">
                            <DAI name="actVal" desc="Accumulated reverse active energy value (BCR int32) " sAddr="/BCR/ST/INT32/+/dchg/+/App4.MEASENER_C.1.OUT.29.Value,33,30" />
                            <DAI name="q" desc="Accumulated reverse active energy value (BCR int32) " sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.29.Value,33,100" />
                            <DAI name="t" desc="Accumulated reverse active energy value (BCR int32) " sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.29.Value,33,32" />
                            <DAI name="pulsQty" desc="Pulse quantity for active reverse accumulated energy value " sAddr="/BCR/CF/FLOAT32/+/none/+/App4.MEASENER_C.1.PARAM.8.Value,-1,-1" valKind="Set">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/BCR/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxVArFwdD" desc="Maximum reactive power demand value in forward direction">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_C.1.OUT.23.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Maximum forward reactive power demand value for set interval " sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.23.Value,148,100" />
                            <DAI name="t" desc="Maximum forward reactive power demand value for set interval " sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.23.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxVArRvDm" desc="Maximum reactive power demand value in reverse direction">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_C.1.OUT.27.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Maximum reverse reactive power demand value for set interval" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.27.Value,148,100" />
                            <DAI name="t" desc="Maximum reverse reactive power demand value for set interval" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.27.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxWFwdDmd" desc="Maximum active power demand value in forward direction">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_C.1.OUT.15.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Maximum forward active power demand value for set interval" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.15.Value,148,100" />
                            <DAI name="t" desc="Maximum forward active power demand value for set interval" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.15.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxWRvDmd" desc="Maximum active power demand value in reverse direction">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_C.1.OUT.19.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Maximum reverse active power demand value for set interval" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.19.Value,148,100" />
                            <DAI name="t" desc="Maximum reverse active power demand value for set interval" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.19.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="CV" lnClass="MMXN" inst="1" lnType="ABBIED670_REV1_CVMMXN">
                        <Private type="ABB_FunctionRefs">07665fe3-f03f-4ade-b4fb-e87e905114c0</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.MEASURE_POWER_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.MEASURE_POWER_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Amp" desc="Current I (rms) not allocated to a phase">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.24.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Calculated current range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_B.1.OUT.25.Value,33,30" />
                            <DAI name="q" desc="Calculated current magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.24.Value,148,100" />
                            <DAI name="t" desc="Calculated current magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.24.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.79.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.80.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_B.1.PARAM.69.Value,-1,-1" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_B.1.PARAM.70.Value,-1,-1" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.71.Value,-1,-1" valKind="Set">
                                        <Val>150</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.72.Value,-1,-1" valKind="Set">
                                        <Val>120</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.73.Value,-1,-1" valKind="Set">
                                        <Val>80</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.74.Value,-1,-1" valKind="Set">
                                        <Val>60</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.75.Value,-1,-1" valKind="Set">
                                        <Val>5</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.76.Value,-1,-1" valKind="Set">
                                        <Val>200</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Vol" desc="Voltage V (rms) not allocated to a phase">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.20.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Calculated voltage range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_B.1.OUT.21.Value,33,30" />
                            <DAI name="q" desc="Calculated voltage magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.20.Value,148,100" />
                            <DAI name="t" desc="Calculated voltage magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.20.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.67.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.68.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_B.1.PARAM.57.Value,-1,-1" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_B.1.PARAM.58.Value,-1,-1" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.59.Value,-1,-1" valKind="Set">
                                        <Val>150</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.60.Value,-1,-1" valKind="Set">
                                        <Val>120</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.61.Value,-1,-1" valKind="Set">
                                        <Val>80</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.62.Value,-1,-1" valKind="Set">
                                        <Val>60</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.63.Value,-1,-1" valKind="Set">
                                        <Val>50</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.64.Value,-1,-1" valKind="Set">
                                        <Val>200</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Watt" desc="Power (P) not allocated to a phase">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.6.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Active Power range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_B.1.OUT.7.Value,33,30" />
                            <DAI name="q" desc="Active Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.6.Value,148,100" />
                            <DAI name="t" desc="Active Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.6.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.31.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.32.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_B.1.PARAM.21.Value,-1,-1" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_B.1.PARAM.22.Value,-1,-1" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.23.Value,-1,-1" valKind="Set">
                                        <Val>150</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.24.Value,-1,-1" valKind="Set">
                                        <Val>120</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.25.Value,-1,-1" valKind="Set">
                                        <Val>-120</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.26.Value,-1,-1" valKind="Set">
                                        <Val>-150</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.27.Value,-1,-1" valKind="Set">
                                        <Val>-200</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.28.Value,-1,-1" valKind="Set">
                                        <Val>200</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="VolAmpr" desc="Reactive Power (Q) not allocated to a phase">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.10.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Reactive Power range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_B.1.OUT.11.Value,33,30" />
                            <DAI name="q" desc="Reactive Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.10.Value,148,100" />
                            <DAI name="t" desc="Reactive Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.10.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.43.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.44.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_B.1.PARAM.33.Value,-1,-1" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_B.1.PARAM.34.Value,-1,-1" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.35.Value,-1,-1" valKind="Set">
                                        <Val>150</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.36.Value,-1,-1" valKind="Set">
                                        <Val>120</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.37.Value,-1,-1" valKind="Set">
                                        <Val>-120</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.38.Value,-1,-1" valKind="Set">
                                        <Val>-150</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.39.Value,-1,-1" valKind="Set">
                                        <Val>-200</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.40.Value,-1,-1" valKind="Set">
                                        <Val>200</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="VolAmp" desc="Apparent Power (S) not allocated to a phase">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Apparent Power range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_B.1.OUT.3.Value,33,30" />
                            <DAI name="q" desc="Apparent Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Apparent Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.2.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.19.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.20.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_B.1.PARAM.9.Value,-1,-1" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_B.1.PARAM.10.Value,-1,-1" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.11.Value,-1,-1" valKind="Set">
                                        <Val>150</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.12.Value,-1,-1" valKind="Set">
                                        <Val>120</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.13.Value,-1,-1" valKind="Set">
                                        <Val>80</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.14.Value,-1,-1" valKind="Set">
                                        <Val>60</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.15.Value,-1,-1" valKind="Set">
                                        <Val>50</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.16.Value,-1,-1" valKind="Set">
                                        <Val>200</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PwrFact" desc="Power Factor not allocated to a phase">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.14.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Power Factor range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_B.1.OUT.15.Value,33,30" />
                            <DAI name="q" desc="Power Factor magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.14.Value,148,100" />
                            <DAI name="t" desc="Power Factor magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.14.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.55.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.56.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_B.1.PARAM.45.Value,-1,-1" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_B.1.PARAM.46.Value,-1,-1" valKind="Set">
                                <Val>500</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.47.Value,-1,-1" valKind="Set">
                                        <Val>1</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.48.Value,-1,-1" valKind="Set">
                                        <Val>0.8</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.49.Value,-1,-1" valKind="Set">
                                        <Val>-0.8</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.50.Value,-1,-1" valKind="Set">
                                        <Val>-1</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.51.Value,-1,-1" valKind="Set">
                                        <Val>-1</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.52.Value,-1,-1" valKind="Set">
                                        <Val>1</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Hz" desc="Frequency">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.28.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="System frequency range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_B.1.OUT.29.Value,33,30" />
                            <DAI name="q" desc="System frequency magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.28.Value,148,100" />
                            <DAI name="t" desc="System frequency magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.28.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.91.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.92.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_B.1.PARAM.81.Value,-1,-1" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_B.1.PARAM.82.Value,-1,-1" valKind="Set">
                                <Val>100</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.83.Value,-1,-1" valKind="Set">
                                        <Val>65</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.84.Value,-1,-1" valKind="Set">
                                        <Val>63</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.85.Value,-1,-1" valKind="Set">
                                        <Val>47</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.86.Value,-1,-1" valKind="Set">
                                        <Val>45</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.87.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.88.Value,-1,-1" valKind="Set">
                                        <Val>70</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="ALd" desc="Current is leading voltage">
                            <DAI name="stVal" desc="Current is leading voltage" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.17.Value,140,13" />
                            <DAI name="q" desc="Current is leading voltage" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.17.Value,140,100" />
                            <DAI name="t" desc="Current is leading voltage" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.17.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ALg" desc="Current is lagging voltage">
                            <DAI name="stVal" desc="Current is lagging voltage" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.16.Value,140,13" />
                            <DAI name="q" desc="Current is lagging voltage" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.16.Value,140,100" />
                            <DAI name="t" desc="Current is lagging voltage" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="C" lnClass="MMXU" inst="1" lnType="ABBIED670_REV4_CMMXU">
                        <Private type="ABB_FunctionRefs">c555b538-4c71-419d-acf7-0f23a33982e3</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="A" desc="Phase currents (IL1, IL2, IL3)">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.1.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.6.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.7.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.8.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.9.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.10.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.11.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.12.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.13.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.1.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.30.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.31.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.32.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.33.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.34.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.35.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.36.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.37.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.1.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.54.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.55.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.56.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.57.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.58.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.59.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.60.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.61.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="V" lnClass="MMXU" inst="1" lnType="ABBIED670_REV1_VMMXU">
                        <Private type="ABB_FunctionRefs">56f6bc73-e26b-475e-b465-910479a2e3a8</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_C.11.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.11.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_C.11.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.11.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PPV" desc="Phase to phase voltages (VL1VL2, …)">
                            <SDI name="phsAB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.11.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.11.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.6.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.8.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.9.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.10.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.11.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.12.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.13.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsBC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.11.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.11.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.30.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.32.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.33.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.34.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.35.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.36.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.37.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsCA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.11.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.11.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.54.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.56.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.57.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.58.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.59.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.60.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.61.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/DEL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="C" lnClass="MSQI" inst="1" lnType="ABBIED670_REV3_CMSQI">
                        <Private type="ABB_FunctionRefs">a92bcdf4-b8ef-4230-bf1e-7ab2561f5a16</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_C.17.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.17.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_C.17.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.17.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SeqA" desc="Positive, Negative and Zero Sequence Current">
                            <SDI name="c1">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.17.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.17.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.30.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.32.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.33.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.34.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.35.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.36.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.37.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="c2">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.17.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.17.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.54.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.56.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.57.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.58.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.59.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.60.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.61.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="c3">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.17.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.17.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.6.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.8.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.9.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.10.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.11.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.12.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.13.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="seqT" sAddr="/SEQ/MX/Enum/+/none/seqT/-1,-1,-1" />
                            <DAI name="d" sAddr="/SEQ/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="C" lnClass="MSQI" inst="3" lnType="ABBIED670_REV3_CMSQI">
                        <Private type="ABB_FunctionRefs">54da5a88-c24c-4780-95af-2adf03b1b4d1</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_C.19.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_C.19.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.19.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.19.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.19.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.19.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.19.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_C.19.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.19.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.19.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_C.19.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.19.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.19.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SeqA" desc="Positive, Negative and Zero Sequence Current">
                            <SDI name="c1">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.19.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.19.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.19.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.19.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.19.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.19.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.19.PARAM.30.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.19.PARAM.32.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.19.PARAM.33.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.19.PARAM.34.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.19.PARAM.35.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.19.PARAM.36.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.19.PARAM.37.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="c2">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.19.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.19.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.19.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.19.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.19.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.19.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.19.PARAM.54.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.19.PARAM.56.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.19.PARAM.57.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.19.PARAM.58.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.19.PARAM.59.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.19.PARAM.60.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.19.PARAM.61.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="c3">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.19.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.19.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.19.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.19.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.19.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.19.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.19.PARAM.6.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.19.PARAM.8.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.19.PARAM.9.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.19.PARAM.10.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.19.PARAM.11.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.19.PARAM.12.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.19.PARAM.13.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="seqT" sAddr="/SEQ/MX/Enum/+/none/seqT/-1,-1,-1" />
                            <DAI name="d" sAddr="/SEQ/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="C" lnClass="MMXU" inst="2" lnType="ABBIED670_REV4_CMMXU">
                        <Private type="ABB_FunctionRefs">8c34ecf5-b0ad-43b2-879e-a12be8e4b46b</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_C.2.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_C.2.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_C.2.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.2.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_C.2.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.2.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="A" desc="Phase currents (IL1, IL2, IL3)">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.2.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.2.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.2.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.6.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.7.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.8.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.9.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.10.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.11.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.12.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.13.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.2.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.2.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.2.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.30.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.31.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.32.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.33.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.34.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.35.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.36.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.37.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.2.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.2.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.2.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.54.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.55.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.56.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.57.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.58.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.59.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.60.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.61.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="V" lnClass="MSQI" inst="1" lnType="ABBIED670_REV3_VMSQI">
                        <Private type="ABB_FunctionRefs">07948b34-f76c-4bc1-b1a2-9f1cf8351948</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_C.23.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.23.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_C.23.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.23.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SeqV" desc="Positive, Negative and Zero Sequence Voltage">
                            <SDI name="c1">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.23.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.23.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.30.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.32.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.33.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.34.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.35.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.36.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.37.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="c2">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.23.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.23.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.54.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.56.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.57.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.58.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.59.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.60.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.61.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="c3">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.23.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.23.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.6.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.8.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.9.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.10.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.11.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.12.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.13.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="seqT" sAddr="/SEQ/MX/Enum/+/none/seqT/-1,-1,-1" />
                            <DAI name="d" sAddr="/SEQ/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="VN" lnClass="MMXU" inst="1" lnType="ABBIED670_REV4_VNMMXU">
                        <Private type="ABB_FunctionRefs">df28334f-7625-4523-a796-f87cd48971de</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_C.29.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_C.29.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_C.29.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.29.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_C.29.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.29.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhV" desc="Phase to ground voltages (VL1ER, …)">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.29.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.29.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.29.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.6.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.7.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.8.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.9.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.10.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.11.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.12.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.13.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.29.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.29.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.29.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.30.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.31.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.32.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.33.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.34.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.35.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.36.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.37.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.29.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.29.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.29.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.54.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.55.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.56.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.57.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.58.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.59.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.60.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.61.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="C" lnClass="MMXU" inst="3" lnType="ABBIED670_REV4_CMMXU">
                        <Private type="ABB_FunctionRefs">87675cc4-28a8-4044-b603-5e7d5de95c96</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_C.3.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_C.3.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.3.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.3.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.3.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.3.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.3.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_C.3.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.3.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.3.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_C.3.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.3.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.3.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="A" desc="Phase currents (IL1, IL2, IL3)">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.3.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.3.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.3.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.3.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.6.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.7.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.8.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.9.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.10.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.11.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.12.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.13.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.3.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.3.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.3.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.3.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.30.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.31.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.32.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.33.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.34.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.35.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.36.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.37.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.3.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.3.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.3.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.3.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.54.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.55.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.56.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.57.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.58.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.59.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.60.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.61.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="Fuse failure supervision, Zero sequence and du/dt and di/dt based" prefix="SDD" lnClass="RFUF" inst="1" lnType="ABBIED670_SDDRFUF">
                        <Private type="ABB_FunctionRefs">bdf25566-95d3-4947-9c21-2938b2187805</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str3Ph" desc="Three-phase start of function">
                            <DAI name="general" desc="Three-phase start of function" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.0.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.0.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Three-phase start of function" sAddr="/ACD/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Three-phase start of function" sAddr="/ACD/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.0.Value,140,200" />
                            <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="General start of function">
                            <DAI name="general" desc="General start of function" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="General start of function" sAddr="/ACD/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="General start of function" sAddr="/ACD/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,200" />
                            <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrRst" desc="Start of current and voltage controlled function">
                            <DAI name="general" desc="Start of current and voltage controlled function" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.1.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.1.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start of current and voltage controlled function" sAddr="/ACD/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Start of current and voltage controlled function" sAddr="/ACD/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.1.Value,140,200" />
                            <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Instantaneous non-directional phase overcurrent protection" prefix="PH" lnClass="PIOC" inst="2" lnType="ABBIED670_PHPIOC">
                        <Private type="ABB_FunctionRefs">b93695cb-bbf6-4b09-b8ce-eb4529c2dfd7</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.OVERCURRINST_C.2.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.OVERCURRINST_C.2.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.OVERCURRINST_C.2.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.OVERCURRINST_C.2.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.OVERCURRINST_C.2.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.OVERCURRINST_C.2.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.OVERCURRINST_C.2.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.OVERCURRINST_C.2.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.OVERCURRINST_C.2.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.OVERCURRINST_C.2.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.OVERCURRINST_C.2.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.OVERCURRINST_C.2.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.OVERCURRINST_C.2.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Trip signal from any phase" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.OVERCURRINST_C.2.OUT.3.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/App1.OVERCURRINST_C.2.OUT.3.Value/dchg/+/App1.OVERCURRINST_C.2.OUT.0.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App1.OVERCURRINST_C.2.OUT.3.Value/dchg/+/App1.OVERCURRINST_C.2.OUT.1.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App1.OVERCURRINST_C.2.OUT.3.Value/dchg/+/App1.OVERCURRINST_C.2.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Trip signal from any phase" sAddr="/ACT/ST/Quality/+/qchg/+/App1.OVERCURRINST_C.2.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Trip signal from any phase" sAddr="/ACT/ST/Timestamp/+/none/+/App1.OVERCURRINST_C.2.OUT.3.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN desc="GGIO for 16 binary inputs" prefix="SP16" lnClass="GGIO" inst="1" lnType="ABBIED670_REV2_SP16GGIO">
                        <Private type="ABB_FunctionRefs">47a9cb59-a8b0-48d4-9fc3-d26825b83804</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.GGIOSP16.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.GGIOSP16.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.GGIOSP16.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.GGIOSP16.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.GGIOSP16.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="General indication (binary input)">
                            <DAI name="stVal" desc="Output 1 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Output 1 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Output 1 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="GrInd" desc="OR of all indications 1-16">
                            <DAI name="stVal" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.17.Value,140,13" />
                            <DAI name="q" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.17.Value,140,100" />
                            <DAI name="t" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.17.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="General indication no 2">
                            <DAI name="stVal" desc="Output 2 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Output 2 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Output 2 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind3" desc="General indication no 3">
                            <DAI name="stVal" desc="Output 3 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Output 3 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Output 3 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind4" desc="General indication no 4">
                            <DAI name="stVal" desc="Output 4 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Output 4 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Output 4 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind5" desc="General indication no 5">
                            <DAI name="stVal" desc="Output 5 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Output 5 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Output 5 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind6" desc="General indication no 6">
                            <DAI name="stVal" desc="Output 6 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Output 6 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Output 6 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind7" desc="General indication no 7">
                            <DAI name="stVal" desc="Output 7 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Output 7 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Output 7 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind8" desc="General indication no 8">
                            <DAI name="stVal" desc="Output 8 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Output 8 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Output 8 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind9" desc="General indication no 9">
                            <DAI name="stVal" desc="Output 9 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.9.Value,140,13" />
                            <DAI name="q" desc="Output 9 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.9.Value,140,100" />
                            <DAI name="t" desc="Output 9 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind10" desc="General indication no 10">
                            <DAI name="stVal" desc="Output 10 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.10.Value,140,13" />
                            <DAI name="q" desc="Output 10 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.10.Value,140,100" />
                            <DAI name="t" desc="Output 10 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.10.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind11" desc="General indication no 11">
                            <DAI name="stVal" desc="Output 11 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.11.Value,140,13" />
                            <DAI name="q" desc="Output 11 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.11.Value,140,100" />
                            <DAI name="t" desc="Output 11 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.11.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind12" desc="General indication no 12">
                            <DAI name="stVal" desc="Output 12 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.12.Value,140,13" />
                            <DAI name="q" desc="Output 12 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.12.Value,140,100" />
                            <DAI name="t" desc="Output 12 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.12.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind13" desc="General indication no 13">
                            <DAI name="stVal" desc="Output 13 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.13.Value,140,13" />
                            <DAI name="q" desc="Output 13 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Output 13 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.13.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind14" desc="General indication no 14">
                            <DAI name="stVal" desc="Output 14 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Output 14 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Output 14 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind15" desc="General indication no 15">
                            <DAI name="stVal" desc="Output 15 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.15.Value,140,13" />
                            <DAI name="q" desc="Output 15 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.15.Value,140,100" />
                            <DAI name="t" desc="Output 15 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.15.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind16" desc="General indication no 16">
                            <DAI name="stVal" desc="Output 16 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.16.Value,140,13" />
                            <DAI name="q" desc="Output 16 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.16.Value,140,100" />
                            <DAI name="t" desc="Output 16 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="SECAUD_1">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED670_REV1_SECLLN0">
                        <Private type="ABB_FunctionRefs">b762b6a3-6b0a-40bf-bf6d-022c778e7390</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
                                <Val>143698</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV6_LPHD">
                        <Private type="ABB_FunctionRefs">b762b6a3-6b0a-40bf-bf6d-022c778e7390</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.1.Value,-1,-1" valKind="Set" />
                            <DAI name="serNum" desc="Serial Number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.2.Value,-1,-1" valKind="Set" />
                            <DAI name="model" desc="IEDModel for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.3.Value,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhyHealth" desc="Physical device health">
                            <DAI name="stVal" desc="Physical health" sAddr="/INS/ST/Enum/+/dchg/Health/Sys.IEC61850LPHD.1.OUT.5.Value,141,12" />
                            <DAI name="q" desc="Physical health" sAddr="/INS/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,100" />
                            <DAI name="t" desc="Physical health" sAddr="/INS/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="A" lnClass="GSAL" inst="1" lnType="ABBIED670_REV2_AGSAL">
                        <Private type="ABB_FunctionRefs">b762b6a3-6b0a-40bf-bf6d-022c778e7390</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpCntRs" desc="Resetable operation counter">
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Mapping tag" sAddr="/INC/CO/INT32/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,30" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Mapping tag" sAddr="/INC/CO/Enum/+/none/orCategory/Sys1.IEC61850GSAL.1.OUT.0.Value,51,23" />
                                    <DAI name="orIdent" desc="Mapping tag" sAddr="/INC/CO/Octet64/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Mapping tag" sAddr="/INC/CO/INT8U/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,255" />
                                <DAI name="T" desc="Mapping tag" sAddr="/INC/CO/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,200" />
                                <DAI name="Test" desc="Mapping tag" sAddr="/INC/CO/BOOLEAN/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,1" />
                                <DAI name="Check" desc="Mapping tag" sAddr="/INC/CO/Check/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mapping tag" sAddr="/INC/ST/INT32/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,30" />
                            <DAI name="q" desc="Mapping tag" sAddr="/INC/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,100" />
                            <DAI name="t" desc="Mapping tag" sAddr="/INC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NumCntRs" desc="Number of counter resets">
                            <DAI name="stVal" desc="Mapping tag" sAddr="/INS/ST/INT32/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,30" />
                            <DAI name="q" desc="Mapping tag" sAddr="/INS/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,100" />
                            <DAI name="t" desc="Mapping tag" sAddr="/INS/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="AuthFail" desc="Authorisation failures">
                            <DAI name="cnt" desc="Mapping tag" sAddr="/SEC/ST/INT32U/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/sev/-1,-1,-1" />
                            <DAI name="t" desc="Mapping tag" sAddr="/SEC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
                            <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="AcsCtlFail" desc="Access control failures detected">
                            <DAI name="cnt" desc="Mapping tag" sAddr="/SEC/ST/INT32U/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/sev/-1,-1,-1" />
                            <DAI name="t" desc="Mapping tag" sAddr="/SEC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
                            <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SvcViol" desc="Service privilege violations">
                            <DAI name="cnt" desc="Mapping tag" sAddr="/SEC/ST/INT32U/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/sev/-1,-1,-1" />
                            <DAI name="t" desc="Mapping tag" sAddr="/SEC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
                            <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ina" desc="Inactive associations">
                            <DAI name="cnt" desc="Mapping tag" sAddr="/SEC/ST/INT32U/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/sev/-1,-1,-1" />
                            <DAI name="t" desc="Mapping tag" sAddr="/SEC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
                            <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="EF4_1">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED670_REV1_EF4LLN0">
                        <Private type="ABB_FunctionRefs">078fa1ef-b6d4-4616-b894-344e7000ca78</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/Mod/App2.EF4_G.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/orCategory/App2.EF4_G.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/INC/CO/Octet64/+/none/+/App2.EF4_G.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/INC/CO/INT8U/+/none/+/App2.EF4_G.1.THIS.0.Mod,49,255" />
                                <DAI name="T" desc="Mode parameter for 61850" sAddr="/INC/CO/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.EF4_G.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/INC/CO/Check/+/none/+/App2.EF4_G.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_G.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_G.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
                                <Val>365843</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
                            <DAI name="stVal" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.13.Value,140,13" />
                            <DAI name="q" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.13.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV6_LPHD">
                        <Private type="ABB_FunctionRefs">078fa1ef-b6d4-4616-b894-344e7000ca78</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.1.Value,-1,-1" valKind="Set" />
                            <DAI name="serNum" desc="Serial Number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.2.Value,-1,-1" valKind="Set" />
                            <DAI name="model" desc="IEDModel for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.3.Value,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhyHealth" desc="Physical device health">
                            <DAI name="stVal" desc="Physical health" sAddr="/INS/ST/Enum/+/dchg/Health/Sys.IEC61850LPHD.1.OUT.5.Value,141,12" />
                            <DAI name="q" desc="Physical health" sAddr="/INS/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,100" />
                            <DAI name="t" desc="Physical health" sAddr="/INS/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="EF4" lnClass="PTRC" inst="1" lnType="ABBIED670_REV3_EF4PTRC">
                        <Private type="ABB_FunctionRefs">078fa1ef-b6d4-4616-b894-344e7000ca78</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_G.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_G.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
                            <DAI name="general" desc="General trip signal " sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.9.Value,140,13" />
                            <DAI name="q" desc="General trip signal " sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.9.Value,140,100" />
                            <DAI name="t" desc="General trip signal " sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
                            <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.8.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.1.OUT.8.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.8.Value,140,100" />
                            <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpSOF" desc="Trip signal from earth fault switch onto fault function">
                            <DAI name="general" desc="Trip signal from earth fault switch onto fault function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.16.Value,140,13" />
                            <DAI name="q" desc="Trip signal from earth fault switch onto fault function" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.16.Value,140,100" />
                            <DAI name="t" desc="Trip signal from earth fault switch onto fault function" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/ACT/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrSOF" desc="Start signal from earth fault switch onto fault function">
                            <DAI name="general" desc="Start signal from earth fault switch onto fault function" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.15.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.1.OUT.15.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal from earth fault switch onto fault function" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.15.Value,140,100" />
                            <DAI name="t" desc="Start signal from earth fault switch onto fault function" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.15.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="EF4" lnClass="RDIR" inst="1" lnType="ABBIED670_REV6_EF4RDIR">
                        <Private type="ABB_FunctionRefs">078fa1ef-b6d4-4616-b894-344e7000ca78</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_G.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_G.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Dir" desc="Direction">
                            <DAI name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="dirGeneral" desc="Fault direction coded as integer" sAddr="/ACD/ST/Enum/-1/dchg/dir/App2.EF4_G.1.OUT.17.Value,33,30" />
                            <DAI name="q" desc="Fault direction coded as integer" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.17.Value,140,100" />
                            <DAI name="t" desc="Fault direction coded as integer" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.17.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="GEN4" lnClass="PHAR" inst="1" lnType="ABBIED670_REV3_GEN4PHAR">
                        <Private type="ABB_FunctionRefs">078fa1ef-b6d4-4616-b894-344e7000ca78</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_G.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour ">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_G.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start (active when restraint is needed)">
                            <DAI name="general" desc="2nd harmonic block signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.14.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.1.OUT.14.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="2nd harmonic block signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.14.Value,140,100" />
                            <DAI name="t" desc="2nd harmonic block signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="PH1" lnClass="PTOC" inst="1" lnType="ABBIED670_REV3_PH1PTOC">
                        <Private type="ABB_FunctionRefs">078fa1ef-b6d4-4616-b894-344e7000ca78</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_G.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_G.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Start signal step 1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.0.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.1.OUT.0.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal step 1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Start signal step 1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Trip signal from step 1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Trip signal from step 1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Trip signal from step 1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="PH1" lnClass="PTOC" inst="2" lnType="ABBIED670_REV3_PH1PTOC">
                        <Private type="ABB_FunctionRefs">078fa1ef-b6d4-4616-b894-344e7000ca78</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_G.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_G.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Start signal step 2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.2.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.1.OUT.2.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal step 2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Start signal step 2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Trip signal from step 2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Trip signal from step 2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Trip signal from step 2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="PH1" lnClass="PTOC" inst="3" lnType="ABBIED670_REV3_PH1PTOC">
                        <Private type="ABB_FunctionRefs">078fa1ef-b6d4-4616-b894-344e7000ca78</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_G.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_G.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Start signal step 3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.4.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.1.OUT.4.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal step 3" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Start signal step 3" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Trip signal from step 3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Trip signal from step 3" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Trip signal from step 3" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="PH1" lnClass="PTOC" inst="4" lnType="ABBIED670_REV3_PH1PTOC">
                        <Private type="ABB_FunctionRefs">078fa1ef-b6d4-4616-b894-344e7000ca78</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_G.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_G.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Start signal step 4" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.6.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.1.OUT.6.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal step 4" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Start signal step 4" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Trip signal from step 4" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Trip signal from step 4" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Trip signal from step 4" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="EF4_2">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED670_REV1_EF4LLN0">
                        <Private type="ABB_FunctionRefs">b6267dfc-a89a-41a0-b891-2bb4e7939034</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/Mod/App2.EF4_G.2.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/orCategory/App2.EF4_G.2.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/INC/CO/Octet64/+/none/+/App2.EF4_G.2.THIS.0.Mod,49,24" />
                                </SDI>
