                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.BROKENCONDMON_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App2.BROKENCONDMON_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Start signal of the protection logic" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.BROKENCONDMON_A.1.OUT.0.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.BROKENCONDMON_A.1.OUT.0.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal of the protection logic" sAddr="/ACD/ST/Quality/+/qchg/+/App2.BROKENCONDMON_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Start signal of the protection logic" sAddr="/ACD/ST/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Operate signal of the protection logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.BROKENCONDMON_A.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Operate signal of the protection logic" sAddr="/ACT/ST/Quality/+/qchg/+/App2.BROKENCONDMON_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Operate signal of the protection logic" sAddr="/ACT/ST/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="UnbA" desc="Current Unbalance">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.BROKENCONDMON_A.1.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Measured unbalance of phase currents" sAddr="/MV/MX/Quality/+/qchg/+/App2.BROKENCONDMON_A.1.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Measured unbalance of phase currents" sAddr="/MV/MX/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.OUT.3.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrDur" desc="Start Duration">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.BROKENCONDMON_A.1.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Start duration in percents of the total operating time" sAddr="/MV/MX/Quality/+/qchg/+/App2.BROKENCONDMON_A.1.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Start duration in percents of the total operating time" sAddr="/MV/MX/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.OUT.2.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LOV" lnClass="PTUV" inst="1" lnType="ABBIED670_REV2_LOVPTUV">
                        <Private type="ABB_FunctionRefs">0a7a028b-c8a9-41d7-a321-17e5bb84e1cb</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.1.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.LOSSOFVOLTAGECHECK_A.1.OUT.1.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Trip signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Trip signal" sAddr="/ACT/ST/Quality/+/qchg/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Trip signal" sAddr="/ACT/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="LC" lnClass="PTTR" inst="1" lnType="ABBIED670_LCPTTR">
                        <Private type="ABB_FunctionRefs">a6d404f3-3686-43cb-b845-5decd095f501</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Tmp" desc="Calculated temperature of the device (in Celsius)">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Calculated temperature of the device" sAddr="/MV/MX/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Calculated temperature of the device" sAddr="/MV/MX/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.0.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="TmpRl" desc="Temperature relative to operate temperature">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.9.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Temperature relative to operate temperature" sAddr="/MV/MX/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.9.Value,148,100" />
                            <DAI name="t" desc="Temperature relative to operate temperature" sAddr="/MV/MX/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.9.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Start Signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.1.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.1.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start Signal" sAddr="/ACD/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Start Signal" sAddr="/ACD/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Trip" sAddr="/ACT/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Trip" sAddr="/ACT/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="AlmThm" desc="Thermal Alarm">
                            <DAI name="stVal" desc="Alarm signal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Alarm signal" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Alarm signal" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkRecSt" desc="Block AR start">
                            <DAI name="stVal" desc="Lockout signal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Lockout signal" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Lockout signal" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SenFlt" desc="Error signal from the temperature sensor">
                            <DAI name="stVal" desc="Error signal from the temperature sensor" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Error signal from the temperature sensor" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Error signal from the temperature sensor" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmOp" desc="Estimated time to trip (in min)">
                            <DAI name="stVal" desc="Estimated time to trip (in min)" sAddr="/INS/ST/INT32/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.2.Value,33,30" />
                            <DAI name="q" desc="Estimated time to trip (in min)" sAddr="/INS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.2.Value,33,100" />
                            <DAI name="t" desc="Estimated time to trip (in min)" sAddr="/INS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.2.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmRsLO" desc="Estimated time to reset of lockout (in min)">
                            <DAI name="stVal" desc="Estimated time to reset of lockout (in min)" sAddr="/INS/ST/INT32/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.3.Value,33,30" />
                            <DAI name="q" desc="Estimated time to reset of lockout (in min)" sAddr="/INS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.3.Value,33,100" />
                            <DAI name="t" desc="Estimated time to reset of lockout (in min)" sAddr="/INS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.3.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmpAmb" desc="Ambient temperature used in the calculations (in Celsius)">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.7.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Ambient temperature used in the calculations" sAddr="/MV/MX/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.7.Value,148,100" />
                            <DAI name="t" desc="Ambient temperature used in the calculations" sAddr="/MV/MX/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.7.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SP16" lnClass="GGIO" inst="5" lnType="ABBIED670_REV2_SP16GGIO">
                        <Private type="ABB_FunctionRefs">e80e6cd3-9b3b-4957-8b0f-43c26a4b4852</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP16.5.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP16.5.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP16.5.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP16.5.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP16.5.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP16.5.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP16.5.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP16.5.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP16.5.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP16.5.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP16.5.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind" desc="General indication (binary input)">
                            <DAI name="stVal" desc="Output 1 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Output 1 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Output 1 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="GrInd" desc="OR of all indications 1-16">
                            <DAI name="stVal" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.17.Value,140,13" />
                            <DAI name="q" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.17.Value,140,100" />
                            <DAI name="t" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.17.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="General indication no 2">
                            <DAI name="stVal" desc="Output 2 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Output 2 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Output 2 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind3" desc="General indication no 3">
                            <DAI name="stVal" desc="Output 3 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Output 3 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Output 3 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind4" desc="General indication no 4">
                            <DAI name="stVal" desc="Output 4 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Output 4 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Output 4 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind5" desc="General indication no 5">
                            <DAI name="stVal" desc="Output 5 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Output 5 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Output 5 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind6" desc="General indication no 6">
                            <DAI name="stVal" desc="Output 6 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Output 6 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Output 6 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind7" desc="General indication no 7">
                            <DAI name="stVal" desc="Output 7 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Output 7 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Output 7 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind8" desc="General indication no 8">
                            <DAI name="stVal" desc="Output 8 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Output 8 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Output 8 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind9" desc="General indication no 9">
                            <DAI name="stVal" desc="Output 9 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.9.Value,140,13" />
                            <DAI name="q" desc="Output 9 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.9.Value,140,100" />
                            <DAI name="t" desc="Output 9 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind10" desc="General indication no 10">
                            <DAI name="stVal" desc="Output 10 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.10.Value,140,13" />
                            <DAI name="q" desc="Output 10 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.10.Value,140,100" />
                            <DAI name="t" desc="Output 10 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.10.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind11" desc="General indication no 11">
                            <DAI name="stVal" desc="Output 11 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.11.Value,140,13" />
                            <DAI name="q" desc="Output 11 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.11.Value,140,100" />
                            <DAI name="t" desc="Output 11 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.11.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind12" desc="General indication no 12">
                            <DAI name="stVal" desc="Output 12 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.12.Value,140,13" />
                            <DAI name="q" desc="Output 12 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.12.Value,140,100" />
                            <DAI name="t" desc="Output 12 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.12.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind13" desc="General indication no 13">
                            <DAI name="stVal" desc="Output 13 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.13.Value,140,13" />
                            <DAI name="q" desc="Output 13 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Output 13 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.13.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind14" desc="General indication no 14">
                            <DAI name="stVal" desc="Output 14 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Output 14 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Output 14 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind15" desc="General indication no 15">
                            <DAI name="stVal" desc="Output 15 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.15.Value,140,13" />
                            <DAI name="q" desc="Output 15 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.15.Value,140,100" />
                            <DAI name="t" desc="Output 15 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.15.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind16" desc="General indication no 16">
                            <DAI name="stVal" desc="Output 16 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.16.Value,140,13" />
                            <DAI name="q" desc="Output 16 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.16.Value,140,100" />
                            <DAI name="t" desc="Output 16 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="SP16" lnClass="GGIO" inst="6" lnType="ABBIED670_REV2_SP16GGIO">
                        <Private type="ABB_FunctionRefs">fe8bd1d5-214e-482f-b38c-4b6b0376ff4f</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP16.6.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP16.6.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP16.6.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP16.6.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP16.6.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP16.6.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP16.6.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP16.6.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP16.6.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP16.6.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP16.6.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind" desc="General indication (binary input)">
                            <DAI name="stVal" desc="Output 1 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Output 1 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Output 1 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="GrInd" desc="OR of all indications 1-16">
                            <DAI name="stVal" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.17.Value,140,13" />
                            <DAI name="q" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.17.Value,140,100" />
                            <DAI name="t" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.17.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="General indication no 2">
                            <DAI name="stVal" desc="Output 2 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Output 2 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Output 2 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind3" desc="General indication no 3">
                            <DAI name="stVal" desc="Output 3 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Output 3 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Output 3 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind4" desc="General indication no 4">
                            <DAI name="stVal" desc="Output 4 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Output 4 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Output 4 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind5" desc="General indication no 5">
                            <DAI name="stVal" desc="Output 5 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Output 5 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Output 5 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind6" desc="General indication no 6">
                            <DAI name="stVal" desc="Output 6 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Output 6 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Output 6 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind7" desc="General indication no 7">
                            <DAI name="stVal" desc="Output 7 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Output 7 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Output 7 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind8" desc="General indication no 8">
                            <DAI name="stVal" desc="Output 8 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Output 8 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Output 8 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind9" desc="General indication no 9">
                            <DAI name="stVal" desc="Output 9 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.9.Value,140,13" />
                            <DAI name="q" desc="Output 9 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.9.Value,140,100" />
                            <DAI name="t" desc="Output 9 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind10" desc="General indication no 10">
                            <DAI name="stVal" desc="Output 10 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.10.Value,140,13" />
                            <DAI name="q" desc="Output 10 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.10.Value,140,100" />
                            <DAI name="t" desc="Output 10 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.10.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind11" desc="General indication no 11">
                            <DAI name="stVal" desc="Output 11 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.11.Value,140,13" />
                            <DAI name="q" desc="Output 11 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.11.Value,140,100" />
                            <DAI name="t" desc="Output 11 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.11.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind12" desc="General indication no 12">
                            <DAI name="stVal" desc="Output 12 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.12.Value,140,13" />
                            <DAI name="q" desc="Output 12 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.12.Value,140,100" />
                            <DAI name="t" desc="Output 12 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.12.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind13" desc="General indication no 13">
                            <DAI name="stVal" desc="Output 13 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.13.Value,140,13" />
                            <DAI name="q" desc="Output 13 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Output 13 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.13.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind14" desc="General indication no 14">
                            <DAI name="stVal" desc="Output 14 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Output 14 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Output 14 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind15" desc="General indication no 15">
                            <DAI name="stVal" desc="Output 15 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.15.Value,140,13" />
                            <DAI name="q" desc="Output 15 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.15.Value,140,100" />
                            <DAI name="t" desc="Output 15 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.15.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind16" desc="General indication no 16">
                            <DAI name="stVal" desc="Output 16 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.16.Value,140,13" />
                            <DAI name="q" desc="Output 16 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.16.Value,140,100" />
                            <DAI name="t" desc="Output 16 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="Current sequence monitoring" prefix="C" lnClass="MSQI" inst="1" lnType="ABBIED670_REV3_CMSQI">
                        <Private type="ABB_FunctionRefs">25b13b0a-797f-4d20-854b-db41813817c4</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_C.17.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.17.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_C.17.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.17.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SeqA" desc="Positive, Negative and Zero Sequence Current">
                            <SDI name="c1">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.17.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.17.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.30.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.32.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.33.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.34.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.35.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.36.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.37.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="c2">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.17.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.17.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.54.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.56.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.57.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.58.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.59.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.60.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.61.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="c3">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.17.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.17.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.6.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.8.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.9.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.10.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.11.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.12.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.13.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="seqT" sAddr="/SEQ/MX/Enum/+/none/seqT/-1,-1,-1" />
                            <DAI name="d" sAddr="/SEQ/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="Instantaneous non-directional phase overcurrent protection" prefix="PH" lnClass="PIOC" inst="1" lnType="ABBIED670_PHPIOC">
                        <Private type="ABB_FunctionRefs">57251837-4675-47a4-8e82-bba7788b1956</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.OVERCURRINST_C.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.OVERCURRINST_C.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.OVERCURRINST_C.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.OVERCURRINST_C.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.OVERCURRINST_C.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.OVERCURRINST_C.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.OVERCURRINST_C.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.OVERCURRINST_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.OVERCURRINST_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.OVERCURRINST_C.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.OVERCURRINST_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.OVERCURRINST_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.OVERCURRINST_C.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Trip signal from any phase" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.OVERCURRINST_C.1.OUT.3.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/App1.OVERCURRINST_C.1.OUT.3.Value/dchg/+/App1.OVERCURRINST_C.1.OUT.0.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App1.OVERCURRINST_C.1.OUT.3.Value/dchg/+/App1.OVERCURRINST_C.1.OUT.1.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App1.OVERCURRINST_C.1.OUT.3.Value/dchg/+/App1.OVERCURRINST_C.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Trip signal from any phase" sAddr="/ACT/ST/Quality/+/qchg/+/App1.OVERCURRINST_C.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Trip signal from any phase" sAddr="/ACT/ST/Timestamp/+/none/+/App1.OVERCURRINST_C.1.OUT.3.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN desc="Breaker failure protection" prefix="CC" lnClass="RBRF" inst="1" lnType="ABBIED670_REV3_CCRBRF">
                        <Private type="ABB_FunctionRefs">2361c046-947c-4cc0-ac1f-856ce54d6162</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.BREAKERFAILURE_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.BREAKERFAILURE_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.BREAKERFAILURE_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.BREAKERFAILURE_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.BREAKERFAILURE_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.BREAKERFAILURE_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.BREAKERFAILURE_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.BREAKERFAILURE_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.BREAKERFAILURE_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpEx" desc="Breaker failure trip (external trip)">
                            <DAI name="general" desc="Backup trip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILURE_B.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Backup trip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Backup trip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.1.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpIn" desc="Operate, retrip (internal trip)">
                            <DAI name="general" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILURE_B.1.OUT.3.Value,140,13" />
                            <DAI name="phsA" desc="Retrip by breaker failure protection function phase L1" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILURE_B.1.OUT.3.Value/dchg/+/App1.BREAKERFAILURE_B.1.OUT.0.Value,140,13" />
                            <DAI name="phsB" desc="Retrip by breaker failure protection function phase L2" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILURE_B.1.OUT.3.Value/dchg/+/App1.BREAKERFAILURE_B.1.OUT.1.Value,140,13" />
                            <DAI name="phsC" desc="Retrip by breaker failure protection function phase L3" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILURE_B.1.OUT.3.Value/dchg/+/App1.BREAKERFAILURE_B.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.1.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpEx2" desc="Extarnal trip">
                            <DAI name="general" desc="Second backup trip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILURE_B.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Second backup trip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Second backup trip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.1.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="Instantaneous non-directional residual overcurrent protection" prefix="EF" lnClass="PIOC" inst="1" lnType="ABBIED670_EFPIOC">
                        <Private type="ABB_FunctionRefs">32f118e8-c204-40d9-948c-e99f406798fa</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.RESCURRINST_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.RESCURRINST_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.RESCURRINST_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.RESCURRINST_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.RESCURRINST_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.RESCURRINST_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.RESCURRINST_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.RESCURRINST_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.RESCURRINST_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.RESCURRINST_B.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.RESCURRINST_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.RESCURRINST_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.RESCURRINST_B.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Trip signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.RESCURRINST_B.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Trip signal" sAddr="/ACT/ST/Quality/+/qchg/+/App1.RESCURRINST_B.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Trip signal" sAddr="/ACT/ST/Timestamp/+/none/+/App1.RESCURRINST_B.1.OUT.0.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN desc="Energy Three Phase Measurement" prefix="ETP" lnClass="MMTR" inst="1" lnType="ABBIED670_REV3_ETPMMTR">
                        <Private type="ABB_FunctionRefs">94c3ec1a-20b2-41da-bbae-bcb8d797ca5d</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.MEASENER_C.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.MEASENER_C.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.MEASENER_C.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.MEASENER_C.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.MEASENER_C.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.MEASENER_C.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.MEASENER_C.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.MEASENER_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.MEASENER_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.MEASENER_C.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.MEASENER_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.MEASENER_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.MEASENER_C.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SupRs" desc="Reset of accumulated energy">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.MEASENER_C.1.ISPC.1.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxDmdRs" desc="Reset maximum demands">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.MEASENER_C.1.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrAcc" desc="Start of accumlating energy values">
                            <DAI name="stVal" desc="Accumulation of energy values in progress" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_C.1.OUT.32.Value,140,13" />
                            <DAI name="q" desc="Accumulation of energy values in progress" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.32.Value,140,100" />
                            <DAI name="t" desc="Accumulation of energy values in progress" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.32.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WhFwdAlm" desc="Alarm of energy active forward for exceeding the limit">
                            <DAI name="stVal" desc="Alarm for active forward energy exceed limit in set interval" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_C.1.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Alarm for active forward energy exceed limit in set interval" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Alarm for active forward energy exceed limit in set interval" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WhRvAlm" desc="Alarm of energy active reverse for exceeding the limit">
                            <DAI name="stVal" desc="Alarm for active reverse energy exceed limit in set interval " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_C.1.OUT.18.Value,140,13" />
                            <DAI name="q" desc="Alarm for active reverse energy exceed limit in set interval " sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.18.Value,140,100" />
                            <DAI name="t" desc="Alarm for active reverse energy exceed limit in set interval " sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.18.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VArhFwdAlm" desc="Alarm of energy reactive forward for exceeding the limit">
                            <DAI name="stVal" desc="Alarm for reactive forward energy exceed limit in set interval " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_C.1.OUT.22.Value,140,13" />
                            <DAI name="q" desc="Alarm for reactive forward energy exceed limit in set interval " sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.22.Value,140,100" />
                            <DAI name="t" desc="Alarm for reactive forward energy exceed limit in set interval " sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.22.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VArhRvAlm" desc="Alarm of energy reactive reverse for exceeding the limit">
                            <DAI name="stVal" desc="Alarm for reactive reverse energy exceed limit in set interval " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_C.1.OUT.26.Value,140,13" />
                            <DAI name="q" desc="Alarm for reactive reverse energy exceed limit in set interval " sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.26.Value,140,100" />
                            <DAI name="t" desc="Alarm for reactive reverse energy exceed limit in set interval " sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.26.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VArsAccFwd" desc="Accumulated forward reactive energy">
                            <DAI name="actVal" desc="Accumulated forward reactive energy value (BCR int32) " sAddr="/BCR/ST/INT32/+/dchg/+/App4.MEASENER_C.1.OUT.30.Value,33,30" />
                            <DAI name="q" desc="Accumulated forward reactive energy value (BCR int32) " sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.30.Value,33,100" />
                            <DAI name="t" desc="Accumulated forward reactive energy value (BCR int32) " sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.30.Value,33,32" />
                            <DAI name="pulsQty" desc="Pulse quantity for reactive forward accumulated energy value" sAddr="/BCR/CF/FLOAT32/+/none/+/App4.MEASENER_C.1.PARAM.9.Value,-1,-1" valKind="Set">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/BCR/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VArsAccRev" desc="Accumulated reverse reactive energy">
                            <DAI name="actVal" desc="Accumulated reverse reactive energy value (BCR int 32) " sAddr="/BCR/ST/INT32/+/dchg/+/App4.MEASENER_C.1.OUT.31.Value,33,30" />
                            <DAI name="q" desc="Accumulated reverse reactive energy value (BCR int 32) " sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.31.Value,33,100" />
                            <DAI name="t" desc="Accumulated reverse reactive energy value (BCR int 32) " sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.31.Value,33,32" />
                            <DAI name="pulsQty" desc="Pulse quantity for reactive reverse accumulated energy value" sAddr="/BCR/CF/FLOAT32/+/none/+/App4.MEASENER_C.1.PARAM.10.Value,-1,-1" valKind="Set">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/BCR/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WsAccFwd" desc="Accumulated forward active energy">
                            <DAI name="actVal" desc="Accumulated forward active energy value (BCR int32) " sAddr="/BCR/ST/INT32/+/dchg/+/App4.MEASENER_C.1.OUT.28.Value,33,30" />
                            <DAI name="q" desc="Accumulated forward active energy value (BCR int32) " sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.28.Value,33,100" />
                            <DAI name="t" desc="Accumulated forward active energy value (BCR int32) " sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.28.Value,33,32" />
                            <DAI name="pulsQty" desc="Pulse quantity for active forward accumulated energy value " sAddr="/BCR/CF/FLOAT32/+/none/+/App4.MEASENER_C.1.PARAM.7.Value,-1,-1" valKind="Set">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/BCR/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WsAccRev" desc="Accumulated reverse active energy">
                            <DAI name="actVal" desc="Accumulated reverse active energy value (BCR int32) " sAddr="/BCR/ST/INT32/+/dchg/+/App4.MEASENER_C.1.OUT.29.Value,33,30" />
                            <DAI name="q" desc="Accumulated reverse active energy value (BCR int32) " sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.29.Value,33,100" />
                            <DAI name="t" desc="Accumulated reverse active energy value (BCR int32) " sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.29.Value,33,32" />
                            <DAI name="pulsQty" desc="Pulse quantity for active reverse accumulated energy value " sAddr="/BCR/CF/FLOAT32/+/none/+/App4.MEASENER_C.1.PARAM.8.Value,-1,-1" valKind="Set">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/BCR/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxVArFwdD" desc="Maximum reactive power demand value in forward direction">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_C.1.OUT.23.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Maximum forward reactive power demand value for set interval " sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.23.Value,148,100" />
                            <DAI name="t" desc="Maximum forward reactive power demand value for set interval " sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.23.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxVArRvDm" desc="Maximum reactive power demand value in reverse direction">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_C.1.OUT.27.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Maximum reverse reactive power demand value for set interval" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.27.Value,148,100" />
                            <DAI name="t" desc="Maximum reverse reactive power demand value for set interval" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.27.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxWFwdDmd" desc="Maximum active power demand value in forward direction">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_C.1.OUT.15.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Maximum forward active power demand value for set interval" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.15.Value,148,100" />
                            <DAI name="t" desc="Maximum forward active power demand value for set interval" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.15.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxWRvDmd" desc="Maximum active power demand value in reverse direction">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_C.1.OUT.19.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Maximum reverse active power demand value for set interval" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.19.Value,148,100" />
                            <DAI name="t" desc="Maximum reverse active power demand value for set interval" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.19.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Voltage monitoring Ph-Gnd" prefix="VN" lnClass="MMXU" inst="2" lnType="ABBIED670_REV4_VNMMXU">
                        <Private type="ABB_FunctionRefs">0807da0b-f4fa-4f9c-8029-74dbafa2d343</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_C.30.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_C.30.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.30.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.30.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.30.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.30.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.30.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_C.30.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.30.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.30.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_C.30.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.30.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.30.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhV" desc="Phase to ground voltages (VL1ER, …)">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.30.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.30.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.30.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.30.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.6.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.7.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.8.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.9.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.10.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.11.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.12.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.13.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.30.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.30.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.30.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.30.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.30.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.31.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.32.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.33.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.34.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.35.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.36.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.37.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.30.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.30.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.30.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.30.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.54.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.55.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.56.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.57.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.58.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.59.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.60.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.61.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="Voltage monitoring Ph-Gnd" prefix="VN" lnClass="MMXU" inst="3" lnType="ABBIED670_REV4_VNMMXU">
                        <Private type="ABB_FunctionRefs">99240a40-3ded-4c5d-8020-7622c0d4af74</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_C.31.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_C.31.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.31.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.31.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.31.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.31.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.31.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_C.31.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.31.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.31.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_C.31.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.31.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.31.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhV" desc="Phase to ground voltages (VL1ER, …)">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.31.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.31.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.31.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.6.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.7.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.8.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.9.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.10.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.11.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.12.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.13.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.31.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.31.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.31.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.30.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.31.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.32.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.33.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.34.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.35.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.36.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.37.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.31.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.31.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.31.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.54.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.55.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.56.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.57.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.58.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.59.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.60.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.61.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="Voltage monitoring Ph-Gnd" prefix="VN" lnClass="MMXU" inst="1" lnType="ABBIED670_REV4_VNMMXU">
                        <Private type="ABB_FunctionRefs">febb7309-0852-4de5-8ffc-7fb2d2c9ec87</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_C.29.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_C.29.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_C.29.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.29.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_C.29.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.29.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhV" desc="Phase to ground voltages (VL1ER, …)">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.29.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.29.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.29.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.6.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.7.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.8.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.9.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.10.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.11.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.12.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.13.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.29.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.29.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.29.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.30.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.31.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.32.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.33.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.34.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.35.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.36.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.37.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.29.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.29.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.29.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.54.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.55.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.56.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.57.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.58.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.59.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.60.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.61.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="Voltage sequence monitoring" prefix="V" lnClass="MSQI" inst="1" lnType="ABBIED670_REV3_VMSQI">
                        <Private type="ABB_FunctionRefs">9dbe7874-6129-4bf2-82b8-6f0feee0b3ea</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_C.23.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.23.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_C.23.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.23.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SeqV" desc="Positive, Negative and Zero Sequence Voltage">
                            <SDI name="c1">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.23.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.23.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.30.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.32.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.33.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.34.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.35.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.36.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.37.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="c2">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.23.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.23.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.54.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.56.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.57.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.58.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.59.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.60.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.61.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="c3">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.23.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.23.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.6.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.8.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.9.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.10.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.11.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.12.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.13.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="seqT" sAddr="/SEQ/MX/Enum/+/none/seqT/-1,-1,-1" />
                            <DAI name="d" sAddr="/SEQ/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="Service value reading of currents and voltages" prefix="CV" lnClass="MMXN" inst="1" lnType="ABBIED670_REV1_CVMMXN">
                        <Private type="ABB_FunctionRefs">536670bb-f3f9-4e9f-a2e1-3b303b9c71a5</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.MEASURE_POWER_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.MEASURE_POWER_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Amp" desc="Current I (rms) not allocated to a phase">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.24.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Calculated current range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_B.1.OUT.25.Value,33,30" />
                            <DAI name="q" desc="Calculated current magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.24.Value,148,100" />
                            <DAI name="t" desc="Calculated current magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.24.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.79.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.80.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_B.1.PARAM.69.Value,-1,-1" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_B.1.PARAM.70.Value,-1,-1" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.71.Value,-1,-1" valKind="Set">
                                        <Val>150</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.72.Value,-1,-1" valKind="Set">
                                        <Val>120</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.73.Value,-1,-1" valKind="Set">
                                        <Val>80</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.74.Value,-1,-1" valKind="Set">
                                        <Val>60</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.75.Value,-1,-1" valKind="Set">
                                        <Val>5</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.76.Value,-1,-1" valKind="Set">
                                        <Val>200</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Vol" desc="Voltage V (rms) not allocated to a phase">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.20.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Calculated voltage range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_B.1.OUT.21.Value,33,30" />
                            <DAI name="q" desc="Calculated voltage magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.20.Value,148,100" />
                            <DAI name="t" desc="Calculated voltage magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.20.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.67.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.68.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_B.1.PARAM.57.Value,-1,-1" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_B.1.PARAM.58.Value,-1,-1" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.59.Value,-1,-1" valKind="Set">
                                        <Val>150</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.60.Value,-1,-1" valKind="Set">
                                        <Val>120</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.61.Value,-1,-1" valKind="Set">
                                        <Val>80</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.62.Value,-1,-1" valKind="Set">
                                        <Val>60</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.63.Value,-1,-1" valKind="Set">
                                        <Val>50</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.64.Value,-1,-1" valKind="Set">
                                        <Val>200</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Watt" desc="Power (P) not allocated to a phase">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.6.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Active Power range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_B.1.OUT.7.Value,33,30" />
                            <DAI name="q" desc="Active Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.6.Value,148,100" />
                            <DAI name="t" desc="Active Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.6.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.31.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.32.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_B.1.PARAM.21.Value,-1,-1" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_B.1.PARAM.22.Value,-1,-1" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.23.Value,-1,-1" valKind="Set">
                                        <Val>150</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.24.Value,-1,-1" valKind="Set">
                                        <Val>120</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.25.Value,-1,-1" valKind="Set">
                                        <Val>-120</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.26.Value,-1,-1" valKind="Set">
                                        <Val>-150</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.27.Value,-1,-1" valKind="Set">
                                        <Val>-200</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.28.Value,-1,-1" valKind="Set">
                                        <Val>200</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="VolAmpr" desc="Reactive Power (Q) not allocated to a phase">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.10.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Reactive Power range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_B.1.OUT.11.Value,33,30" />
                            <DAI name="q" desc="Reactive Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.10.Value,148,100" />
                            <DAI name="t" desc="Reactive Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.10.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.43.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.44.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_B.1.PARAM.33.Value,-1,-1" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_B.1.PARAM.34.Value,-1,-1" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.35.Value,-1,-1" valKind="Set">
                                        <Val>150</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.36.Value,-1,-1" valKind="Set">
                                        <Val>120</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.37.Value,-1,-1" valKind="Set">
                                        <Val>-120</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.38.Value,-1,-1" valKind="Set">
                                        <Val>-150</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.39.Value,-1,-1" valKind="Set">
                                        <Val>-200</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.40.Value,-1,-1" valKind="Set">
                                        <Val>200</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="VolAmp" desc="Apparent Power (S) not allocated to a phase">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Apparent Power range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_B.1.OUT.3.Value,33,30" />
                            <DAI name="q" desc="Apparent Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Apparent Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.2.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.19.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.20.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_B.1.PARAM.9.Value,-1,-1" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_B.1.PARAM.10.Value,-1,-1" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.11.Value,-1,-1" valKind="Set">
                                        <Val>150</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.12.Value,-1,-1" valKind="Set">
                                        <Val>120</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.13.Value,-1,-1" valKind="Set">
                                        <Val>80</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.14.Value,-1,-1" valKind="Set">
                                        <Val>60</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.15.Value,-1,-1" valKind="Set">
                                        <Val>50</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.16.Value,-1,-1" valKind="Set">
                                        <Val>200</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PwrFact" desc="Power Factor not allocated to a phase">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.14.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Power Factor range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_B.1.OUT.15.Value,33,30" />
                            <DAI name="q" desc="Power Factor magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.14.Value,148,100" />
                            <DAI name="t" desc="Power Factor magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.14.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.55.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.56.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_B.1.PARAM.45.Value,-1,-1" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_B.1.PARAM.46.Value,-1,-1" valKind="Set">
                                <Val>500</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.47.Value,-1,-1" valKind="Set">
                                        <Val>1</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.48.Value,-1,-1" valKind="Set">
                                        <Val>0.8</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.49.Value,-1,-1" valKind="Set">
                                        <Val>-0.8</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.50.Value,-1,-1" valKind="Set">
                                        <Val>-1</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.51.Value,-1,-1" valKind="Set">
                                        <Val>-1</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.52.Value,-1,-1" valKind="Set">
                                        <Val>1</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Hz" desc="Frequency">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.28.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="System frequency range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_B.1.OUT.29.Value,33,30" />
                            <DAI name="q" desc="System frequency magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.28.Value,148,100" />
                            <DAI name="t" desc="System frequency magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.28.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.91.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.92.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_B.1.PARAM.81.Value,-1,-1" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_B.1.PARAM.82.Value,-1,-1" valKind="Set">
                                <Val>100</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.83.Value,-1,-1" valKind="Set">
                                        <Val>65</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.84.Value,-1,-1" valKind="Set">
                                        <Val>63</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.85.Value,-1,-1" valKind="Set">
                                        <Val>47</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.86.Value,-1,-1" valKind="Set">
                                        <Val>45</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.87.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.88.Value,-1,-1" valKind="Set">
                                        <Val>70</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="ALd" desc="Current is leading voltage">
                            <DAI name="stVal" desc="Current is leading voltage" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.17.Value,140,13" />
                            <DAI name="q" desc="Current is leading voltage" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.17.Value,140,100" />
                            <DAI name="t" desc="Current is leading voltage" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.17.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ALg" desc="Current is lagging voltage">
                            <DAI name="stVal" desc="Current is lagging voltage" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.16.Value,140,13" />
                            <DAI name="q" desc="Current is lagging voltage" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.16.Value,140,100" />
                            <DAI name="t" desc="Current is lagging voltage" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Voltage monitoring" prefix="V" lnClass="MMXU" inst="1" lnType="ABBIED670_REV1_VMMXU">
                        <Private type="ABB_FunctionRefs">24c0d0eb-634b-4b1e-a094-73981303e8ea</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_C.11.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.11.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_C.11.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.11.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PPV" desc="Phase to phase voltages (VL1VL2, …)">
                            <SDI name="phsAB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.11.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.11.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.6.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.8.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.9.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.10.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.11.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.12.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.13.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsBC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.11.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.11.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.30.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.32.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.33.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.34.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.35.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.36.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.37.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsCA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.11.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.11.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.54.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.56.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.57.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.58.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.59.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.60.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.61.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/DEL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="Current reversal and weak-end infeed logic for distance protection" prefix="ZCRW" lnClass="PSCH" inst="1" lnType="ABBIED670_REV2_ZCRWPSCH">
                        <Private type="ABB_FunctionRefs">98e8be57-d903-44e1-ab69-9f362ea5fe5b</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.REVCURRWEILOGIC_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.REVCURRWEILOGIC_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="ProTx" desc="Carrier send by WEI logic">
                            <DAI name="stVal" desc="Carrier send by WEI logic" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Carrier send by WEI logic" sAddr="/SPS/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Carrier send by WEI logic" sAddr="/SPS/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="ProRx" desc="Carrier signal received from remote end">
                            <DAI name="stVal" desc="Teleprotection permissive signal received from remote end" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Teleprotection permissive signal received from remote end" sAddr="/SPS/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Teleprotection permissive signal received from remote end" sAddr="/SPS/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Carrier send by WEI logic">
                            <DAI name="general" desc="Carrier send by WEI logic" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App1.REVCURRWEILOGIC_A.1.OUT.1.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Carrier send by WEI logic" sAddr="/ACD/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Carrier send by WEI logic" sAddr="/ACD/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Trip of WEI logic">
                            <DAI name="general" desc="Trip signal from weak end infeed logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from weak end infeed logic in phase L1" sAddr="/ACT/ST/BOOLEAN/App1.REVCURRWEILOGIC_A.1.OUT.2.Value/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.3.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from weak end infeed logic in phase L2" sAddr="/ACT/ST/BOOLEAN/App1.REVCURRWEILOGIC_A.1.OUT.2.Value/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.4.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from weak end infeed logic in phase L3" sAddr="/ACT/ST/BOOLEAN/App1.REVCURRWEILOGIC_A.1.OUT.2.Value/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Trip signal from weak end infeed logic" sAddr="/ACT/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Trip signal from weak end infeed logic" sAddr="/ACT/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Echo" desc="Carrier send by WEI logic">
                            <DAI name="general" desc="Carrier send by WEI logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Carrier send by WEI logic" sAddr="/ACT/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Carrier send by WEI logic" sAddr="/ACT/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="WeiOp" desc="Trip of WEI logic">
                            <DAI name="general" desc="Trip signal from weak end infeed logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Trip signal from weak end infeed logic" sAddr="/ACT/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Trip signal from weak end infeed logic" sAddr="/ACT/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="RvABlk" desc="Operation of current reversal function">
                            <DAI name="general" desc="Operation of current reversal logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Operation of current reversal logic" sAddr="/ACT/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Operation of current reversal logic" sAddr="/ACT/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="Disturbance report" prefix="DRP" lnClass="RDRE" inst="1" lnType="ABBIED670_DRPRDRE">
                        <Private type="ABB_FunctionRefs">0bc407bb-156c-4874-ac9f-ed63e2ff50a9</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App9.DRep.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App9.DRep.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App9.DRep.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App9.DRep.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App9.DRep.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App9.DRep.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App9.DRep.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App9.DRep.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App9.DRep.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="RcdMade" desc="Recording made">
                            <DAI name="stVal" desc="Disturbance recording made" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App9.DRep.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Disturbance recording made" sAddr="/SPS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Disturbance recording made" sAddr="/SPS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="FltNum" desc="Fault Number">
                            <DAI name="stVal" desc="Disturbance fault number" sAddr="/INS/ST/INT32/+/dchg/+/App9.DRep.1.OUT.87.Value,33,30" />
                            <DAI name="q" desc="Disturbance fault number" sAddr="/INS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.87.Value,33,100" />
                            <DAI name="t" desc="Disturbance fault number" sAddr="/INS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.87.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="Fault locator" prefix="LMB" lnClass="RFLO" inst="1" lnType="ABBIED670_REV2_LMBRFLO">
                        <Private type="ABB_FunctionRefs">0c674d01-7439-426c-b567-123f40133df0</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.FAULTLOC.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.FAULTLOC.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.FAULTLOC.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.FAULTLOC.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.FAULTLOC.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.FAULTLOC.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.FAULTLOC.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.FAULTLOC.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="FltZ" desc="Fault Impedance">
                            <SDI name="cVal">
                                <SDI name="mag">
                                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.FAULTLOC.1.OUT.14.Value,148,27" />
                                </SDI>
                                <SDI name="ang">
                                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.FAULTLOC.1.OUT.15.Value,148,27" />
                                </SDI>
                            </SDI>
                            <DAI name="q" desc="Impedance of distance to fault" sAddr="/CMV/MX/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.14.Value,148,100" />
                            <DAI name="t" desc="Impedance of distance to fault" sAddr="/CMV/MX/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.14.Value,148,32" />
                            <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="FltDiskm" desc="Fault Distance in km">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App1.FAULTLOC.1.OUT.1.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Distance to fault in line length unit" sAddr="/MV/MX/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.1.Value,148,100" />
                            <DAI name="t" desc="Distance to fault in line length unit" sAddr="/MV/MX/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.1.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="FltLoop" desc="Fault loop">
                            <DAI name="stVal" desc="Fault loop" sAddr="/INS/ST/Enum/+/dchg/FltLoop/App1.FAULTLOC.1.OUT.5.Value,33,30" />
                            <DAI name="q" desc="Fault loop" sAddr="/INS/ST/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.5.Value,33,100" />
                            <DAI name="t" desc="Fault loop" sAddr="/INS/ST/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.5.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="FltDisRl" desc="Distance to fault, relative">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App1.FAULTLOC.1.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Distance to fault, relative" sAddr="/MV/MX/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Distance to fault, relative" sAddr="/MV/MX/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.0.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClcFlt" desc="Fault calculation made">
                            <DAI name="stVal" desc="Fault calculation made" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.FAULTLOC.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Fault calculation made" sAddr="/SPS/ST/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Fault calculation made" sAddr="/SPS/ST/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Versatile Switch" prefix="VS" lnClass="GGIO" inst="1" lnType="ABBIED670_REV1_VSGGIO">
                        <Private type="ABB_FunctionRefs">87556f10-ada7-48d4-9c3c-fa499d1f7533</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.VS.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.VS.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.VS.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.VS.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.VS.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.VS.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.VS.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.VS.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.VS.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.VS.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.VS.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App4.VS.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.VS.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="DPCSO" desc="Double point controllable status output">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.1.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.1.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.1.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.1.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.1.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.1.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.1.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.1.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.1.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.1.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.1.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.1.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.1.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.1.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.1.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.1.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.1.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.1.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.1.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.1.DPC.0.IEC,46,1" />
                            </SDI>
                            <DAI name="stVal" desc="Position indication, integer" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.VS.1.OUT.2.Value,141,12" />
                            <DAI name="q" desc="Position indication, integer" sAddr="/DPC/ST/Quality/+/qchg/+/App4.VS.1.OUT.2.Value,141,100" />
                            <DAI name="t" desc="Position indication, integer" sAddr="/DPC/ST/Timestamp/+/none/+/App4.VS.1.OUT.2.Value,141,32" />
                            <DAI name="stSeld" desc="Select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.VS.1.OUT.0.Value,140,13" />
                            <DAI name="ctlModel" desc="Specifies the type for control model according to IEC 61850" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.VS.1.PARAM.1.Value,-1,-1" valKind="Set" />
                            <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="Fuse failure supervision, Zero sequence and du/dt and di/dt based" prefix="SDD" lnClass="RFUF" inst="1" lnType="ABBIED670_SDDRFUF">
                        <Private type="ABB_FunctionRefs">9fd4334a-321d-4c63-b1aa-535cc38dac82</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str3Ph" desc="Three-phase start of function">
                            <DAI name="general" desc="Three-phase start of function" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.0.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.0.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Three-phase start of function" sAddr="/ACD/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Three-phase start of function" sAddr="/ACD/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.0.Value,140,200" />
                            <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="General start of function">
                            <DAI name="general" desc="General start of function" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="General start of function" sAddr="/ACD/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="General start of function" sAddr="/ACD/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,200" />
                            <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrRst" desc="Start of current and voltage controlled function">
                            <DAI name="general" desc="Start of current and voltage controlled function" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.1.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.1.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start of current and voltage controlled function" sAddr="/ACD/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Start of current and voltage controlled function" sAddr="/ACD/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.1.Value,140,200" />
                            <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Autorecloser- 1-, 2-,and/or 3-phase, single circuit breaker, 11/2 or double circuit breaker " prefix="SMB" lnClass="RREC" inst="1" lnType="ABBIED670_REV1_SMBRREC">
                        <Private type="ABB_FunctionRefs">33c82881-feba-48e3-b820-81b29338e9b9</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.AUTORECLOSE_BAY_C.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.AUTORECLOSE_BAY_C.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.AUTORECLOSE_BAY_C.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.AUTORECLOSE_BAY_C.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.AUTORECLOSE_BAY_C.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.AUTORECLOSE_BAY_C.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.AUTORECLOSE_BAY_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.AUTORECLOSE_BAY_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkRec" desc="Block AR/The AR is in blocked state">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/-1,-1,-1" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/-1,-1,-1" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/-1,-1,-1" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/-1,-1,-1" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/-1,-1,-1" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/-1,-1,-1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/-1,-1,-1" />
                            </SDI>
                            <DAI name="stVal" desc="AR is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="AR is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="AR is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.0.Value,140,200" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate (used here to provide close to XCBR)">
                            <DAI name="general" desc="Close command for circuit breaker" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.16.Value,140,13" />
                            <DAI name="q" desc="Close command for circuit breaker" sAddr="/ACT/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.16.Value,140,100" />
                            <DAI name="t" desc="Close command for circuit breaker" sAddr="/ACT/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.16.Value,140,32" />
                        </DOI>
                        <DOI name="AutoRecSt" desc="Auto Reclosing Status">
                            <DAI name="stVal" desc="AR status" sAddr="/INS/ST/Enum/+/dchg/AutoRecSt/App2.AUTORECLOSE_BAY_C.1.OUT.26.Value,33,30" />
                            <DAI name="q" desc="AR status" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.26.Value,33,100" />
                            <DAI name="t" desc="AR status" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.26.Value,33,200" />
                        </DOI>
                        <DOI name="OpRs" desc="Reset counters">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.AUTORECLOSE_BAY_C.1.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.AUTORECLOSE_BAY_C.1.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.AUTORECLOSE_BAY_C.1.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.AUTORECLOSE_BAY_C.1.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.AUTORECLOSE_BAY_C.1.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.AUTORECLOSE_BAY_C.1.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RdyRec" desc="Indicates that the AR function is ready for a new sequence">
                            <DAI name="stVal" desc="AR is ready for a new sequence" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="AR is ready for a new sequence" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="AR is ready for a new sequence" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.2.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ActRec" desc="Reclosing sequence in progress">
                            <DAI name="stVal" desc="Reclosing sequence in progress" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Reclosing sequence in progress" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Reclosing sequence in progress" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.3.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SucRec" desc="Activated if CB closes during the time tUnsucCl">
                            <DAI name="stVal" desc="Reclosing is successful" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Reclosing is successful" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Reclosing is successful" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.4.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UnsRec" desc="Reclosing unsuccessful, signal resets after the reclaim time">
                            <DAI name="stVal" desc="Reclosing is unsuccessful" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Reclosing is unsuccessful" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Reclosing is unsuccessful" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.5.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrgRec" desc="Reclosing shot in progress, activated during open time">
                            <DAI name="stVal" desc="Reclosing in progress, inactive during reclaim time" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Reclosing in progress, inactive during reclaim time" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Reclosing in progress, inactive during reclaim time" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.6.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrgRec11" desc="Single-phase reclosing is in progress, shot 1">
                            <DAI name="stVal" desc="Single-phase reclosing is in progress for shot 1" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Single-phase reclosing is in progress for shot 1" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Single-phase reclosing is in progress for shot 1" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.7.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrgRec21" desc="Two-phase reclosing is in progress, shot 1">
                            <DAI name="stVal" desc="Two-phase reclosing is in progress for shot 1" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Two-phase reclosing is in progress for shot 1" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Two-phase reclosing is in progress for shot 1" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.8.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrgRec31" desc="Three-phase reclosing is in progress, shot 1">
                            <DAI name="stVal" desc="Three-phase reclosing is in progress for shot 1" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.9.Value,140,13" />
                            <DAI name="q" desc="Three-phase reclosing is in progress for shot 1" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.9.Value,140,100" />
                            <DAI name="t" desc="Three-phase reclosing is in progress for shot 1" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.9.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrgRec32" desc="Three-phase reclosing is in progress, shot 2">
                            <DAI name="stVal" desc="Three-phase reclosing is in progress for shot 2" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.10.Value,140,13" />
                            <DAI name="q" desc="Three-phase reclosing is in progress for shot 2" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.10.Value,140,100" />
                            <DAI name="t" desc="Three-phase reclosing is in progress for shot 2" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.10.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrgRec33" desc="Three-phase reclosing is in progress, shot 3">
                            <DAI name="stVal" desc="Three-phase reclosing is in progress for shot 3" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.11.Value,140,13" />
                            <DAI name="q" desc="Three-phase reclosing is in progress for shot 3" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.11.Value,140,100" />
                            <DAI name="t" desc="Three-phase reclosing is in progress for shot 3" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.11.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrgRec34" desc="Three-phase reclosing is in progress, shot 4">
                            <DAI name="stVal" desc="Three-phase reclosing is in progress for shot 4" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.12.Value,140,13" />
                            <DAI name="q" desc="Three-phase reclosing is in progress for shot 4" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.12.Value,140,100" />
                            <DAI name="t" desc="Three-phase reclosing is in progress for shot 4" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.12.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrgRec35" desc="Three-phase reclosing is in progress, shot 5">
                            <DAI name="stVal" desc="Three-phase reclosing is in progress for shot 5" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.13.Value,140,13" />
                            <DAI name="q" desc="Three-phase reclosing is in progress for shot 5" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Three-phase reclosing is in progress for shot 5" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.13.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Prm1PhOp" desc="Permit single-phase trip, inverse signal to PREP3P">
                            <DAI name="stVal" desc="Single-phase trip is permitted" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Single-phase trip is permitted" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Single-phase trip is permitted" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.14.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Prp3PhOp" desc="Prepare three-phase trip, control of the next trip opreation">
                            <DAI name="stVal" desc="Three-phase trip is prepared" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.15.Value,140,13" />
                            <DAI name="q" desc="Three-phase trip is prepared" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.15.Value,140,100" />
                            <DAI name="t" desc="Three-phase trip is prepared" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.15.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WtMst" desc="Signal to Slave issued by MAster for sequential reclosing">
                            <DAI name="stVal" desc="Wait signal to slave issued by master for sequential reclosing" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.17.Value,140,13" />
                            <DAI name="q" desc="Wait signal to slave issued by master for sequential reclosing" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.17.Value,140,100" />
                            <DAI name="t" desc="Wait signal to slave issued by master for sequential reclosing" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.17.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rec1PhCnt" desc="Counting the number of single-phase reclosing shots">
                            <DAI name="stVal" desc="Number of single-phase reclosing shots" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.18.Value,33,30" />
                            <DAI name="q" desc="Number of single-phase reclosing shots" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.18.Value,33,100" />
                            <DAI name="t" desc="Number of single-phase reclosing shots" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.18.Value,33,200" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rec2PhCnt" desc="Counting the number of two-phase reclosing shots">
                            <DAI name="stVal" desc="Number of two-phase reclosing shots" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.19.Value,33,30" />
                            <DAI name="q" desc="Number of two-phase reclosing shots" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.19.Value,33,100" />
                            <DAI name="t" desc="Number of two-phase reclosing shots" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.19.Value,33,200" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rec31Cnt" desc="Counting the number of three-phase reclosing shot 1">
                            <DAI name="stVal" desc="Number of three-phase shot 1 reclosings" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.20.Value,33,30" />
                            <DAI name="q" desc="Number of three-phase shot 1 reclosings" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.20.Value,33,100" />
                            <DAI name="t" desc="Number of three-phase shot 1 reclosings" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.20.Value,33,200" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rec32Cnt" desc="Counting the number of three-phase reclosing shot 2">
                            <DAI name="stVal" desc="Number of three-phase shot 2 reclosings " sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.21.Value,33,30" />
                            <DAI name="q" desc="Number of three-phase shot 2 reclosings " sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.21.Value,33,100" />
                            <DAI name="t" desc="Number of three-phase shot 2 reclosings " sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.21.Value,33,200" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rec33Cnt" desc="Counting the number of three-phase reclosing shot 3">
                            <DAI name="stVal" desc="Number of three-phase shot 3 reclosings " sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.22.Value,33,30" />
                            <DAI name="q" desc="Number of three-phase shot 3 reclosings " sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.22.Value,33,100" />
                            <DAI name="t" desc="Number of three-phase shot 3 reclosings " sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.22.Value,33,200" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rec34Cnt" desc="Counting the number of three-phase reclosing shot 4">
                            <DAI name="stVal" desc="Number of three-phase shot 4 reclosings " sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.23.Value,33,30" />
                            <DAI name="q" desc="Number of three-phase shot 4 reclosings " sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.23.Value,33,100" />
                            <DAI name="t" desc="Number of three-phase shot 4 reclosings " sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.23.Value,33,200" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rec35Cnt" desc="Counting the number of three-phase reclosing shot 5">
                            <DAI name="stVal" desc="Number of three-phase shot 5 reclosings " sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.24.Value,33,30" />
                            <DAI name="q" desc="Number of three-phase shot 5 reclosings " sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.24.Value,33,100" />
                            <DAI name="t" desc="Number of three-phase shot 5 reclosings " sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.24.Value,33,200" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotRecCnt" desc="Counting total number of reclosing shots">
                            <DAI name="stVal" desc="Number of total reclosing shots" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.25.Value,33,30" />
                            <DAI name="q" desc="Number of total reclosing shots" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.25.Value,33,100" />
                            <DAI name="t" desc="Number of total reclosing shots" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.25.Value,33,200" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaRec" desc="Reclose enabled">
                            <DAI name="stVal" desc="AR is operative" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="AR is operative" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="AR is operative" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.1.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Current monitoring" prefix="C" lnClass="MMXU" inst="1" lnType="ABBIED670_REV4_CMMXU">
                        <Private type="ABB_FunctionRefs">3fcc047a-2859-4dce-b59d-07698271cf47</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="A" desc="Phase currents (IL1, IL2, IL3)">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.1.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.6.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.7.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.8.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.9.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.10.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.11.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.12.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.13.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.1.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.30.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.31.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.32.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.33.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.34.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.35.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.36.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.37.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.1.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.54.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.55.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.56.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.57.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.58.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.59.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.60.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.61.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="Scheme Communication Logic for Residual Overcurrent Protection" prefix="EC" lnClass="PSCH" inst="1" lnType="ABBIED670_REV1_ECPSCH">
                        <Private type="ABB_FunctionRefs">9491107b-020a-4d3c-85a4-ff1708b59cd9</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.COMMLOG_RESOVCURR_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="ProTx" desc="Teleprotection signal transmitted">
                            <DAI name="stVal" desc="Teleprotection permissive signal transmitted to remote end" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Teleprotection permissive signal transmitted to remote end" sAddr="/SPS/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Teleprotection permissive signal transmitted to remote end" sAddr="/SPS/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="ProRx" desc="Teleprotection signal received">
                            <DAI name="stVal" desc="Teleprotection permissive signal received from remote end" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Teleprotection permissive signal received from remote end" sAddr="/SPS/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Teleprotection permissive signal received from remote end" sAddr="/SPS/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Carrier Send">
                            <DAI name="general" desc="Carrier Send by Communication Scheme Logic" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.0.Value,140,13" />
                            <DAI name="dirGeneral" desc="Directional attribute of Carrier Send signal" sAddr="/ACD/ST/Enum/App2.COMMLOG_RESOVCURR_A.1.OUT.0.Value/dchg/dir/App2.COMMLOG_RESOVCURR_A.1.OUT.3.Value,33,30" />
                            <DAI name="q" desc="Carrier Send by Communication Scheme Logic" sAddr="/ACD/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Carrier Send by Communication Scheme Logic" sAddr="/ACD/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Trip signal by communication scheme logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Trip signal by communication scheme logic" sAddr="/ACT/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Trip signal by communication scheme logic" sAddr="/ACT/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="CarRx" desc="Carrier Signal received signal from Communication Logic">
                            <DAI name="general" desc="Carrier Receive from Communication Scheme Logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Carrier Receive from Communication Scheme Logic" sAddr="/ACT/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Carrier Receive from Communication Scheme Logic" sAddr="/ACT/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="LosOfGrd" desc="Loss of carrier guard signal">
                            <DAI name="stVal" desc="loss of carrier guard signal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="loss of carrier guard signal" sAddr="/SPS/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="loss of carrier guard signal" sAddr="/SPS/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="Current reversal and weak-end infeed logic for residual overcurrent protection" prefix="ECRW" lnClass="PSCH" inst="1" lnType="ABBIED670_REV2_ECRWPSCH">
                        <Private type="ABB_FunctionRefs">bc9fc458-6df7-41d6-afaf-b66d73976300</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.REVRESCURRWEILOGIC_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="ProTx" desc="Teleprotection signal transmitted">
                            <DAI name="stVal" desc="Permissive signal transmitted as echo signal or in case of weak end infeed" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Permissive signal transmitted as echo signal or in case of weak end infeed" sAddr="/SPS/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Permissive signal transmitted as echo signal or in case of weak end infeed" sAddr="/SPS/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="ProRx" desc="Teleprotection signal received">
                            <DAI name="stVal" desc="Teleprotection permissive signal received from remote end" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Teleprotection permissive signal received from remote end" sAddr="/SPS/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Teleprotection permissive signal received from remote end" sAddr="/SPS/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Carrier Send">
                            <DAI name="general" desc="Permissive signal transmitted as echo signal or in case of weak end infeed" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Permissive signal transmitted as echo signal or in case of weak end infeed" sAddr="/ACD/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Permissive signal transmitted as echo signal or in case of weak end infeed" sAddr="/ACD/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Trip signal from weak end infeed logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Trip signal from weak end infeed logic" sAddr="/ACT/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Trip signal from weak end infeed logic" sAddr="/ACT/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Echo" desc="Carrier send by WEI logic">
                            <DAI name="general" desc="Permissive signal transmitted as echo signal or in case of weak end infeed" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Permissive signal transmitted as echo signal or in case of weak end infeed" sAddr="/ACT/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Permissive signal transmitted as echo signal or in case of weak end infeed" sAddr="/ACT/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="WeiOp" desc="Trip of WEI logic">
                            <DAI name="general" desc="Trip signal from weak end infeed logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Trip signal from weak end infeed logic" sAddr="/ACT/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Trip signal from weak end infeed logic" sAddr="/ACT/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="RvABlk" desc="Operation of current reversal logic">
                            <DAI name="general" desc="Operation of current reversal logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Operation of current reversal logic" sAddr="/ACT/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Operation of current reversal logic" sAddr="/ACT/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="Single, two or three pole tripping logic" prefix="SMP" lnClass="PTRC" inst="1" lnType="ABBIED670_REV5_SMPPTRC">
                        <Private type="ABB_FunctionRefs">0d1cd3cd-0924-435c-b87a-b63766a54289</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.TRIP_C.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.TRIP_C.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.TRIP_C.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.TRIP_C.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.TRIP_C.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.TRIP_C.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.TRIP_C.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.TRIP_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.TRIP_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.TRIP_C.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.TRIP_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.TRIP_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.TRIP_C.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
                            <DAI name="general" desc="General trip output signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.1.OUT.0.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_C.1.OUT.0.Value/dchg/+/App1.TRIP_C.1.OUT.1.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_C.1.OUT.0.Value/dchg/+/App1.TRIP_C.1.OUT.2.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_C.1.OUT.0.Value/dchg/+/App1.TRIP_C.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="General trip output signal" sAddr="/ACT/ST/Quality/+/qchg/+/App1.TRIP_C.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="General trip output signal" sAddr="/ACT/ST/Timestamp/+/none/+/App1.TRIP_C.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
                            <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.1.OUT.8.Value,140,13" />
                            <DAI name="dirGeneral" desc="General direction signal" sAddr="/ACD/ST/Enum/App1.TRIP_C.1.OUT.8.Value/dchg/dir/App1.TRIP_C.1.OUT.14.Value,33,30" />
                            <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.1.OUT.8.Value/dchg/+/App1.TRIP_C.1.OUT.9.Value,140,13" />
                            <DAI name="dirPhsA" desc="Direction signal from phase L1" sAddr="/ACD/ST/Enum/App1.TRIP_C.1.OUT.8.Value/dchg/dir/App1.TRIP_C.1.OUT.15.Value,33,30" />
                            <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.1.OUT.8.Value/dchg/+/App1.TRIP_C.1.OUT.10.Value,140,13" />
                            <DAI name="dirPhsB" desc="Direction signal from phase L2" sAddr="/ACD/ST/Enum/App1.TRIP_C.1.OUT.8.Value/dchg/dir/App1.TRIP_C.1.OUT.16.Value,33,30" />
                            <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.1.OUT.8.Value/dchg/+/App1.TRIP_C.1.OUT.11.Value,140,13" />
                            <DAI name="dirPhsC" desc="Direction signal from phase L3" sAddr="/ACD/ST/Enum/App1.TRIP_C.1.OUT.8.Value/dchg/dir/App1.TRIP_C.1.OUT.17.Value,33,30" />
                            <DAI name="neut" desc="Start signal from neutral" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.1.OUT.8.Value/dchg/+/App1.TRIP_C.1.OUT.19.Value,140,13" />
                            <DAI name="dirNeut" desc="Direction signal from neutral" sAddr="/ACD/ST/Enum/App1.TRIP_C.1.OUT.8.Value/dchg/dir/App1.TRIP_C.1.OUT.18.Value,33,30" />
                            <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App1.TRIP_C.1.OUT.8.Value,140,100" />
                            <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App1.TRIP_C.1.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="LORs" desc="Reset Lockout">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_C.1.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.TRIP_C.1.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.TRIP_C.1.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.TRIP_C.1.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.TRIP_C.1.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_C.1.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.TRIP_C.1.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPTr" desc="Single Pole Trip">
                            <DAI name="stVal" desc="Trip single-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Trip single-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Trip single-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.1.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TwoPTr" desc="Two Pole Trip">
                            <DAI name="stVal" desc="Trip two-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Trip two-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Trip two-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.1.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTr" desc="Three Pole Trip">
                            <DAI name="stVal" desc="Trip three-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Trip three-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Trip three-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.1.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClsLO" desc="Close Lockout">
                            <DAI name="stVal" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.1.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Scheme communication logic for residual overcurrent protection " prefix="ZC" lnClass="PSCH" inst="1" lnType="ABBIED670_REV2_ZCPSCH">
                        <Private type="ABB_FunctionRefs">0652ebe8-e27e-408c-963c-8d01439468e0</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.COMMLOGIC_DIST_C.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.COMMLOGIC_DIST_C.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.COMMLOGIC_DIST_C.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.COMMLOGIC_DIST_C.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.COMMLOGIC_DIST_C.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.COMMLOGIC_DIST_C.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.COMMLOGIC_DIST_C.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.COMMLOGIC_DIST_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_C.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.COMMLOGIC_DIST_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_C.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="ProTx" desc="Teleprotection signal transmitted for a forward fault">
                            <DAI name="stVal" desc="Teleprotection permissive signal transmitted to remote end" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_C.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Teleprotection permissive signal transmitted to remote end" sAddr="/SPS/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_C.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Teleprotection permissive signal transmitted to remote end" sAddr="/SPS/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_C.1.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="ProRx" desc="Teleprotection signal received  for a forward fault ">
                            <DAI name="stVal" desc="Teleprotection permissive signal received from remote end" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_C.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Teleprotection permissive signal received from remote end" sAddr="/SPS/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_C.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Teleprotection permissive signal received from remote end" sAddr="/SPS/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_C.1.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Carrier Send by Communication Scheme Logic">
                            <DAI name="general" desc="Carrier Send signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_C.1.OUT.2.Value,140,13" />
                            <DAI name="dirGeneral" desc="Directional attribute of carrier send signal" sAddr="/ACD/ST/Enum/App1.COMMLOGIC_DIST_C.1.OUT.2.Value/dchg/dir/App1.COMMLOGIC_DIST_C.1.OUT.5.Value,33,30" />
                            <DAI name="q" desc="Carrier Send signal" sAddr="/ACD/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_C.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Carrier Send signal" sAddr="/ACD/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_C.1.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Trip by  Communication Scheme Logic-Residual ">
                            <DAI name="general" desc="Trip output" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_C.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Trip output" sAddr="/ACT/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_C.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Trip output" sAddr="/ACT/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_C.1.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="CarRx" desc="Carrier Signal received or missing carrier guard signal">
                            <DAI name="general" desc="Carrier signal received or missing carrier guard signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_C.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Carrier signal received or missing carrier guard signal" sAddr="/ACT/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_C.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Carrier signal received or missing carrier guard signal" sAddr="/ACT/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_C.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="LosOfGrd" desc="Loss of carrier guard signal">
                            <DAI name="stVal" desc="Loss of carrier guard signal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_C.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Loss of carrier guard signal" sAddr="/SPS/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_C.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Loss of carrier guard signal" sAddr="/SPS/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_C.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="StopTxBlk" desc="Stops sending blocking signal to remote end">
                            <DAI name="stVal" desc="Stops the blocking signal to remote end " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_C.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Stops the blocking signal to remote end " sAddr="/SPS/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_C.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Stops the blocking signal to remote end " sAddr="/SPS/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_C.1.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Trip matrix with 32 inputs and 3 outputs" prefix="TMA" lnClass="GGIO" inst="2" lnType="ABBIED670_TMAGGIO">
                        <Private type="ABB_FunctionRefs">092e3f73-067d-47e2-af4e-c5a95b80df55</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.SIGNALMATRIX_C.2.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.SIGNALMATRIX_C.2.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Out1" desc="OR function between inputs 1 and 16">
                            <DAI name="stVal" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.2.OUT.0.Value,140,13" />
                            <DAI name="q" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.OUT.0.Value,140,100" />
                            <DAI name="t" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.OUT.0.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Out2" desc="OR function between inputs 17 and 32">
                            <DAI name="stVal" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.2.OUT.1.Value,140,13" />
                            <DAI name="q" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.OUT.1.Value,140,100" />
                            <DAI name="t" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.OUT.1.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Out3" desc="OR function between inputs 1 and 32">
                            <DAI name="stVal" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.2.OUT.2.Value,140,13" />
                            <DAI name="q" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.OUT.2.Value,140,100" />
                            <DAI name="t" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.OUT.2.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Trip matrix with 32 inputs and 3 outputs" prefix="TMA" lnClass="GGIO" inst="1" lnType="ABBIED670_TMAGGIO">
                        <Private type="ABB_FunctionRefs">023a916c-0d66-498d-82ee-f46e6b83a1f5</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.SIGNALMATRIX_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.SIGNALMATRIX_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Out1" desc="OR function between inputs 1 and 16">
                            <DAI name="stVal" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.OUT.0.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Out2" desc="OR function between inputs 17 and 32">
                            <DAI name="stVal" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.OUT.1.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Out3" desc="OR function between inputs 1 and 32">
                            <DAI name="stVal" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.OUT.2.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="SECAUD_1">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED670_REV1_SECLLN0">
                        <Private type="ABB_FunctionRefs">a0722b26-9fe9-45f3-91e2-989b9c4b17de</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
                                <Val>143698</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV6_LPHD">
                        <Private type="ABB_FunctionRefs">a0722b26-9fe9-45f3-91e2-989b9c4b17de</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.1.Value,-1,-1" valKind="Set" />
                            <DAI name="serNum" desc="Serial Number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.2.Value,-1,-1" valKind="Set" />
                            <DAI name="model" desc="IEDModel for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.3.Value,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhyHealth" desc="Physical device health">
                            <DAI name="stVal" desc="Physical health" sAddr="/INS/ST/Enum/+/dchg/Health/Sys.IEC61850LPHD.1.OUT.5.Value,141,12" />
                            <DAI name="q" desc="Physical health" sAddr="/INS/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,100" />
                            <DAI name="t" desc="Physical health" sAddr="/INS/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="A" lnClass="GSAL" inst="1" lnType="ABBIED670_REV2_AGSAL">
                        <Private type="ABB_FunctionRefs">a0722b26-9fe9-45f3-91e2-989b9c4b17de</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpCntRs" desc="Resetable operation counter">
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Mapping tag" sAddr="/INC/CO/INT32/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,30" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Mapping tag" sAddr="/INC/CO/Enum/+/none/orCategory/Sys1.IEC61850GSAL.1.OUT.0.Value,51,23" />
                                    <DAI name="orIdent" desc="Mapping tag" sAddr="/INC/CO/Octet64/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Mapping tag" sAddr="/INC/CO/INT8U/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,255" />
                                <DAI name="T" desc="Mapping tag" sAddr="/INC/CO/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,200" />
                                <DAI name="Test" desc="Mapping tag" sAddr="/INC/CO/BOOLEAN/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,1" />
                                <DAI name="Check" desc="Mapping tag" sAddr="/INC/CO/Check/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mapping tag" sAddr="/INC/ST/INT32/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,30" />
                            <DAI name="q" desc="Mapping tag" sAddr="/INC/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,100" />
                            <DAI name="t" desc="Mapping tag" sAddr="/INC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NumCntRs" desc="Number of counter resets">
                            <DAI name="stVal" desc="Mapping tag" sAddr="/INS/ST/INT32/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,30" />
                            <DAI name="q" desc="Mapping tag" sAddr="/INS/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,100" />
                            <DAI name="t" desc="Mapping tag" sAddr="/INS/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="AuthFail" desc="Authorisation failures">
                            <DAI name="cnt" desc="Mapping tag" sAddr="/SEC/ST/INT32U/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/sev/-1,-1,-1" />
                            <DAI name="t" desc="Mapping tag" sAddr="/SEC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
                            <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="AcsCtlFail" desc="Access control failures detected">
                            <DAI name="cnt" desc="Mapping tag" sAddr="/SEC/ST/INT32U/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/sev/-1,-1,-1" />
                            <DAI name="t" desc="Mapping tag" sAddr="/SEC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
                            <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SvcViol" desc="Service privilege violations">
                            <DAI name="cnt" desc="Mapping tag" sAddr="/SEC/ST/INT32U/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/sev/-1,-1,-1" />
                            <DAI name="t" desc="Mapping tag" sAddr="/SEC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
                            <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ina" desc="Inactive associations">
                            <DAI name="cnt" desc="Mapping tag" sAddr="/SEC/ST/INT32U/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/sev/-1,-1,-1" />
                            <DAI name="t" desc="Mapping tag" sAddr="/SEC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
                            <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="OV2_1">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED670_GEN2LLN0">
                        <Private type="ABB_FunctionRefs">4ea86fc6-5e3b-4e8c-a92f-83300ddeb9b6</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Mode parameter" sAddr="/INC/CO/Enum/+/none/Mod/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Mode parameter" sAddr="/INC/CO/Enum/+/none/orCategory/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" desc="Mode parameter" sAddr="/INC/CO/Octet64/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Mode parameter" sAddr="/INC/CO/INT8U/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" desc="Mode parameter" sAddr="/INC/CO/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" desc="Mode parameter" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" desc="Mode parameter" sAddr="/INC/CO/Check/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
                                <Val>217784</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV6_LPHD">
                        <Private type="ABB_FunctionRefs">4ea86fc6-5e3b-4e8c-a92f-83300ddeb9b6</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.1.Value,-1,-1" valKind="Set" />
                            <DAI name="serNum" desc="Serial Number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.2.Value,-1,-1" valKind="Set" />
                            <DAI name="model" desc="IEDModel for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.3.Value,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhyHealth" desc="Physical device health">
                            <DAI name="stVal" desc="Physical health" sAddr="/INS/ST/Enum/+/dchg/Health/Sys.IEC61850LPHD.1.OUT.5.Value,141,12" />
                            <DAI name="q" desc="Physical health" sAddr="/INS/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,100" />
                            <DAI name="t" desc="Physical health" sAddr="/INS/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="OV2" lnClass="PTOV" inst="1" lnType="ABBIED670_OV2PTOV">
                        <Private type="ABB_FunctionRefs">4ea86fc6-5e3b-4e8c-a92f-83300ddeb9b6</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Common start signal from step1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="phsA" desc="Start signal from step1 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.0.Value,140,13" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" desc="Start signal from step1 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.1.Value,140,13" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" desc="Start signal from step1 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.2.Value,140,13" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Common start signal from step1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Common start signal from step1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value,140,32" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Common trip signal from step1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from step1 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.3.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from step1 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.4.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from step1 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Common trip signal from step1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value,140,100" />
                            <DAI name="t" desc="Common trip signal from step1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="OV2" lnClass="PTOV" inst="2" lnType="ABBIED670_OV2PTOV">
                        <Private type="ABB_FunctionRefs">4ea86fc6-5e3b-4e8c-a92f-83300ddeb9b6</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Common start signal from step2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="phsA" desc="Start signal from step2 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.6.Value,140,13" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" desc="Start signal from step2 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.7.Value,140,13" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" desc="Start signal from step2 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.8.Value,140,13" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Common start signal from step2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value,140,100" />
                            <DAI name="t" desc="Common start signal from step2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value,140,32" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Common trip signal from step2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from step2 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.9.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from step2 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.10.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from step2 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.11.Value,140,13" />
                            <DAI name="q" desc="Common trip signal from step2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value,140,100" />
                            <DAI name="t" desc="Common trip signal from step2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="PH1" lnClass="PTRC" inst="1" lnType="ABBIED670_REV3_PH1PTRC">
                        <Private type="ABB_FunctionRefs">4ea86fc6-5e3b-4e8c-a92f-83300ddeb9b6</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
                            <DAI name="general" desc="Trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Trip" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Trip" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
                            <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.15.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OVERVOLTTWOSTEP_A.1.OUT.15.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.15.Value,140,100" />
                            <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.15.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="UV2_1">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED670_REV1_GEN2LLN0">
                        <Private type="ABB_FunctionRefs">cf2d0768-4740-447b-8fa7-1bae38232f2c</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Mode parameter" sAddr="/INC/CO/Enum/+/none/Mod/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Mode parameter" sAddr="/INC/CO/Enum/+/none/orCategory/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" desc="Mode parameter" sAddr="/INC/CO/Octet64/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Mode parameter" sAddr="/INC/CO/INT8U/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" desc="Mode parameter" sAddr="/INC/CO/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" desc="Mode parameter" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" desc="Mode parameter" sAddr="/INC/CO/Check/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
                                <Val>221072</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV6_LPHD">
                        <Private type="ABB_FunctionRefs">cf2d0768-4740-447b-8fa7-1bae38232f2c</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.1.Value,-1,-1" valKind="Set" />
                            <DAI name="serNum" desc="Serial Number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.2.Value,-1,-1" valKind="Set" />
                            <DAI name="model" desc="IEDModel for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.3.Value,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhyHealth" desc="Physical device health">
                            <DAI name="stVal" desc="Physical health" sAddr="/INS/ST/Enum/+/dchg/Health/Sys.IEC61850LPHD.1.OUT.5.Value,141,12" />
                            <DAI name="q" desc="Physical health" sAddr="/INS/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,100" />
                            <DAI name="t" desc="Physical health" sAddr="/INS/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="PH1" lnClass="PTRC" inst="1" lnType="ABBIED670_REV3_PH1PTRC">
                        <Private type="ABB_FunctionRefs">cf2d0768-4740-447b-8fa7-1bae38232f2c</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
                            <DAI name="general" desc="Trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Trip" sAddr="/ACT/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Trip" sAddr="/ACT/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
                            <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.15.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.UNDERVOLTTWOSTEP_A.1.OUT.15.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.15.Value,140,100" />
                            <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.15.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="UV2" lnClass="PTUV" inst="1" lnType="ABBIED670_REV2_UV2PTUV">
                        <Private type="ABB_FunctionRefs">cf2d0768-4740-447b-8fa7-1bae38232f2c</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Common start signal from step1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="phsA" desc="Start signal from step1 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.0.Value,140,13" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" desc="Start signal from step1 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.1.Value,140,13" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" desc="Start signal from step1 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.2.Value,140,13" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Common start signal from step1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Common start signal from step1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Common trip signal from step1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from step1 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.3.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from step1 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.4.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from step1 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Common trip signal from step1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value,140,100" />
                            <DAI name="t" desc="Common trip signal from step1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="UV2" lnClass="PTUV" inst="2" lnType="ABBIED670_REV2_UV2PTUV">
                        <Private type="ABB_FunctionRefs">cf2d0768-4740-447b-8fa7-1bae38232f2c</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
