                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Common start signal from step2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="phsA" desc="Start signal from step2 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.6.Value,140,13" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" desc="Start signal from step2 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.7.Value,140,13" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" desc="Start signal from step2 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.8.Value,140,13" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Common start signal from step2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value,140,100" />
                            <DAI name="t" desc="Common start signal from step2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Common trip signal from step2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from step2 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.9.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from step2 phase L2 " sAddr="/ACT/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.10.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from step2 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.11.Value,140,13" />
                            <DAI name="q" desc="Common trip signal from step2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value,140,100" />
                            <DAI name="t" desc="Common trip signal from step2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="ZMF_1">
                    <LN0 desc="LLN0 for Fast Distance Protection (basic)" lnClass="LLN0" inst="" lnType="ABBIED670_ZMFLLN0">
                        <Private type="ABB_FunctionRefs">56946500-112a-4c9d-8756-379ffe442d90</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/Mod/App1.DISTANCE_SE09_E.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/orCategory/App1.DISTANCE_SE09_E.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/INC/CO/Octet64/+/none/+/App1.DISTANCE_SE09_E.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/INC/CO/INT8U/+/none/+/App1.DISTANCE_SE09_E.1.THIS.0.Mod,49,255" />
                                <DAI name="T" desc="Mode parameter for 61850" sAddr="/INC/CO/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.DISTANCE_SE09_E.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/INC/CO/Check/+/none/+/App1.DISTANCE_SE09_E.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
                                <Val>444686</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN0>
                    <LN desc="Physical device information for IED" lnClass="LPHD" inst="1" lnType="ABBIED670_REV6_LPHD">
                        <Private type="ABB_FunctionRefs">56946500-112a-4c9d-8756-379ffe442d90</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.1.Value,-1,-1" valKind="Set" />
                            <DAI name="serNum" desc="Serial Number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.2.Value,-1,-1" valKind="Set" />
                            <DAI name="model" desc="IEDModel for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.3.Value,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhyHealth" desc="Physical device health">
                            <DAI name="stVal" desc="Physical health" sAddr="/INS/ST/Enum/+/dchg/Health/Sys.IEC61850LPHD.1.OUT.5.Value,141,12" />
                            <DAI name="q" desc="Physical health" sAddr="/INS/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,100" />
                            <DAI name="t" desc="Physical health" sAddr="/INS/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="Phase selection for Fast Distance Protection" prefix="PSF" lnClass="PDIS" inst="1" lnType="ABBIED670_PSFPDIS">
                        <Private type="ABB_FunctionRefs">56946500-112a-4c9d-8756-379ffe442d90</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Fault detected in any phase or phases - any direction" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_E.1.OUT.0.Value,140,13" />
                            <DAI name="dirGeneral" desc="Integer (binary) coded info about general direction of fault" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_E.1.OUT.0.Value/dchg/dir/App1.DISTANCE_SE09_E.1.OUT.43.Value,33,30" />
                            <DAI name="phsA" desc="Fault detected in phase L1 - any direction" sAddr="/ACD/ST/BOOLEAN/App1.DISTANCE_SE09_E.1.OUT.0.Value/dchg/+/App1.DISTANCE_SE09_E.1.OUT.40.Value,140,13" />
                            <DAI name="dirPhsA" desc="Direction in phase L1" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_E.1.OUT.0.Value/dchg/dir/App1.DISTANCE_SE09_E.1.OUT.48.Value,33,30" />
                            <DAI name="phsB" desc="Fault detected in phase L2 - any direction" sAddr="/ACD/ST/BOOLEAN/App1.DISTANCE_SE09_E.1.OUT.0.Value/dchg/+/App1.DISTANCE_SE09_E.1.OUT.41.Value,140,13" />
                            <DAI name="dirPhsB" desc="Direction in phase L2" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_E.1.OUT.0.Value/dchg/dir/App1.DISTANCE_SE09_E.1.OUT.49.Value,33,30" />
                            <DAI name="phsC" desc="Fault detected in phase L3 - any direction" sAddr="/ACD/ST/BOOLEAN/App1.DISTANCE_SE09_E.1.OUT.0.Value/dchg/+/App1.DISTANCE_SE09_E.1.OUT.42.Value,140,13" />
                            <DAI name="dirPhsC" desc="Direction in phase L3" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_E.1.OUT.0.Value/dchg/dir/App1.DISTANCE_SE09_E.1.OUT.50.Value,33,30" />
                            <DAI name="q" desc="Fault detected in any phase or phases - any direction" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Fault detected in any phase or phases - any direction" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Fault detected in any phase or phases - any direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_E.1.OUT.0.Value,140,13" />
                            <DAI name="phsA" desc="Fault detected in phase L1 - any direction" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE09_E.1.OUT.0.Value/dchg/+/App1.DISTANCE_SE09_E.1.OUT.40.Value,140,13" />
                            <DAI name="phsB" desc="Fault detected in phase L2 - any direction" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE09_E.1.OUT.0.Value/dchg/+/App1.DISTANCE_SE09_E.1.OUT.41.Value,140,13" />
                            <DAI name="phsC" desc="Fault detected in phase L3 - any direction" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE09_E.1.OUT.0.Value/dchg/+/App1.DISTANCE_SE09_E.1.OUT.42.Value,140,13" />
                            <DAI name="q" desc="Fault detected in any phase or phases - any direction" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Fault detected in any phase or phases - any direction" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="Measuring zone for Fast Distance Protection" prefix="ZMF" lnClass="PDIS" inst="3" lnType="ABBIED670_ZMFPDIS">
                        <Private type="ABB_FunctionRefs">56946500-112a-4c9d-8756-379ffe442d90</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Start in any phase or phases from zone 3 - zone direction" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_E.1.OUT.32.Value,140,13" />
                            <DAI name="dirGeneral" desc="Integer (binary) coded info about general direction of fault" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_E.1.OUT.32.Value/dchg/dir/App1.DISTANCE_SE09_E.1.OUT.43.Value,33,30" />
                            <DAI name="q" desc="Start in any phase or phases from zone 3 - zone direction" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.OUT.32.Value,140,100" />
                            <DAI name="t" desc="Start in any phase or phases from zone 3 - zone direction" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.OUT.32.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Trip in any phase or phases from zone 3 - zone direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_E.1.OUT.31.Value,140,13" />
                            <DAI name="q" desc="Trip in any phase or phases from zone 3 - zone direction" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.OUT.31.Value,140,100" />
                            <DAI name="t" desc="Trip in any phase or phases from zone 3 - zone direction" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.OUT.31.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="Measuring zone for Fast Distance Protection" prefix="ZMF" lnClass="PDIS" inst="4" lnType="ABBIED670_ZMFPDIS">
                        <Private type="ABB_FunctionRefs">56946500-112a-4c9d-8756-379ffe442d90</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Start in any phase or phases from zone 4 - zone direction" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_E.1.OUT.35.Value,140,13" />
                            <DAI name="dirGeneral" desc="Integer (binary) coded info about general direction of fault" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_E.1.OUT.35.Value/dchg/dir/App1.DISTANCE_SE09_E.1.OUT.43.Value,33,30" />
                            <DAI name="q" desc="Start in any phase or phases from zone 4 - zone direction" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.OUT.35.Value,140,100" />
                            <DAI name="t" desc="Start in any phase or phases from zone 4 - zone direction" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.OUT.35.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Trip in any phase or phases from zone 4 - zone direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_E.1.OUT.34.Value,140,13" />
                            <DAI name="q" desc="Trip in any phase or phases from zone 4 - zone direction" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.OUT.34.Value,140,100" />
                            <DAI name="t" desc="Trip in any phase or phases from zone 4 - zone direction" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.OUT.34.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="Measuring zone for Fast Distance Protection" prefix="ZMF" lnClass="PDIS" inst="5" lnType="ABBIED670_ZMFPDIS">
                        <Private type="ABB_FunctionRefs">56946500-112a-4c9d-8756-379ffe442d90</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Start in any phase or phases from zone 5 - zone direction" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_E.1.OUT.38.Value,140,13" />
                            <DAI name="dirGeneral" desc="Integer (binary) coded info about general direction of fault" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_E.1.OUT.38.Value/dchg/dir/App1.DISTANCE_SE09_E.1.OUT.43.Value,33,30" />
                            <DAI name="q" desc="Start in any phase or phases from zone 5 - zone direction" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.OUT.38.Value,140,100" />
                            <DAI name="t" desc="Start in any phase or phases from zone 5 - zone direction" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.OUT.38.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Trip in any phase or phases from zone 5 - zone direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_E.1.OUT.37.Value,140,13" />
                            <DAI name="q" desc="Trip in any phase or phases from zone 5 - zone direction" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.OUT.37.Value,140,100" />
                            <DAI name="t" desc="Trip in any phase or phases from zone 5 - zone direction" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.OUT.37.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="Measuring zone for Fast Distance Protection" prefix="ZMF" lnClass="PDIS" inst="6" lnType="ABBIED670_ZMFPDIS">
                        <Private type="ABB_FunctionRefs">56946500-112a-4c9d-8756-379ffe442d90</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Start in any phase or phases from zone RV - reverse direction" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_E.1.OUT.29.Value,140,13" />
                            <DAI name="dirGeneral" desc="Integer (binary) coded info about general direction of fault" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_E.1.OUT.29.Value/dchg/dir/App1.DISTANCE_SE09_E.1.OUT.43.Value,33,30" />
                            <DAI name="q" desc="Start in any phase or phases from zone RV - reverse direction" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.OUT.29.Value,140,100" />
                            <DAI name="t" desc="Start in any phase or phases from zone RV - reverse direction" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.OUT.29.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Trip in any phase or phases from zone RV - reverse direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_E.1.OUT.28.Value,140,13" />
                            <DAI name="q" desc="Trip in any phase or phases from zone RV - reverse direction" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.OUT.28.Value,140,100" />
                            <DAI name="t" desc="Trip in any phase or phases from zone RV - reverse direction" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.OUT.28.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="PTRC for MAFs ZMF and ZMFC" prefix="ZMF" lnClass="PTRC" inst="1" lnType="ABBIED670_ZMFPTRC">
                        <Private type="ABB_FunctionRefs">56946500-112a-4c9d-8756-379ffe442d90</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
                            <DAI name="general" desc="Trip in any phase or phases from any zone  or zones" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_E.1.OUT.90.Value,140,13" />
                            <DAI name="phsA" desc="Trip in phase L1 from any zone or zones - zone direction" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE09_E.1.OUT.90.Value/dchg/+/App1.DISTANCE_SE09_E.1.OUT.91.Value,140,13" />
                            <DAI name="phsB" desc="Trip in phase L2 from any zone or zones - zone direction" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE09_E.1.OUT.90.Value/dchg/+/App1.DISTANCE_SE09_E.1.OUT.92.Value,140,13" />
                            <DAI name="phsC" desc="Trip in phase L3 from any zone or zones - zone direction" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE09_E.1.OUT.90.Value/dchg/+/App1.DISTANCE_SE09_E.1.OUT.93.Value,140,13" />
                            <DAI name="q" desc="Trip in any phase or phases from any zone  or zones" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.OUT.90.Value,140,100" />
                            <DAI name="t" desc="Trip in any phase or phases from any zone  or zones" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.OUT.90.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
                            <DAI name="general" desc="Start in any phase or phases from any zone or zones" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_E.1.OUT.94.Value,140,13" />
                            <DAI name="dirGeneral" desc="Integer (binary) coded info about general direction of fault" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_E.1.OUT.94.Value/dchg/dir/App1.DISTANCE_SE09_E.1.OUT.43.Value,33,30" />
                            <DAI name="phsA" desc="Start in phase L1 from any zone or zones - zone direction" sAddr="/ACD/ST/BOOLEAN/App1.DISTANCE_SE09_E.1.OUT.94.Value/dchg/+/App1.DISTANCE_SE09_E.1.OUT.95.Value,140,13" />
                            <DAI name="dirPhsA" desc="Direction in phase L1" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_E.1.OUT.94.Value/dchg/dir/App1.DISTANCE_SE09_E.1.OUT.48.Value,33,30" />
                            <DAI name="phsB" desc="Start in phase L2 from any zone or zones - zone direction" sAddr="/ACD/ST/BOOLEAN/App1.DISTANCE_SE09_E.1.OUT.94.Value/dchg/+/App1.DISTANCE_SE09_E.1.OUT.96.Value,140,13" />
                            <DAI name="dirPhsB" desc="Direction in phase L2" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_E.1.OUT.94.Value/dchg/dir/App1.DISTANCE_SE09_E.1.OUT.49.Value,33,30" />
                            <DAI name="phsC" desc="Start in phase L3 from any zone or zones - zone direction " sAddr="/ACD/ST/BOOLEAN/App1.DISTANCE_SE09_E.1.OUT.94.Value/dchg/+/App1.DISTANCE_SE09_E.1.OUT.97.Value,140,13" />
                            <DAI name="dirPhsC" desc="Direction in phase L3" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_E.1.OUT.94.Value/dchg/dir/App1.DISTANCE_SE09_E.1.OUT.50.Value,33,30" />
                            <DAI name="q" desc="Start in any phase or phases from any zone or zones" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.OUT.94.Value,140,100" />
                            <DAI name="t" desc="Start in any phase or phases from any zone or zones" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.OUT.94.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="Measuring zone for Fast Distance Protection" prefix="ZMF" lnClass="PDIS" inst="1" lnType="ABBIED670_REV1_ZMFPDIS">
                        <Private type="ABB_FunctionRefs">56946500-112a-4c9d-8756-379ffe442d90</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Start in any phase or phases from zone 1 - forward direction" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_E.1.OUT.17.Value,140,13" />
                            <DAI name="dirGeneral" desc="Integer (binary) coded info about general direction of fault" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_E.1.OUT.17.Value/dchg/dir/App1.DISTANCE_SE09_E.1.OUT.43.Value,33,30" />
                            <DAI name="q" desc="Start in any phase or phases from zone 1 - forward direction" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.OUT.17.Value,140,100" />
                            <DAI name="t" desc="Start in any phase or phases from zone 1 - forward direction" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.OUT.17.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Trip in any phase or phases from zone 1 - forward direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_E.1.OUT.13.Value,140,13" />
                            <DAI name="phsA" desc="Trip in phase L1 from zone 1 - forward direction" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE09_E.1.OUT.13.Value/dchg/+/App1.DISTANCE_SE09_E.1.OUT.14.Value,140,13" />
                            <DAI name="phsB" desc="Trip in phase L2 from zone 1 - forward direction" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE09_E.1.OUT.13.Value/dchg/+/App1.DISTANCE_SE09_E.1.OUT.15.Value,140,13" />
                            <DAI name="phsC" desc="Trip in phase L3 from zone 1 - forward direction" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE09_E.1.OUT.13.Value/dchg/+/App1.DISTANCE_SE09_E.1.OUT.16.Value,140,13" />
                            <DAI name="q" desc="Trip in any phase or phases from zone 1 - forward direction" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Trip in any phase or phases from zone 1 - forward direction" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.OUT.13.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="Measuring zone for Fast Distance Protection" prefix="ZMF" lnClass="PDIS" inst="2" lnType="ABBIED670_REV1_ZMFPDIS">
                        <Private type="ABB_FunctionRefs">56946500-112a-4c9d-8756-379ffe442d90</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Start in any phase or phases from zone 2 - forward direction" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_E.1.OUT.23.Value,140,13" />
                            <DAI name="dirGeneral" desc="Integer (binary) coded info about general direction of fault" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_E.1.OUT.23.Value/dchg/dir/App1.DISTANCE_SE09_E.1.OUT.43.Value,33,30" />
                            <DAI name="q" desc="Start in any phase or phases from zone 2 - forward direction" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.OUT.23.Value,140,100" />
                            <DAI name="t" desc="Start in any phase or phases from zone 2 - forward direction" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.OUT.23.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Trip in any phase or phases from zone 2 - forward direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_E.1.OUT.19.Value,140,13" />
                            <DAI name="phsA" desc="Trip in phase L1 from zone 2 - forward direction" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE09_E.1.OUT.19.Value/dchg/+/App1.DISTANCE_SE09_E.1.OUT.20.Value,140,13" />
                            <DAI name="phsB" desc="Trip in phase L2 from zone 2 - forward direction" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE09_E.1.OUT.19.Value/dchg/+/App1.DISTANCE_SE09_E.1.OUT.21.Value,140,13" />
                            <DAI name="phsC" desc="Trip in phase L3 from zone 2 - forward direction" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE09_E.1.OUT.19.Value/dchg/+/App1.DISTANCE_SE09_E.1.OUT.22.Value,140,13" />
                            <DAI name="q" desc="Trip in any phase or phases from zone 2 - forward direction" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.OUT.19.Value,140,100" />
                            <DAI name="t" desc="Trip in any phase or phases from zone 2 - forward direction" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.OUT.19.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="MMXU for MAF ZMF and ZMFC" prefix="ZM" lnClass="MMXU" inst="1" lnType="ABBIED670_REV4_ZMMMXU">
                        <Private type="ABB_FunctionRefs">56946500-112a-4c9d-8756-379ffe442d90</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Z" desc="Phase Impedance">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="ZL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_E.1.OUT.63.Value,148,27" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" desc="ZL1 Angle, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_E.1.OUT.67.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" desc="ZL1 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/range/App1.DISTANCE_SE09_E.1.OUT.64.Value,33,30" />
                                <DAI name="q" desc="ZL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.OUT.63.Value,148,100" />
                                <DAI name="t" desc="ZL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.OUT.63.Value,148,32" />
                                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.10.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.11.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s " sAddr="/CMV/CF/INT32U/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.145.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.146.Value,-1,-1" valKind="Set" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" desc="High High limit in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.144.Value,-1,-1" valKind="Set">
                                            <Val>800</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" desc="High limit in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.147.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" desc="Low limit in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.148.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" desc="Low Low limit in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.149.Value,-1,-1" valKind="Set">
                                            <Val>35</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" desc="Minimum value in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.150.Value,-1,-1" valKind="Set">
                                            <Val>0.005</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" desc="Maximum value in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.151.Value,-1,-1" valKind="Set">
                                            <Val>1500</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="ZL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_E.1.OUT.71.Value,148,27" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" desc="ZL2 Angle, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_E.1.OUT.75.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" desc="ZL2 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/range/App1.DISTANCE_SE09_E.1.OUT.72.Value,33,30" />
                                <DAI name="q" desc="ZL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.OUT.71.Value,148,100" />
                                <DAI name="t" desc="ZL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.OUT.71.Value,148,32" />
                                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.34.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.35.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s " sAddr="/CMV/CF/INT32U/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.145.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.146.Value,-1,-1" valKind="Set" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" desc="High High limit in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.144.Value,-1,-1" valKind="Set">
                                            <Val>800</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" desc="High limit in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.147.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" desc="Low limit in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.148.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" desc="Low Low limit in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.149.Value,-1,-1" valKind="Set">
                                            <Val>35</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" desc="Minimum value in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.150.Value,-1,-1" valKind="Set">
                                            <Val>0.005</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" desc="Maximum value in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.151.Value,-1,-1" valKind="Set">
                                            <Val>1500</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="ZL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_E.1.OUT.79.Value,148,27" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" desc="ZL3 Angle, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_E.1.OUT.83.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" desc="ZL3 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/range/App1.DISTANCE_SE09_E.1.OUT.80.Value,33,30" />
                                <DAI name="q" desc="ZL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.OUT.79.Value,148,100" />
                                <DAI name="t" desc="ZL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.OUT.79.Value,148,32" />
                                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.58.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.59.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s " sAddr="/CMV/CF/INT32U/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.145.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.146.Value,-1,-1" valKind="Set" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" desc="High High limit in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.144.Value,-1,-1" valKind="Set">
                                            <Val>800</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" desc="High limit in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.147.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" desc="Low limit in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.148.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" desc="Low Low limit in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.149.Value,-1,-1" valKind="Set">
                                            <Val>35</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" desc="Minimum value in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.150.Value,-1,-1" valKind="Set">
                                            <Val>0.005</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" desc="Maximum value in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.151.Value,-1,-1" valKind="Set">
                                            <Val>1500</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PPZ" desc="Phase to phase related measured values of a three phase system, magnitude and angle">
                            <SDI name="phsAB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="ZL12 Amplitude, magnitude of reported value " sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_E.1.OUT.109.Value,148,27" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" desc="ZL12 Angle, magnitude of reported value " sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_E.1.OUT.113.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" desc="ZL12 Amplitude range " sAddr="/CMV/MX/Enum/+/dchg/range/App1.DISTANCE_SE09_E.1.OUT.110.Value,33,30" />
                                <DAI name="q" desc="ZL12 Amplitude, magnitude of reported value " sAddr="/CMV/MX/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.OUT.109.Value,148,100" />
                                <DAI name="t" desc="ZL12 Amplitude, magnitude of reported value " sAddr="/CMV/MX/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.OUT.109.Value,148,32" />
                                <DAI name="subEna" desc="Enable substitution " sAddr="/CMV/SV/BOOLEAN/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.82.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Substituted value " sAddr="/CMV/SV/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.83.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/-1,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s " sAddr="/CMV/CF/INT32U/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.145.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.146.Value,-1,-1" valKind="Set" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" desc="High High limit in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.144.Value,-1,-1">
                                            <Val>800</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" desc="High limit in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.147.Value,-1,-1">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" desc="Low limit in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.148.Value,-1,-1">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" desc="Low Low limit in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.149.Value,-1,-1">
                                            <Val>35</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" desc="Minimum value in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.150.Value,-1,-1">
                                            <Val>0.005</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" desc="Maximum value in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.151.Value,-1,-1">
                                            <Val>1500</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsBC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="ZL23 Amplitude, magnitude of reported value " sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_E.1.OUT.117.Value,148,27" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" desc="ZL23 Angle, magnitude of reported value " sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_E.1.OUT.121.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" desc="ZL23 Amplitude range " sAddr="/CMV/MX/Enum/+/dchg/range/App1.DISTANCE_SE09_E.1.OUT.118.Value,33,30" />
                                <DAI name="q" desc="ZL23 Amplitude, magnitude of reported value " sAddr="/CMV/MX/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.OUT.117.Value,148,100" />
                                <DAI name="t" desc="ZL23 Amplitude, magnitude of reported value " sAddr="/CMV/MX/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.OUT.117.Value,148,32" />
                                <DAI name="subEna" desc="Enable substitution " sAddr="/CMV/SV/BOOLEAN/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.106.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Substituted value " sAddr="/CMV/SV/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.107.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/-1,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s " sAddr="/CMV/CF/INT32U/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.145.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.146.Value,-1,-1" valKind="Set" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" desc="High High limit in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.144.Value,-1,-1">
                                            <Val>800</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" desc="High limit in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.147.Value,-1,-1">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" desc="Low limit in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.148.Value,-1,-1">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" desc="Low Low limit in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.149.Value,-1,-1">
                                            <Val>35</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" desc="Minimum value in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.150.Value,-1,-1">
                                            <Val>0.005</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" desc="Maximum value in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.151.Value,-1,-1">
                                            <Val>1500</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsCA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="ZL31 Amplitude, magnitude of reported value " sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_E.1.OUT.125.Value,148,27" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" desc="ZL31 Angle, magnitude of reported value " sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_E.1.OUT.129.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" desc="ZL31 Amplitude range " sAddr="/CMV/MX/Enum/+/dchg/range/App1.DISTANCE_SE09_E.1.OUT.126.Value,33,30" />
                                <DAI name="q" desc="ZL31 Amplitude, magnitude of reported value " sAddr="/CMV/MX/Quality/+/qchg/+/App1.DISTANCE_SE09_E.1.OUT.125.Value,148,100" />
                                <DAI name="t" desc="ZL31 Amplitude, magnitude of reported value " sAddr="/CMV/MX/Timestamp/+/none/+/App1.DISTANCE_SE09_E.1.OUT.125.Value,148,32" />
                                <DAI name="subEna" desc="Enable substitution " sAddr="/CMV/SV/BOOLEAN/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.130.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Substituted value " sAddr="/CMV/SV/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.131.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/-1,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s " sAddr="/CMV/CF/INT32U/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.145.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.146.Value,-1,-1" valKind="Set" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" desc="High High limit in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.144.Value,-1,-1">
                                            <Val>800</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" desc="High limit in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.147.Value,-1,-1">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" desc="Low limit in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.148.Value,-1,-1">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" desc="Low Low limit in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.149.Value,-1,-1">
                                            <Val>35</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" desc="Minimum value in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.150.Value,-1,-1">
                                            <Val>0.005</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" desc="Maximum value in ohm" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.DISTANCE_SE09_E.1.PARAM.151.Value,-1,-1">
                                            <Val>1500</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/DEL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/DEL/EX/VisString255/+/none/+/-1,-1,-1" valKind="Set">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="EF4_1">
                    <LN0 desc="LLN0 for MAF EF4" lnClass="LLN0" inst="" lnType="ABBIED670_REV1_EF4LLN0">
                        <Private type="ABB_FunctionRefs">0a3094a2-def9-4356-8cbc-6108dd821c7f</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/Mod/App2.EF4_G.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/orCategory/App2.EF4_G.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/INC/CO/Octet64/+/none/+/App2.EF4_G.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/INC/CO/INT8U/+/none/+/App2.EF4_G.1.THIS.0.Mod,49,255" />
                                <DAI name="T" desc="Mode parameter for 61850" sAddr="/INC/CO/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.EF4_G.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/INC/CO/Check/+/none/+/App2.EF4_G.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_G.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_G.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
                                <Val>365843</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
                            <DAI name="stVal" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.13.Value,140,13" />
                            <DAI name="q" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.13.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="Physical device information for IED" lnClass="LPHD" inst="1" lnType="ABBIED670_REV6_LPHD">
                        <Private type="ABB_FunctionRefs">0a3094a2-def9-4356-8cbc-6108dd821c7f</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.1.Value,-1,-1" valKind="Set" />
                            <DAI name="serNum" desc="Serial Number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.2.Value,-1,-1" valKind="Set" />
                            <DAI name="model" desc="IEDModel for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.3.Value,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhyHealth" desc="Physical device health">
                            <DAI name="stVal" desc="Physical health" sAddr="/INS/ST/Enum/+/dchg/Health/Sys.IEC61850LPHD.1.OUT.5.Value,141,12" />
                            <DAI name="q" desc="Physical health" sAddr="/INS/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,100" />
                            <DAI name="t" desc="Physical health" sAddr="/INS/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="PTRC for MAF EF4" prefix="EF4" lnClass="PTRC" inst="1" lnType="ABBIED670_REV3_EF4PTRC">
                        <Private type="ABB_FunctionRefs">0a3094a2-def9-4356-8cbc-6108dd821c7f</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_G.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_G.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
                            <DAI name="general" desc="General trip signal " sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.9.Value,140,13" />
                            <DAI name="q" desc="General trip signal " sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.9.Value,140,100" />
                            <DAI name="t" desc="General trip signal " sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
                            <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.8.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.1.OUT.8.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.8.Value,140,100" />
                            <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpSOF" desc="Trip signal from earth fault switch onto fault function">
                            <DAI name="general" desc="Trip signal from earth fault switch onto fault function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.16.Value,140,13" />
                            <DAI name="q" desc="Trip signal from earth fault switch onto fault function" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.16.Value,140,100" />
                            <DAI name="t" desc="Trip signal from earth fault switch onto fault function" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/ACT/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrSOF" desc="Start signal from earth fault switch onto fault function">
                            <DAI name="general" desc="Start signal from earth fault switch onto fault function" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.15.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.1.OUT.15.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal from earth fault switch onto fault function" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.15.Value,140,100" />
                            <DAI name="t" desc="Start signal from earth fault switch onto fault function" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.15.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="RDIR for MAF EF4" prefix="EF4" lnClass="RDIR" inst="1" lnType="ABBIED670_REV6_EF4RDIR">
                        <Private type="ABB_FunctionRefs">0a3094a2-def9-4356-8cbc-6108dd821c7f</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_G.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_G.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Dir" desc="Direction">
                            <DAI name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="dirGeneral" desc="Fault direction coded as integer" sAddr="/ACD/ST/Enum/-1/dchg/dir/App2.EF4_G.1.OUT.17.Value,33,30" />
                            <DAI name="q" desc="Fault direction coded as integer" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.17.Value,140,100" />
                            <DAI name="t" desc="Fault direction coded as integer" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.17.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="PHAR for 4 stage MAFs" prefix="GEN4" lnClass="PHAR" inst="1" lnType="ABBIED670_REV3_GEN4PHAR">
                        <Private type="ABB_FunctionRefs">0a3094a2-def9-4356-8cbc-6108dd821c7f</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_G.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour ">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_G.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start (active when restraint is needed)">
                            <DAI name="general" desc="2nd harmonic block signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.14.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.1.OUT.14.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="2nd harmonic block signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.14.Value,140,100" />
                            <DAI name="t" desc="2nd harmonic block signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="PTOC for 4 stage MAFs" prefix="PH1" lnClass="PTOC" inst="1" lnType="ABBIED670_REV3_PH1PTOC">
                        <Private type="ABB_FunctionRefs">0a3094a2-def9-4356-8cbc-6108dd821c7f</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_G.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_G.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Start signal step 1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.0.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.1.OUT.0.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal step 1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Start signal step 1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Trip signal from step 1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Trip signal from step 1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Trip signal from step 1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="PTOC for 4 stage MAFs" prefix="PH1" lnClass="PTOC" inst="2" lnType="ABBIED670_REV3_PH1PTOC">
                        <Private type="ABB_FunctionRefs">0a3094a2-def9-4356-8cbc-6108dd821c7f</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_G.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_G.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Start signal step 2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.2.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.1.OUT.2.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal step 2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Start signal step 2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Trip signal from step 2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Trip signal from step 2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Trip signal from step 2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="PTOC for 4 stage MAFs" prefix="PH1" lnClass="PTOC" inst="3" lnType="ABBIED670_REV3_PH1PTOC">
                        <Private type="ABB_FunctionRefs">0a3094a2-def9-4356-8cbc-6108dd821c7f</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_G.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_G.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Start signal step 3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.4.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.1.OUT.4.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal step 3" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Start signal step 3" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Trip signal from step 3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Trip signal from step 3" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Trip signal from step 3" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="PTOC for 4 stage MAFs" prefix="PH1" lnClass="PTOC" inst="4" lnType="ABBIED670_REV3_PH1PTOC">
                        <Private type="ABB_FunctionRefs">0a3094a2-def9-4356-8cbc-6108dd821c7f</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_G.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_G.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Start signal step 4" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.6.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.1.OUT.6.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal step 4" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Start signal step 4" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Trip signal from step 4" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Trip signal from step 4" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Trip signal from step 4" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="OC4_1">
                    <LN0 desc="LLN0 for MAF OC4" lnClass="LLN0" inst="" lnType="ABBIED670_OC4LLN0">
                        <Private type="ABB_FunctionRefs">6bcbb445-61b7-460b-9779-1f8edec7ef17</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Mode parameter" sAddr="/INC/CO/Enum/+/none/Mod/App2.OC4_F.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Mode parameter" sAddr="/INC/CO/Enum/+/none/orCategory/App2.OC4_F.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" desc="Mode parameter" sAddr="/INC/CO/Octet64/+/none/+/App2.OC4_F.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Mode parameter" sAddr="/INC/CO/INT8U/+/none/+/App2.OC4_F.1.THIS.0.Mod,49,255" />
                                <DAI name="T" desc="Mode parameter" sAddr="/INC/CO/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" desc="Mode parameter" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.OC4_F.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" desc="Mode parameter" sAddr="/INC/CO/Check/+/none/+/App2.OC4_F.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_F.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_F.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
                                <Val>341357</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
                            <DAI name="stVal" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.30.Value,140,13" />
                            <DAI name="q" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.30.Value,140,100" />
                            <DAI name="t" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.30.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="Physical device information for IED" lnClass="LPHD" inst="1" lnType="ABBIED670_REV6_LPHD">
                        <Private type="ABB_FunctionRefs">6bcbb445-61b7-460b-9779-1f8edec7ef17</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.1.Value,-1,-1" valKind="Set" />
                            <DAI name="serNum" desc="Serial Number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.2.Value,-1,-1" valKind="Set" />
                            <DAI name="model" desc="IEDModel for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.3.Value,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhyHealth" desc="Physical device health">
                            <DAI name="stVal" desc="Physical health" sAddr="/INS/ST/Enum/+/dchg/Health/Sys.IEC61850LPHD.1.OUT.5.Value,141,12" />
                            <DAI name="q" desc="Physical health" sAddr="/INS/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,100" />
                            <DAI name="t" desc="Physical health" sAddr="/INS/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="PTOC for 4 stage MAFs" prefix="PH3" lnClass="PTOC" inst="1" lnType="ABBIED670_PH3PTOC">
                        <Private type="ABB_FunctionRefs">6bcbb445-61b7-460b-9779-1f8edec7ef17</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_F.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_F.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Common start signal from step1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.34.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.34.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="phsA" desc="Start signal from step1 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.34.Value/dchg/+/App2.OC4_F.1.OUT.6.Value,140,13" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.34.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" desc="Start signal from step1 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.34.Value/dchg/+/App2.OC4_F.1.OUT.7.Value,140,13" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.34.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" desc="Start signal from step1 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.34.Value/dchg/+/App2.OC4_F.1.OUT.8.Value,140,13" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.34.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Common start signal from step1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.34.Value,140,100" />
                            <DAI name="t" desc="Common start signal from step1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.34.Value,140,32" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Common trip signal from step1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.35.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from step1 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.35.Value/dchg/+/App2.OC4_F.1.OUT.9.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from step1 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.35.Value/dchg/+/App2.OC4_F.1.OUT.10.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from step1 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.35.Value/dchg/+/App2.OC4_F.1.OUT.11.Value,140,13" />
                            <DAI name="q" desc="Common trip signal from step1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.35.Value,140,100" />
                            <DAI name="t" desc="Common trip signal from step1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.35.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN desc="PTOC for 4 stage MAFs" prefix="PH3" lnClass="PTOC" inst="2" lnType="ABBIED670_PH3PTOC">
                        <Private type="ABB_FunctionRefs">6bcbb445-61b7-460b-9779-1f8edec7ef17</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_F.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_F.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Common start signal from step2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.36.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.36.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="phsA" desc="Start signal from step2 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.36.Value/dchg/+/App2.OC4_F.1.OUT.12.Value,140,13" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.36.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" desc="Start signal from step2 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.36.Value/dchg/+/App2.OC4_F.1.OUT.13.Value,140,13" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.36.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" desc="Start signal from step2 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.36.Value/dchg/+/App2.OC4_F.1.OUT.14.Value,140,13" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.36.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Common start signal from step2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.36.Value,140,100" />
                            <DAI name="t" desc="Common start signal from step2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.36.Value,140,32" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Common trip signal from step2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.37.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from step2 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.37.Value/dchg/+/App2.OC4_F.1.OUT.15.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from step2 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.37.Value/dchg/+/App2.OC4_F.1.OUT.16.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from step2 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.37.Value/dchg/+/App2.OC4_F.1.OUT.17.Value,140,13" />
                            <DAI name="q" desc="Common trip signal from step2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.37.Value,140,100" />
                            <DAI name="t" desc="Common trip signal from step2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.37.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN desc="PTOC for 4 stage MAFs" prefix="PH3" lnClass="PTOC" inst="3" lnType="ABBIED670_PH3PTOC">
                        <Private type="ABB_FunctionRefs">6bcbb445-61b7-460b-9779-1f8edec7ef17</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_F.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_F.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Common start signal from step3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.38.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.38.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="phsA" desc="Start signal from step3 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.38.Value/dchg/+/App2.OC4_F.1.OUT.18.Value,140,13" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.38.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" desc="Start signal from step3 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.38.Value/dchg/+/App2.OC4_F.1.OUT.19.Value,140,13" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.38.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" desc="Start signal from step3 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.38.Value/dchg/+/App2.OC4_F.1.OUT.20.Value,140,13" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.38.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Common start signal from step3" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.38.Value,140,100" />
                            <DAI name="t" desc="Common start signal from step3" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.38.Value,140,32" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Common trip signal from step3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.39.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from step3 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.39.Value/dchg/+/App2.OC4_F.1.OUT.21.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from step3 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.39.Value/dchg/+/App2.OC4_F.1.OUT.22.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from step3 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.39.Value/dchg/+/App2.OC4_F.1.OUT.23.Value,140,13" />
                            <DAI name="q" desc="Common trip signal from step3" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.39.Value,140,100" />
                            <DAI name="t" desc="Common trip signal from step3" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.39.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN desc="PTOC for 4 stage MAFs" prefix="PH3" lnClass="PTOC" inst="4" lnType="ABBIED670_PH3PTOC">
                        <Private type="ABB_FunctionRefs">6bcbb445-61b7-460b-9779-1f8edec7ef17</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_F.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_F.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Common start signal from step4" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.40.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.40.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="phsA" desc="Start signal from step4 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.40.Value/dchg/+/App2.OC4_F.1.OUT.24.Value,140,13" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.40.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" desc="Start signal from step4 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.40.Value/dchg/+/App2.OC4_F.1.OUT.25.Value,140,13" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.40.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" desc="Start signal from step4 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.40.Value/dchg/+/App2.OC4_F.1.OUT.26.Value,140,13" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.40.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Common start signal from step4" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.40.Value,140,100" />
                            <DAI name="t" desc="Common start signal from step4" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.40.Value,140,32" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Common trip signal from step4" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.41.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from step4 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.41.Value/dchg/+/App2.OC4_F.1.OUT.27.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from step4 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.41.Value/dchg/+/App2.OC4_F.1.OUT.28.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from step4 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.41.Value/dchg/+/App2.OC4_F.1.OUT.29.Value,140,13" />
                            <DAI name="q" desc="Common trip signal from step4" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.41.Value,140,100" />
                            <DAI name="t" desc="Common trip signal from step4" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.41.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN desc="PTRC for 2 and 4 stage MAFs" prefix="PH3" lnClass="PTRC" inst="1" lnType="ABBIED670_REV5_PH3PTRC">
                        <Private type="ABB_FunctionRefs">6bcbb445-61b7-460b-9779-1f8edec7ef17</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_F.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_F.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
                            <DAI name="general" desc="Trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.33.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from  phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.33.Value/dchg/+/App2.OC4_F.1.OUT.1.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.33.Value/dchg/+/App2.OC4_F.1.OUT.3.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.33.Value/dchg/+/App2.OC4_F.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Trip" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.33.Value,140,100" />
                            <DAI name="t" desc="Trip" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.33.Value,140,32" />
                        </DOI>
                        <DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
                            <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.32.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.32.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.32.Value/dchg/+/App2.OC4_F.1.OUT.0.Value,140,13" />
                            <DAI name="dirPhsA" desc="Direction for phase1" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.32.Value/dchg/dir/App2.OC4_F.1.OUT.42.Value,33,30" />
                            <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.32.Value/dchg/+/App2.OC4_F.1.OUT.2.Value,140,13" />
                            <DAI name="dirPhsB" desc="Direction for phase2" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.32.Value/dchg/dir/App2.OC4_F.1.OUT.43.Value,33,30" />
                            <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.32.Value/dchg/+/App2.OC4_F.1.OUT.4.Value,140,13" />
                            <DAI name="dirPhsC" desc="Direction for phase3" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.32.Value/dchg/dir/App2.OC4_F.1.OUT.44.Value,33,30" />
                            <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.32.Value,140,100" />
                            <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.32.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN desc="PHAR for 4 stage MAFs" prefix="GEN4" lnClass="PHAR" inst="1" lnType="ABBIED670_REV3_GEN4PHAR">
                        <Private type="ABB_FunctionRefs">6bcbb445-61b7-460b-9779-1f8edec7ef17</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_F.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour ">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_F.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start (active when restraint is needed)">
                            <DAI name="general" desc="Second harmonic detected" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.31.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.31.Value/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Second harmonic detected" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.31.Value,140,100" />
                            <DAI name="t" desc="Second harmonic detected" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.31.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="SES_1">
                    <LN0 desc="LLN0 for MAF SECRSYN" lnClass="LLN0" inst="" lnType="ABBIED670_REV2_RSY1LLN0">
                        <Private type="ABB_FunctionRefs">64adecc7-2b72-4252-a607-355bf179ecd3</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/Mod/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/orCategory/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/INC/CO/Octet64/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/INC/CO/INT8U/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Mod,49,255" />
                                <DAI name="T" desc="Mode parameter for 61850" sAddr="/INC/CO/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/INC/CO/Check/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
                                <Val>220401</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Bus1Sel" desc="Bus1 selected">
                            <DAI name="stVal" desc="Bus1 selected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Bus1 selected" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Bus1 selected" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Bus2Sel" desc="Bus2 selected">
                            <DAI name="stVal" desc="Bus2 selected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Bus2 selected" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Bus2 selected" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Lin1Sel" desc="Line1 selected">
                            <DAI name="stVal" desc="Line1 selected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Line1 selected" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Line1 selected" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Lin2Sel" desc="Line2 selected">
                            <DAI name="stVal" desc="Line2 selected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Line2 selected" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Line2 selected" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SelFuFail" desc="Selected voltage transformer fuse failed">
                            <DAI name="stVal" desc="Selected voltage transformer fuse failed" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Selected voltage transformer fuse failed" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Selected voltage transformer fuse failed" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TestEnOK" desc="Energizing check OK test output">
                            <DAI name="stVal" desc="Energizing check OK test output" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Energizing check OK test output" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Energizing check OK test output" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VHiAlm" desc="Voltage amplitudes above set limits">
                            <DAI name="stVal" desc="Voltage amplitudes above set limits" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.18.Value,140,13" />
                            <DAI name="q" desc="Voltage amplitudes above set limits" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.18.Value,140,100" />
                            <DAI name="t" desc="Voltage amplitudes above set limits" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.18.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InadCBCls" desc="Inadvertent circuit breaker closing">
                            <DAI name="stVal" desc="Inadvertent circuit breaker closing" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.46.Value,140,13" />
                            <DAI name="q" desc="Inadvertent circuit breaker closing" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.46.Value,140,100" />
                            <DAI name="t" desc="Inadvertent circuit breaker closing" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.46.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="Physical device information for IED" lnClass="LPHD" inst="1" lnType="ABBIED670_REV6_LPHD">
                        <Private type="ABB_FunctionRefs">64adecc7-2b72-4252-a607-355bf179ecd3</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.1.Value,-1,-1" valKind="Set" />
                            <DAI name="serNum" desc="Serial Number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.2.Value,-1,-1" valKind="Set" />
                            <DAI name="model" desc="IEDModel for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.3.Value,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhyHealth" desc="Physical device health">
                            <DAI name="stVal" desc="Physical health" sAddr="/INS/ST/Enum/+/dchg/Health/Sys.IEC61850LPHD.1.OUT.5.Value,141,12" />
                            <DAI name="q" desc="Physical health" sAddr="/INS/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,100" />
                            <DAI name="t" desc="Physical health" sAddr="/INS/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="Auto control of synchrocheck and energizing check, single circuit breaker, 11/2 or double circuit breaker" prefix="AUT1" lnClass="RSYN" inst="1" lnType="ABBIED670_REV2_AUT1RSYN">
                        <Private type="ABB_FunctionRefs">64adecc7-2b72-4252-a607-355bf179ecd3</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Rel" desc="Release">
                            <DAI name="stVal" desc="Automatic release " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.42.Value,140,13" />
                            <DAI name="q" desc="Automatic release " sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.42.Value,140,100" />
                            <DAI name="t" desc="Automatic release " sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.42.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="VInd" desc="Voltage Difference Indicator">
                            <DAI name="stVal" desc="Voltage difference out of limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.10.Value,140,13" />
                            <DAI name="q" desc="Voltage difference out of limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.10.Value,140,100" />
                            <DAI name="t" desc="Voltage difference out of limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.10.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="AngInd" desc="Angle Difference Indicator">
                            <DAI name="stVal" desc="Phase angle difference out of limit for Auto operation" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Phase angle difference out of limit for Auto operation" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Phase angle difference out of limit for Auto operation" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="HzInd" desc="Frequency Difference Indicator">
                            <DAI name="stVal" desc="Frequency difference out of limit for Auto operation" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.12.Value,140,13" />
                            <DAI name="q" desc="Frequency difference out of limit for Auto operation" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.12.Value,140,100" />
                            <DAI name="t" desc="Frequency difference out of limit for Auto operation" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.12.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="DifVClc" desc="Calculated Difference in Voltage">
                            <SDI name="mag">
                                <DAI name="f" desc="Calculated difference of voltage in p.u of set voltage base value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.15.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Calculated difference of voltage in p.u of set voltage base value" sAddr="/MV/MX/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.15.Value,148,100" />
                            <DAI name="t" desc="Calculated difference of voltage in p.u of set voltage base value" sAddr="/MV/MX/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.15.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="DifHzClc" desc="Calculated Difference in Frequency">
                            <SDI name="mag">
                                <DAI name="f" desc="Calculated difference of frequency" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.16.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Calculated difference of frequency" sAddr="/MV/MX/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.16.Value,148,100" />
                            <DAI name="t" desc="Calculated difference of frequency" sAddr="/MV/MX/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.16.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="DifAngClc" desc="Calculated Difference of Phase Angle">
                            <SDI name="mag">
                                <DAI name="f" desc="Calculated difference of phase angle" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.17.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Calculated difference of phase angle" sAddr="/MV/MX/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.17.Value,148,100" />
                            <DAI name="t" desc="Calculated difference of phase angle" sAddr="/MV/MX/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.17.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="EnOK" desc="Auto energizing check OK">
                            <DAI name="stVal" desc="Automatic energizing check OK" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Automatic energizing check OK" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Automatic energizing check OK" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TestSCOK" desc="Auto synchro check OK test output">
                            <DAI name="stVal" desc="Auto synchro check OK test output" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.30.Value,140,13" />
                            <DAI name="q" desc="Auto synchro check OK test output" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.30.Value,140,100" />
                            <DAI name="t" desc="Auto synchro check OK test output" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.30.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VBus" desc="Voltage amplitude for Bus voltage">
                            <SDI name="mag">
                                <DAI name="f" desc="Bus voltage" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.19.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Bus voltage" sAddr="/MV/MX/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.19.Value,148,100" />
                            <DAI name="t" desc="Bus voltage" sAddr="/MV/MX/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.19.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VLin" desc="Voltage amplitude for Line voltage">
                            <SDI name="mag">
                                <DAI name="f" desc="Line voltage" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.24.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Line voltage" sAddr="/MV/MX/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.24.Value,148,100" />
                            <DAI name="t" desc="Line voltage" sAddr="/MV/MX/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.24.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Manual control of synchrocheck and energizing check, single circuit breaker, 11/2 or double circuit breaker" prefix="MAN1" lnClass="RSYN" inst="2" lnType="ABBIED670_REV2_MAN1RSYN">
                        <Private type="ABB_FunctionRefs">64adecc7-2b72-4252-a607-355bf179ecd3</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Rel" desc="Release">
                            <DAI name="stVal" desc="Manual release" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.43.Value,140,13" />
                            <DAI name="q" desc="Manual release" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.43.Value,140,100" />
                            <DAI name="t" desc="Manual release" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.43.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="VInd" desc="Voltage Difference Indicator">
                            <DAI name="stVal" desc="Voltage difference out of limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.10.Value,140,13" />
                            <DAI name="q" desc="Voltage difference out of limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.10.Value,140,100" />
                            <DAI name="t" desc="Voltage difference out of limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.10.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="AngInd" desc="Angle Difference Indicator">
                            <DAI name="stVal" desc="Phase angle difference out of limit for Manual Operation" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.13.Value,140,13" />
                            <DAI name="q" desc="Phase angle difference out of limit for Manual Operation" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Phase angle difference out of limit for Manual Operation" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.13.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="HzInd" desc="Frequency Difference Indicator">
                            <DAI name="stVal" desc="Frequency difference out of limit for Manual operation" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.11.Value,140,13" />
                            <DAI name="q" desc="Frequency difference out of limit for Manual operation" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.11.Value,140,100" />
                            <DAI name="t" desc="Frequency difference out of limit for Manual operation" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.11.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="EnOK" desc="Auto energizing check OK">
                            <DAI name="stVal" desc="Manual energizing check OK" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Manual energizing check OK" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Manual energizing check OK" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TestSCOK" desc="Auto synchro check OK test output">
                            <DAI name="stVal" desc="Manual synchro check OK test output" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.9.Value,140,13" />
                            <DAI name="q" desc="Manual synchro check OK test output" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.9.Value,140,100" />
                            <DAI name="t" desc="Manual synchro check OK test output" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Auto control of synchrocheck and energizing check, single circuit breaker, 11/2 or double circuit breaker" prefix="SYN" lnClass="RSYN" inst="3" lnType="ABBIED670_REV3_SYNRSYN">
                        <Private type="ABB_FunctionRefs">64adecc7-2b72-4252-a607-355bf179ecd3</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Rel" desc="Release">
                            <DAI name="stVal" desc="Synchronizing OK output" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.32.Value,140,13" />
                            <DAI name="q" desc="Synchronizing OK output" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.32.Value,140,100" />
                            <DAI name="t" desc="Synchronizing OK output" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.32.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SynPrg" desc="Synchronising in progress">
                            <DAI name="stVal" desc="Synchronizing in progress" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.31.Value,140,13" />
                            <DAI name="q" desc="Synchronizing in progress" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.31.Value,140,100" />
                            <DAI name="t" desc="Synchronizing in progress" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.31.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="FailSyn" desc="Synchronizing failed">
                            <DAI name="stVal" desc="Synchronizing failed" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.33.Value,140,13" />
                            <DAI name="q" desc="Synchronizing failed" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.33.Value,140,100" />
                            <DAI name="t" desc="Synchronizing failed" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.33.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TestSynOK" desc="Synchronizing OK test output">
                            <DAI name="stVal" desc="Synchronizing OK test output" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.34.Value,140,13" />
                            <DAI name="q" desc="Synchronizing OK test output" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.34.Value,140,100" />
                            <DAI name="t" desc="Synchronizing OK test output" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.34.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VHiAlmSyn" desc="Voltage amplitudes for synchronizing above set limits">
                            <DAI name="stVal" desc="Voltage amplitudes for synchronizing above set limits" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.35.Value,140,13" />
                            <DAI name="q" desc="Voltage amplitudes for synchronizing above set limits" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.35.Value,140,100" />
                            <DAI name="t" desc="Voltage amplitudes for synchronizing above set limits" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.35.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VIndSyn" desc="Voltage difference out of limit for synchronizing">
                            <DAI name="stVal" desc="Voltage difference out of limit for synchronizing" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.36.Value,140,13" />
                            <DAI name="q" desc="Voltage difference out of limit for synchronizing" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.36.Value,140,100" />
                            <DAI name="t" desc="Voltage difference out of limit for synchronizing" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.36.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzIndSyn" desc="Frequency difference out of limit for synchronizing">
                            <DAI name="stVal" desc="Frequency difference out of limit for synchronizing" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.37.Value,140,13" />
                            <DAI name="q" desc="Frequency difference out of limit for synchronizing" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.37.Value,140,100" />
                            <DAI name="t" desc="Frequency difference out of limit for synchronizing" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.37.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzInBndSyn" desc="Frequency difference in band for synchronizing">
                            <DAI name="stVal" desc="Frequency difference in band for synchronizing" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.38.Value,140,13" />
                            <DAI name="q" desc="Frequency difference in band for synchronizing" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.38.Value,140,100" />
                            <DAI name="t" desc="Frequency difference in band for synchronizing" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.38.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRCIndSyn" desc="Frequency derivative out of limit for synchronizing">
                            <DAI name="stVal" desc="Frequency derivative out of limit for synchronizing" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.39.Value,140,13" />
                            <DAI name="q" desc="Frequency derivative out of limit for synchronizing" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.39.Value,140,100" />
                            <DAI name="t" desc="Frequency derivative out of limit for synchronizing" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.39.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <IED name="IEC_CBBREB01" desc="REB670_223_A31X01_Ed1" type="670 series" manufacturer="ABB" configVersion="REB670ver2.2.3">
        <Private type="ABBPCMInternalObjRef">29f69d6c-4b23-4b3a-9c36-4e07aadaa841</Private>
        <Private type="ABB_PCMObjectTypeName">REB670</Private>
        <Private type="ABB_PCMIEDConfigurationTemplate"></Private>
        <Private type="ABB Comm">
            <eComm:CommNode x="-536870912" y="-536870912">
                <eComm:Port id="SFP_301" xRel="0" yRel="0" />
            </eComm:CommNode>
        </Private>
        <Services>
            <DynAssociation />
            <SettingGroups />
            <GetDirectory />
            <GetDataObjectDefinition />
            <DataObjectDirectory />
            <GetDataSetValue />
            <ConfDataSet max="100" maxAttributes="330" />
            <ReadWrite />
            <ConfReportControl max="100" />
            <GetCBValues />
            <ReportSettings datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
            <GSESettings datSet="Conf" appID="Conf" />
            <GOOSE max="20" />
            <DataSetDirectory />
            <FileHandling />
            <ConfLNs fixPrefix="true" fixLnInst="true" />
        </Services>
        <AccessPoint name="S1">
            <Server>
                <Authentication />
                <LDevice inst="LD0">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED670_REV4_LLN0_#LIB1">
                        <Private type="ABB_FunctionRefs">37126e57-2687-4b95-a1b9-7402ac5063b6</Private>
                        <DataSet name="StatUrg">
                            <FCDA ldInst="LD0" prefix="DRP" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST" />
                            <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="7" doName="Out1" fc="ST" />
                            <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="7" doName="Out2" fc="ST" />
                            <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="7" doName="Out3" fc="ST" />
                            <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="8" doName="Out1" fc="ST" />
                            <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="8" doName="Out2" fc="ST" />
                            <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="8" doName="Out3" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="GrInd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SWS" lnClass="GGIO" lnInst="1" doName="Fcd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SWS" lnClass="GGIO" lnInst="2" doName="Fcd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SWS" lnClass="GGIO" lnInst="3" doName="Fcd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SWS" lnClass="GGIO" lnInst="4" doName="Fcd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SWS" lnClass="GGIO" lnInst="5" doName="Fcd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SWS" lnClass="GGIO" lnInst="6" doName="Fcd" fc="ST" />
                        </DataSet>
                        <DataSet name="Security">
                            <FCDA ldInst="SECAUD_1" prefix="A" lnClass="GSAL" lnInst="1" doName="AcsCtlFail" fc="ST" />
                            <FCDA ldInst="SECAUD_1" prefix="A" lnClass="GSAL" lnInst="1" doName="AuthFail" fc="ST" />
                            <FCDA ldInst="SECAUD_1" prefix="A" lnClass="GSAL" lnInst="1" doName="Ina" fc="ST" />
                            <FCDA ldInst="SECAUD_1" prefix="A" lnClass="GSAL" lnInst="1" doName="NumCntRs" fc="ST" />
                            <FCDA ldInst="SECAUD_1" prefix="A" lnClass="GSAL" lnInst="1" doName="OpCntRs" fc="ST" />
                            <FCDA ldInst="SECAUD_1" prefix="A" lnClass="GSAL" lnInst="1" doName="SvcViol" fc="ST" />
                        </DataSet>
                        <DataSet name="StatNrml">
                            <FCDA ldInst="BBT" prefix="BUT" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
                        </DataSet>
                        <DataSet name="MeasFlt">
                            <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
                            <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="2" doName="A" fc="MX" />
                            <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="3" doName="A" fc="MX" />
                            <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="4" doName="A" fc="MX" />
                            <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="5" doName="A" fc="MX" />
                            <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="6" doName="A" fc="MX" />
                        </DataSet>
                        <ReportControl name="brcbStatUrg" rptID="IEC_CBBREB01LD0/LLN0.brcbStatUrg" datSet="StatUrg" confRev="300" intgPd="3000" bufTime="100" buffered="true">
                            <TrgOps dchg="true" qchg="true" />
                            <OptFields />
                            <RptEnabled max="5">
                                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client4" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client5" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                            </RptEnabled>
                        </ReportControl>
                        <ReportControl name="brcbSecurity" rptID="IEC_CBBREB01LD0/LLN0.brcbSecurity" datSet="Security" confRev="200" intgPd="3000" bufTime="100" buffered="true">
                            <TrgOps dchg="true" qchg="true" />
                            <OptFields />
                            <RptEnabled max="5">
                                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client4" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client5" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                            </RptEnabled>
                        </ReportControl>
                        <ReportControl name="brcbStatNrml" rptID="IEC_CBBREB01LD0/LLN0.brcbStatNrml" datSet="StatNrml" confRev="200" intgPd="3000" bufTime="100" buffered="true">
                            <TrgOps dchg="true" qchg="true" />
                            <OptFields />
                            <RptEnabled max="5">
                                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client4" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client5" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                            </RptEnabled>
                        </ReportControl>
                        <ReportControl name="urcbMeasFlt" rptID="IEC_CBBREB01LD0/LLN0.urcbMeasFlt" datSet="MeasFlt" confRev="200" intgPd="3000" bufTime="100">
                            <TrgOps dchg="true" qchg="true" />
                            <OptFields />
                            <RptEnabled max="5">
                                <ClientLN iedName="Client1" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client2" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client3" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client4" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                                <ClientLN iedName="Client5" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                            </RptEnabled>
                        </ReportControl>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/Sys.IEC61850LLN0.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/Sys.IEC61850LLN0.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/Sys.IEC61850LLN0.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/Sys.IEC61850LLN0.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health" desc="Health">
                            <DAI name="stVal" desc="Physical health" sAddr="/INS/ST/Enum/+/dchg/Health/Sys.IEC61850LLN0.1.OUT.0.Value,141,12" />
                            <DAI name="q" desc="Physical health" sAddr="/INS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.OUT.0.Value,141,100" />
                            <DAI name="t" desc="Physical health" sAddr="/INS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.OUT.0.Value,141,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/LPL/DC/VisString255/+/none/+/Sys.IEC61850LLN0.1.OUT.1.Value,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
                                <Val>728770</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <SettingControl numOfSGs="6" />
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV6_LPHD">
                        <Private type="ABB_FunctionRefs">902629ae-849c-47d2-814f-83310c32f219</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.1.Value,-1,-1" valKind="Set" />
                            <DAI name="serNum" desc="Serial Number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.2.Value,-1,-1" valKind="Set" />
                            <DAI name="model" desc="IEDModel for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.3.Value,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhyHealth" desc="Physical device health">
                            <DAI name="stVal" desc="Physical health" sAddr="/INS/ST/Enum/+/dchg/Health/Sys.IEC61850LPHD.1.OUT.5.Value,141,12" />
                            <DAI name="q" desc="Physical health" sAddr="/INS/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,100" />
                            <DAI name="t" desc="Physical health" sAddr="/INS/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="DRP" lnClass="RDRE" inst="1" lnType="ABBIED670_DRPRDRE">
                        <Private type="ABB_FunctionRefs">a77b3121-b323-43da-aa7f-1766704d81b1</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App9.DRep.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App9.DRep.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App9.DRep.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App9.DRep.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App9.DRep.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App9.DRep.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App9.DRep.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App9.DRep.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App9.DRep.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="RcdMade" desc="Recording made">
                            <DAI name="stVal" desc="Disturbance recording made" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App9.DRep.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Disturbance recording made" sAddr="/SPS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Disturbance recording made" sAddr="/SPS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="FltNum" desc="Fault Number">
                            <DAI name="stVal" desc="Disturbance fault number" sAddr="/INS/ST/INT32/+/dchg/+/App9.DRep.1.OUT.87.Value,33,30" />
                            <DAI name="q" desc="Disturbance fault number" sAddr="/INS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.87.Value,33,100" />
                            <DAI name="t" desc="Disturbance fault number" sAddr="/INS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.87.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="SCH" lnClass="LCCH" inst="1" lnType="ABBIED670_REV1_SCHLCCH">
                        <Private type="ABB_FunctionRefs">e528a45d-9a94-4811-a7de-60c82f31bd47</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/Sys1.ACCESSPOINTDIAG.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/Sys1.ACCESSPOINTDIAG.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/Sys1.ACCESSPOINTDIAG.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/Sys1.ACCESSPOINTDIAG.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/Sys1.ACCESSPOINTDIAG.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/Sys1.ACCESSPOINTDIAG.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/Sys1.ACCESSPOINTDIAG.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/Sys1.ACCESSPOINTDIAG.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChLiv" desc="Physical channel status; true, if channel receives telegrams within a specified time interval">
                            <DAI name="stVal" desc="Access point link status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/Sys1.ACCESSPOINTDIAG.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Access point link status" sAddr="/SPS/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Access point link status" sAddr="/SPS/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="TMA" lnClass="GGIO" inst="7" lnType="ABBIED670_TMAGGIO">
                        <Private type="ABB_FunctionRefs">7513e293-1d55-4734-ab0f-2009691ea96d</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.SIGNALMATRIX_C.7.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.SIGNALMATRIX_C.7.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.SIGNALMATRIX_C.7.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.SIGNALMATRIX_C.7.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.SIGNALMATRIX_C.7.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.SIGNALMATRIX_C.7.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.SIGNALMATRIX_C.7.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.SIGNALMATRIX_C.7.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.SIGNALMATRIX_C.7.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.SIGNALMATRIX_C.7.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.SIGNALMATRIX_C.7.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App2.SIGNALMATRIX_C.7.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.SIGNALMATRIX_C.7.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Out1" desc="OR function between inputs 1 and 16">
                            <DAI name="stVal" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SIGNALMATRIX_C.7.OUT.0.Value,140,13" />
                            <DAI name="q" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SIGNALMATRIX_C.7.OUT.0.Value,140,100" />
                            <DAI name="t" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SIGNALMATRIX_C.7.OUT.0.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Out2" desc="OR function between inputs 17 and 32">
                            <DAI name="stVal" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SIGNALMATRIX_C.7.OUT.1.Value,140,13" />
                            <DAI name="q" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SIGNALMATRIX_C.7.OUT.1.Value,140,100" />
                            <DAI name="t" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SIGNALMATRIX_C.7.OUT.1.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Out3" desc="OR function between inputs 1 and 32">
                            <DAI name="stVal" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SIGNALMATRIX_C.7.OUT.2.Value,140,13" />
                            <DAI name="q" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SIGNALMATRIX_C.7.OUT.2.Value,140,100" />
                            <DAI name="t" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SIGNALMATRIX_C.7.OUT.2.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TMA" lnClass="GGIO" inst="8" lnType="ABBIED670_TMAGGIO">
                        <Private type="ABB_FunctionRefs">3d7a236c-9964-4b6d-af6e-f7d15075db81</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.SIGNALMATRIX_C.8.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.SIGNALMATRIX_C.8.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.SIGNALMATRIX_C.8.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.SIGNALMATRIX_C.8.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.SIGNALMATRIX_C.8.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.SIGNALMATRIX_C.8.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.SIGNALMATRIX_C.8.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.SIGNALMATRIX_C.8.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.SIGNALMATRIX_C.8.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.SIGNALMATRIX_C.8.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.SIGNALMATRIX_C.8.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App2.SIGNALMATRIX_C.8.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.SIGNALMATRIX_C.8.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Out1" desc="OR function between inputs 1 and 16">
                            <DAI name="stVal" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SIGNALMATRIX_C.8.OUT.0.Value,140,13" />
                            <DAI name="q" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SIGNALMATRIX_C.8.OUT.0.Value,140,100" />
                            <DAI name="t" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SIGNALMATRIX_C.8.OUT.0.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Out2" desc="OR function between inputs 17 and 32">
                            <DAI name="stVal" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SIGNALMATRIX_C.8.OUT.1.Value,140,13" />
                            <DAI name="q" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SIGNALMATRIX_C.8.OUT.1.Value,140,100" />
                            <DAI name="t" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SIGNALMATRIX_C.8.OUT.1.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Out3" desc="OR function between inputs 1 and 32">
                            <DAI name="stVal" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SIGNALMATRIX_C.8.OUT.2.Value,140,13" />
                            <DAI name="q" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SIGNALMATRIX_C.8.OUT.2.Value,140,100" />
                            <DAI name="t" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SIGNALMATRIX_C.8.OUT.2.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="C" lnClass="MMXU" inst="1" lnType="ABBIED670_REV4_CMMXU">
                        <Private type="ABB_FunctionRefs">2fad2583-d610-4f90-93ce-35b4e6ae6dc4</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="A" desc="Phase currents (IL1, IL2, IL3)">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.1.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.6.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.7.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.8.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.9.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.10.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.11.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.12.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.13.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.1.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.30.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.31.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.32.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.33.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.34.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.35.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.36.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.37.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.1.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.54.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.55.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.56.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.57.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.58.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.59.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.60.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.61.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="C" lnClass="MMXU" inst="2" lnType="ABBIED670_REV4_CMMXU">
                        <Private type="ABB_FunctionRefs">38815c83-31c4-4c69-9ece-d112af01c18d</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_C.2.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_C.2.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_C.2.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.2.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_C.2.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.2.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="A" desc="Phase currents (IL1, IL2, IL3)">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.2.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.2.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.2.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.6.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.7.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.8.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.9.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.10.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.11.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.12.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.13.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.2.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.2.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.2.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.30.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.31.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.32.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.33.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.34.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.35.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.36.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.37.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.2.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.2.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.2.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.54.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.55.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.56.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.57.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.58.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.59.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.60.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.61.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="C" lnClass="MMXU" inst="3" lnType="ABBIED670_REV4_CMMXU">
                        <Private type="ABB_FunctionRefs">fd17efa6-60fb-4289-ae29-13ab6ed0f15d</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_C.3.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_C.3.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.3.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.3.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.3.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.3.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.3.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_C.3.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.3.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.3.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_C.3.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.3.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.3.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="A" desc="Phase currents (IL1, IL2, IL3)">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.3.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.3.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.3.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.3.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.6.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.7.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.8.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.9.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.10.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.11.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.12.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.13.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.3.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.3.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.3.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.3.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.30.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.31.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.32.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.33.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.34.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.35.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.36.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.37.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.3.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.3.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.3.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.3.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.54.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.55.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.56.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.57.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.58.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.59.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.60.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.61.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="C" lnClass="MMXU" inst="4" lnType="ABBIED670_REV4_CMMXU">
                        <Private type="ABB_FunctionRefs">f07e6ac8-2d6c-4038-848d-c8dee7427855</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_C.4.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_C.4.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.4.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.4.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.4.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.4.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.4.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_C.4.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.4.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.4.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_C.4.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.4.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.4.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="A" desc="Phase currents (IL1, IL2, IL3)">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.4.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.4.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.4.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.4.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.6.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.7.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.8.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.9.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.10.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.11.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.12.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.13.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.4.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.4.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.4.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.4.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.30.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.31.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.32.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.33.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.34.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.35.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.36.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.37.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.4.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.4.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.4.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.4.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.54.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.55.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.56.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.57.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.58.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.59.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.60.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.4.PARAM.61.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="C" lnClass="MMXU" inst="5" lnType="ABBIED670_REV4_CMMXU">
                        <Private type="ABB_FunctionRefs">e5ba21fe-4bc8-4eba-8e2e-9da9d169c18a</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_C.5.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_C.5.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.5.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.5.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.5.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.5.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.5.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_C.5.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.5.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.5.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_C.5.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.5.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.5.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="A" desc="Phase currents (IL1, IL2, IL3)">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.5.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.5.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.5.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.5.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.6.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.7.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.8.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.9.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.10.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.11.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.12.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.13.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.5.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.5.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.5.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.5.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.30.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.31.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.32.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.33.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.34.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.35.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.36.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.37.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.5.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.5.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.5.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.5.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.54.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.55.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.56.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.57.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.58.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.59.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.60.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.5.PARAM.61.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="C" lnClass="MMXU" inst="6" lnType="ABBIED670_REV4_CMMXU">
                        <Private type="ABB_FunctionRefs">295e2d70-7d73-4c8b-850c-4e0ddf36e826</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_C.6.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_C.6.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.6.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.6.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.6.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.6.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.6.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_C.6.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.6.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.6.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_C.6.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.6.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.6.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="A" desc="Phase currents (IL1, IL2, IL3)">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.6.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.6.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.6.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.6.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.6.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.7.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.8.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.9.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.10.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.11.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.12.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.13.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.6.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.6.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.6.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.6.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.30.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.31.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.32.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.33.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.34.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.35.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.36.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.37.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.6.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_C.6.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.6.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.6.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.54.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.55.Value,-1,-1" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.56.Value,-1,-1" valKind="Set">
                                            <Val>150</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.57.Value,-1,-1" valKind="Set">
                                            <Val>120</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.58.Value,-1,-1" valKind="Set">
                                            <Val>80</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.59.Value,-1,-1" valKind="Set">
                                            <Val>60</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.60.Value,-1,-1" valKind="Set">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.6.PARAM.61.Value,-1,-1" valKind="Set">
                                            <Val>200</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="SP16" lnClass="GGIO" inst="1" lnType="ABBIED670_REV2_SP16GGIO">
                        <Private type="ABB_FunctionRefs">8f50e8c4-545a-434f-b671-495eaf97453f</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.GGIOSP16.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.GGIOSP16.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.GGIOSP16.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.GGIOSP16.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.GGIOSP16.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind" desc="General indication (binary input)">
                            <DAI name="stVal" desc="Output 1 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Output 1 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Output 1 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="GrInd" desc="OR of all indications 1-16">
                            <DAI name="stVal" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.17.Value,140,13" />
                            <DAI name="q" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.17.Value,140,100" />
                            <DAI name="t" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.17.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="General indication no 2">
                            <DAI name="stVal" desc="Output 2 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Output 2 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Output 2 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind3" desc="General indication no 3">
                            <DAI name="stVal" desc="Output 3 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Output 3 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Output 3 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind4" desc="General indication no 4">
                            <DAI name="stVal" desc="Output 4 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Output 4 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Output 4 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind5" desc="General indication no 5">
                            <DAI name="stVal" desc="Output 5 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Output 5 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Output 5 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind6" desc="General indication no 6">
                            <DAI name="stVal" desc="Output 6 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Output 6 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Output 6 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind7" desc="General indication no 7">
                            <DAI name="stVal" desc="Output 7 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Output 7 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Output 7 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind8" desc="General indication no 8">
                            <DAI name="stVal" desc="Output 8 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Output 8 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Output 8 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind9" desc="General indication no 9">
                            <DAI name="stVal" desc="Output 9 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.9.Value,140,13" />
                            <DAI name="q" desc="Output 9 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.9.Value,140,100" />
                            <DAI name="t" desc="Output 9 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind10" desc="General indication no 10">
                            <DAI name="stVal" desc="Output 10 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.10.Value,140,13" />
                            <DAI name="q" desc="Output 10 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.10.Value,140,100" />
                            <DAI name="t" desc="Output 10 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.10.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind11" desc="General indication no 11">
                            <DAI name="stVal" desc="Output 11 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.11.Value,140,13" />
                            <DAI name="q" desc="Output 11 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.11.Value,140,100" />
                            <DAI name="t" desc="Output 11 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.11.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind12" desc="General indication no 12">
                            <DAI name="stVal" desc="Output 12 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.12.Value,140,13" />
                            <DAI name="q" desc="Output 12 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.12.Value,140,100" />
                            <DAI name="t" desc="Output 12 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.12.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind13" desc="General indication no 13">
                            <DAI name="stVal" desc="Output 13 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.13.Value,140,13" />
                            <DAI name="q" desc="Output 13 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Output 13 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.13.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind14" desc="General indication no 14">
                            <DAI name="stVal" desc="Output 14 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Output 14 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Output 14 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind15" desc="General indication no 15">
                            <DAI name="stVal" desc="Output 15 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.15.Value,140,13" />
                            <DAI name="q" desc="Output 15 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.15.Value,140,100" />
                            <DAI name="t" desc="Output 15 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.15.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind16" desc="General indication no 16">
                            <DAI name="stVal" desc="Output 16 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.16.Value,140,13" />
                            <DAI name="q" desc="Output 16 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.16.Value,140,100" />
                            <DAI name="t" desc="Output 16 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="Swtich status used for Busbar protection" prefix="SWS" lnClass="GGIO" inst="1" lnType="ABBIED670_SWSGGIO">
                        <Private type="ABB_FunctionRefs">2253d23a-1542-407c-b86b-7abeac383c57</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.BUSBARDISCONNECTOR_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.BUSBARDISCONNECTOR_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.BUSBARDISCONNECTOR_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.BUSBARDISCONNECTOR_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.BUSBARDISCONNECTOR_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.BUSBARDISCONNECTOR_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.BUSBARDISCONNECTOR_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.BUSBARDISCONNECTOR_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.BUSBARDISCONNECTOR_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.BUSBARDISCONNECTOR_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Alm" desc="General single alarm">
                            <DAI name="stVal" desc="Delayed alarm for abnormal aux. contact status, 00 or 11" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDISCONNECTOR_B.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Delayed alarm for abnormal aux. contact status, 00 or 11" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDISCONNECTOR_B.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Delayed alarm for abnormal aux. contact status, 00 or 11" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.1.OUT.2.Value,140,200" />
                        </DOI>
                        <DOI name="Fcd" desc="Primary object status forced to open or closed by setting ">
                            <DAI name="stVal" desc="Primary object status forced to open or closed by setting" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDISCONNECTOR_B.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Primary object status forced to open or closed by setting" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDISCONNECTOR_B.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Primary object status forced to open or closed by setting" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.1.OUT.3.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Swtich status used for Busbar protection" prefix="SWS" lnClass="GGIO" inst="2" lnType="ABBIED670_SWSGGIO">
                        <Private type="ABB_FunctionRefs">93b0a4b0-3516-4adf-a469-a9e4b637bc4f</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.BUSBARDISCONNECTOR_B.2.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.BUSBARDISCONNECTOR_B.2.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.BUSBARDISCONNECTOR_B.2.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.BUSBARDISCONNECTOR_B.2.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.2.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.BUSBARDISCONNECTOR_B.2.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.BUSBARDISCONNECTOR_B.2.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.BUSBARDISCONNECTOR_B.2.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.BUSBARDISCONNECTOR_B.2.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.2.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.BUSBARDISCONNECTOR_B.2.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.BUSBARDISCONNECTOR_B.2.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.2.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Alm" desc="General single alarm">
                            <DAI name="stVal" desc="Delayed alarm for abnormal aux. contact status, 00 or 11" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDISCONNECTOR_B.2.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Delayed alarm for abnormal aux. contact status, 00 or 11" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDISCONNECTOR_B.2.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Delayed alarm for abnormal aux. contact status, 00 or 11" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.2.OUT.2.Value,140,200" />
                        </DOI>
                        <DOI name="Fcd" desc="Primary object status forced to open or closed by setting ">
                            <DAI name="stVal" desc="Primary object status forced to open or closed by setting" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDISCONNECTOR_B.2.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Primary object status forced to open or closed by setting" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDISCONNECTOR_B.2.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Primary object status forced to open or closed by setting" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.2.OUT.3.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Swtich status used for Busbar protection" prefix="SWS" lnClass="GGIO" inst="3" lnType="ABBIED670_SWSGGIO">
                        <Private type="ABB_FunctionRefs">119a23f6-c5de-43e2-b1e1-fec5b3708cc4</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.BUSBARDISCONNECTOR_B.3.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.BUSBARDISCONNECTOR_B.3.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.BUSBARDISCONNECTOR_B.3.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.BUSBARDISCONNECTOR_B.3.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.3.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.BUSBARDISCONNECTOR_B.3.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.BUSBARDISCONNECTOR_B.3.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.BUSBARDISCONNECTOR_B.3.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.BUSBARDISCONNECTOR_B.3.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.3.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.BUSBARDISCONNECTOR_B.3.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.BUSBARDISCONNECTOR_B.3.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.3.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Alm" desc="General single alarm">
                            <DAI name="stVal" desc="Delayed alarm for abnormal aux. contact status, 00 or 11" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDISCONNECTOR_B.3.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Delayed alarm for abnormal aux. contact status, 00 or 11" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDISCONNECTOR_B.3.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Delayed alarm for abnormal aux. contact status, 00 or 11" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.3.OUT.2.Value,140,200" />
                        </DOI>
                        <DOI name="Fcd" desc="Primary object status forced to open or closed by setting ">
                            <DAI name="stVal" desc="Primary object status forced to open or closed by setting" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDISCONNECTOR_B.3.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Primary object status forced to open or closed by setting" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDISCONNECTOR_B.3.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Primary object status forced to open or closed by setting" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.3.OUT.3.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Swtich status used for Busbar protection" prefix="SWS" lnClass="GGIO" inst="4" lnType="ABBIED670_SWSGGIO">
                        <Private type="ABB_FunctionRefs">da2ab056-fead-477e-82ce-57007421d273</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.BUSBARDISCONNECTOR_B.4.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.BUSBARDISCONNECTOR_B.4.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.BUSBARDISCONNECTOR_B.4.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.BUSBARDISCONNECTOR_B.4.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.4.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.BUSBARDISCONNECTOR_B.4.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.BUSBARDISCONNECTOR_B.4.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.BUSBARDISCONNECTOR_B.4.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.BUSBARDISCONNECTOR_B.4.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.4.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.BUSBARDISCONNECTOR_B.4.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.BUSBARDISCONNECTOR_B.4.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.4.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Alm" desc="General single alarm">
                            <DAI name="stVal" desc="Delayed alarm for abnormal aux. contact status, 00 or 11" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDISCONNECTOR_B.4.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Delayed alarm for abnormal aux. contact status, 00 or 11" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDISCONNECTOR_B.4.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Delayed alarm for abnormal aux. contact status, 00 or 11" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.4.OUT.2.Value,140,200" />
                        </DOI>
                        <DOI name="Fcd" desc="Primary object status forced to open or closed by setting ">
                            <DAI name="stVal" desc="Primary object status forced to open or closed by setting" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDISCONNECTOR_B.4.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Primary object status forced to open or closed by setting" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDISCONNECTOR_B.4.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Primary object status forced to open or closed by setting" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.4.OUT.3.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Swtich status used for Busbar protection" prefix="SWS" lnClass="GGIO" inst="5" lnType="ABBIED670_SWSGGIO">
                        <Private type="ABB_FunctionRefs">642ef154-7735-467f-ad53-7224f8cd945e</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.BUSBARDISCONNECTOR_B.5.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.BUSBARDISCONNECTOR_B.5.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.BUSBARDISCONNECTOR_B.5.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.BUSBARDISCONNECTOR_B.5.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.5.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.BUSBARDISCONNECTOR_B.5.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.BUSBARDISCONNECTOR_B.5.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.BUSBARDISCONNECTOR_B.5.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.BUSBARDISCONNECTOR_B.5.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.5.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.BUSBARDISCONNECTOR_B.5.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.BUSBARDISCONNECTOR_B.5.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.5.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Alm" desc="General single alarm">
                            <DAI name="stVal" desc="Delayed alarm for abnormal aux. contact status, 00 or 11" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDISCONNECTOR_B.5.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Delayed alarm for abnormal aux. contact status, 00 or 11" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDISCONNECTOR_B.5.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Delayed alarm for abnormal aux. contact status, 00 or 11" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.5.OUT.2.Value,140,200" />
                        </DOI>
                        <DOI name="Fcd" desc="Primary object status forced to open or closed by setting ">
                            <DAI name="stVal" desc="Primary object status forced to open or closed by setting" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDISCONNECTOR_B.5.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Primary object status forced to open or closed by setting" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDISCONNECTOR_B.5.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Primary object status forced to open or closed by setting" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.5.OUT.3.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Swtich status used for Busbar protection" prefix="SWS" lnClass="GGIO" inst="6" lnType="ABBIED670_SWSGGIO">
                        <Private type="ABB_FunctionRefs">c011df45-f424-4312-a260-5f307ca53c95</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.BUSBARDISCONNECTOR_B.6.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.BUSBARDISCONNECTOR_B.6.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.BUSBARDISCONNECTOR_B.6.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.BUSBARDISCONNECTOR_B.6.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.6.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.BUSBARDISCONNECTOR_B.6.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.BUSBARDISCONNECTOR_B.6.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.BUSBARDISCONNECTOR_B.6.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.BUSBARDISCONNECTOR_B.6.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.6.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.BUSBARDISCONNECTOR_B.6.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.BUSBARDISCONNECTOR_B.6.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.6.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Alm" desc="General single alarm">
                            <DAI name="stVal" desc="Delayed alarm for abnormal aux. contact status, 00 or 11" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDISCONNECTOR_B.6.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Delayed alarm for abnormal aux. contact status, 00 or 11" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDISCONNECTOR_B.6.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Delayed alarm for abnormal aux. contact status, 00 or 11" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.6.OUT.2.Value,140,200" />
                        </DOI>
                        <DOI name="Fcd" desc="Primary object status forced to open or closed by setting ">
                            <DAI name="stVal" desc="Primary object status forced to open or closed by setting" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDISCONNECTOR_B.6.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Primary object status forced to open or closed by setting" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDISCONNECTOR_B.6.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Primary object status forced to open or closed by setting" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDISCONNECTOR_B.6.OUT.3.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="SECAUD_1">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED670_REV1_SECLLN0">
                        <Private type="ABB_FunctionRefs">d62ddb53-5e61-4aad-bef1-76b8be67db7e</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
                                <Val>143698</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV6_LPHD">
                        <Private type="ABB_FunctionRefs">d62ddb53-5e61-4aad-bef1-76b8be67db7e</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.1.Value,-1,-1" valKind="Set" />
                            <DAI name="serNum" desc="Serial Number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.2.Value,-1,-1" valKind="Set" />
                            <DAI name="model" desc="IEDModel for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.3.Value,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhyHealth" desc="Physical device health">
                            <DAI name="stVal" desc="Physical health" sAddr="/INS/ST/Enum/+/dchg/Health/Sys.IEC61850LPHD.1.OUT.5.Value,141,12" />
                            <DAI name="q" desc="Physical health" sAddr="/INS/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,100" />
                            <DAI name="t" desc="Physical health" sAddr="/INS/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="A" lnClass="GSAL" inst="1" lnType="ABBIED670_REV2_AGSAL">
                        <Private type="ABB_FunctionRefs">d62ddb53-5e61-4aad-bef1-76b8be67db7e</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpCntRs" desc="Resetable operation counter">
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Mapping tag" sAddr="/INC/CO/INT32/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,30" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Mapping tag" sAddr="/INC/CO/Enum/+/none/orCategory/Sys1.IEC61850GSAL.1.OUT.0.Value,51,23" />
                                    <DAI name="orIdent" desc="Mapping tag" sAddr="/INC/CO/Octet64/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Mapping tag" sAddr="/INC/CO/INT8U/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,255" />
                                <DAI name="T" desc="Mapping tag" sAddr="/INC/CO/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,200" />
                                <DAI name="Test" desc="Mapping tag" sAddr="/INC/CO/BOOLEAN/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,1" />
                                <DAI name="Check" desc="Mapping tag" sAddr="/INC/CO/Check/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,51,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mapping tag" sAddr="/INC/ST/INT32/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,30" />
                            <DAI name="q" desc="Mapping tag" sAddr="/INC/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,100" />
                            <DAI name="t" desc="Mapping tag" sAddr="/INC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NumCntRs" desc="Number of counter resets">
                            <DAI name="stVal" desc="Mapping tag" sAddr="/INS/ST/INT32/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,30" />
                            <DAI name="q" desc="Mapping tag" sAddr="/INS/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,100" />
                            <DAI name="t" desc="Mapping tag" sAddr="/INS/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="AuthFail" desc="Authorisation failures">
                            <DAI name="cnt" desc="Mapping tag" sAddr="/SEC/ST/INT32U/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/sev/-1,-1,-1" />
                            <DAI name="t" desc="Mapping tag" sAddr="/SEC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
                            <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="AcsCtlFail" desc="Access control failures detected">
                            <DAI name="cnt" desc="Mapping tag" sAddr="/SEC/ST/INT32U/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/sev/-1,-1,-1" />
                            <DAI name="t" desc="Mapping tag" sAddr="/SEC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
                            <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SvcViol" desc="Service privilege violations">
                            <DAI name="cnt" desc="Mapping tag" sAddr="/SEC/ST/INT32U/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/sev/-1,-1,-1" />
                            <DAI name="t" desc="Mapping tag" sAddr="/SEC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
                            <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ina" desc="Inactive associations">
                            <DAI name="cnt" desc="Mapping tag" sAddr="/SEC/ST/INT32U/+/dchg/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/sev/-1,-1,-1" />
                            <DAI name="t" desc="Mapping tag" sAddr="/SEC/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.OUT.0.Value,-1,-1" />
                            <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
                            <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="BBT">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED670_BBTPLLN0">
                        <Private type="ABB_FunctionRefs">d252a911-3ee3-4f1e-be0c-7abffcaa10fb</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Mode parameter" sAddr="/INC/CO/Enum/+/none/Mod/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Mode parameter" sAddr="/INC/CO/Enum/+/none/orCategory/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" desc="Mode parameter" sAddr="/INC/CO/Octet64/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Mode parameter" sAddr="/INC/CO/INT8U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" desc="Mode parameter" sAddr="/INC/CO/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" desc="Mode parameter" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" desc="Mode parameter" sAddr="/INC/CO/Check/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
                                <Val>489100</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV6_LPHD">
                        <Private type="ABB_FunctionRefs">d252a911-3ee3-4f1e-be0c-7abffcaa10fb,669175b8-fc4c-478a-8d4d-aac8def58a11,b7a67d61-427a-4e60-8eb9-ba7fca1c3df4,77c8b4f9-d147-438f-8e31-9fdf41ac1d0e,fe45ea4e-b95e-4dc8-a572-aa481e15d1d2,22df4285-5984-4994-bbab-40d663436757,51861925-8d78-469f-ae5e-f36efbbc4573,60c2dea9-1a2e-4019-8c13-23efedb1bd0d,06426c2f-d408-426e-a214-fe05db4029e0,06a4b834-c341-43e2-950e-f88d0219b5e7</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.1.Value,-1,-1" valKind="Set" />
                            <DAI name="serNum" desc="Serial Number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.2.Value,-1,-1" valKind="Set" />
                            <DAI name="model" desc="IEDModel for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.3.Value,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhyHealth" desc="Physical device health">
                            <DAI name="stVal" desc="Physical health" sAddr="/INS/ST/Enum/+/dchg/Health/Sys.IEC61850LPHD.1.OUT.5.Value,141,12" />
                            <DAI name="q" desc="Physical health" sAddr="/INS/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,100" />
                            <DAI name="t" desc="Physical health" sAddr="/INS/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="BUT" lnClass="PTRC" inst="1" lnType="ABBIED670_BUTPTRC">
                        <Private type="ABB_FunctionRefs">d252a911-3ee3-4f1e-be0c-7abffcaa10fb</Private>
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/-1,-1,-1" />
                            <DAI name="q" sAddr="/INC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Tr" desc="Trip">
                            <DAI name="general" desc="Common trip signal for the bay" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.98.Value,140,13" />
                            <DAI name="q" desc="Common trip signal for the bay" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.98.Value,140,100" />
                            <DAI name="t" desc="Common trip signal for the bay" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.98.Value,140,32" />
                        </DOI>
                        <DOI name="Zn1" desc="Bay is connected to zone A">
                            <DAI name="stVal" desc="Bay is connected to zone A" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.86.Value,140,13" />
