                            <DAI name="q" desc="Bay is connected to zone A" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.86.Value,140,100" />
                            <DAI name="t" desc="Bay is connected to zone A" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.86.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Zn2" desc="Bay is connected to zone B">
                            <DAI name="stVal" desc="Bay is connected to zone B" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.92.Value,140,13" />
                            <DAI name="q" desc="Bay is connected to zone B" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.92.Value,140,100" />
                            <DAI name="t" desc="Bay is connected to zone B" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.92.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="BUT" lnClass="PTRC" inst="2" lnType="ABBIED670_BUTPTRC">
                        <Private type="ABB_FunctionRefs">669175b8-fc4c-478a-8d4d-aac8def58a11</Private>
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/-1,-1,-1" />
                            <DAI name="q" sAddr="/INC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Tr" desc="Trip">
                            <DAI name="general" desc="Common trip signal for the bay" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.99.Value,140,13" />
                            <DAI name="q" desc="Common trip signal for the bay" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.99.Value,140,100" />
                            <DAI name="t" desc="Common trip signal for the bay" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.99.Value,140,32" />
                        </DOI>
                        <DOI name="Zn1" desc="Bay is connected to zone A">
                            <DAI name="stVal" desc="Bay is connected to zone A" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.87.Value,140,13" />
                            <DAI name="q" desc="Bay is connected to zone A" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.87.Value,140,100" />
                            <DAI name="t" desc="Bay is connected to zone A" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.87.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Zn2" desc="Bay is connected to zone B">
                            <DAI name="stVal" desc="Bay is connected to zone B" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.93.Value,140,13" />
                            <DAI name="q" desc="Bay is connected to zone B" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.93.Value,140,100" />
                            <DAI name="t" desc="Bay is connected to zone B" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.93.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="BUT" lnClass="PTRC" inst="3" lnType="ABBIED670_BUTPTRC">
                        <Private type="ABB_FunctionRefs">b7a67d61-427a-4e60-8eb9-ba7fca1c3df4</Private>
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/-1,-1,-1" />
                            <DAI name="q" sAddr="/INC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Tr" desc="Trip">
                            <DAI name="general" desc="Common trip signal for the bay" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.100.Value,140,13" />
                            <DAI name="q" desc="Common trip signal for the bay" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.100.Value,140,100" />
                            <DAI name="t" desc="Common trip signal for the bay" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.100.Value,140,32" />
                        </DOI>
                        <DOI name="Zn1" desc="Bay is connected to zone A">
                            <DAI name="stVal" desc="Bay is connected to zone A" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.88.Value,140,13" />
                            <DAI name="q" desc="Bay is connected to zone A" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.88.Value,140,100" />
                            <DAI name="t" desc="Bay is connected to zone A" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.88.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Zn2" desc="Bay is connected to zone B">
                            <DAI name="stVal" desc="Bay is connected to zone B" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.94.Value,140,13" />
                            <DAI name="q" desc="Bay is connected to zone B" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.94.Value,140,100" />
                            <DAI name="t" desc="Bay is connected to zone B" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.94.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="BUT" lnClass="PTRC" inst="4" lnType="ABBIED670_BUTPTRC">
                        <Private type="ABB_FunctionRefs">77c8b4f9-d147-438f-8e31-9fdf41ac1d0e</Private>
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/-1,-1,-1" />
                            <DAI name="q" sAddr="/INC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Tr" desc="Trip">
                            <DAI name="general" desc="Common trip signal for the bay" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.101.Value,140,13" />
                            <DAI name="q" desc="Common trip signal for the bay" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.101.Value,140,100" />
                            <DAI name="t" desc="Common trip signal for the bay" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.101.Value,140,32" />
                        </DOI>
                        <DOI name="Zn1" desc="Bay is connected to zone A">
                            <DAI name="stVal" desc="Bay is connected to zone A" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.89.Value,140,13" />
                            <DAI name="q" desc="Bay is connected to zone A" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.89.Value,140,100" />
                            <DAI name="t" desc="Bay is connected to zone A" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.89.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Zn2" desc="Bay is connected to zone B">
                            <DAI name="stVal" desc="Bay is connected to zone B" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.95.Value,140,13" />
                            <DAI name="q" desc="Bay is connected to zone B" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.95.Value,140,100" />
                            <DAI name="t" desc="Bay is connected to zone B" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.95.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="BUT" lnClass="PTRC" inst="5" lnType="ABBIED670_BUTPTRC">
                        <Private type="ABB_FunctionRefs">fe45ea4e-b95e-4dc8-a572-aa481e15d1d2</Private>
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/-1,-1,-1" />
                            <DAI name="q" sAddr="/INC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Tr" desc="Trip">
                            <DAI name="general" desc="Common trip signal for the bay" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.102.Value,140,13" />
                            <DAI name="q" desc="Common trip signal for the bay" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.102.Value,140,100" />
                            <DAI name="t" desc="Common trip signal for the bay" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.102.Value,140,32" />
                        </DOI>
                        <DOI name="Zn1" desc="Bay is connected to zone A">
                            <DAI name="stVal" desc="Bay is connected to zone A" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.90.Value,140,13" />
                            <DAI name="q" desc="Bay is connected to zone A" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.90.Value,140,100" />
                            <DAI name="t" desc="Bay is connected to zone A" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.90.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Zn2" desc="Bay is connected to zone B">
                            <DAI name="stVal" desc="Bay is connected to zone B" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.96.Value,140,13" />
                            <DAI name="q" desc="Bay is connected to zone B" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.96.Value,140,100" />
                            <DAI name="t" desc="Bay is connected to zone B" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.96.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="BUT" lnClass="PTRC" inst="6" lnType="ABBIED670_BUTPTRC">
                        <Private type="ABB_FunctionRefs">22df4285-5984-4994-bbab-40d663436757</Private>
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/-1,-1,-1" />
                            <DAI name="q" sAddr="/INC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Tr" desc="Trip">
                            <DAI name="general" desc="Common trip signal for the bay" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.103.Value,140,13" />
                            <DAI name="q" desc="Common trip signal for the bay" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.103.Value,140,100" />
                            <DAI name="t" desc="Common trip signal for the bay" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.103.Value,140,32" />
                        </DOI>
                        <DOI name="Zn1" desc="Bay is connected to zone A">
                            <DAI name="stVal" desc="Bay is connected to zone A" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.91.Value,140,13" />
                            <DAI name="q" desc="Bay is connected to zone A" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.91.Value,140,100" />
                            <DAI name="t" desc="Bay is connected to zone A" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.91.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Zn2" desc="Bay is connected to zone B">
                            <DAI name="stVal" desc="Bay is connected to zone B" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.97.Value,140,13" />
                            <DAI name="q" desc="Bay is connected to zone B" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.97.Value,140,100" />
                            <DAI name="t" desc="Bay is connected to zone B" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.97.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="BCZT" lnClass="PDIF" inst="3" lnType="ABBIED670_BCZTPDIF">
                        <Private type="ABB_FunctionRefs">51861925-8d78-469f-ae5e-f36efbbc4573</Private>
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/-1,-1,-1" />
                            <DAI name="q" sAddr="/INC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Check zone general trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.82.Value,140,13" />
                            <DAI name="phsA" desc="Check zone trip phase L1" sAddr="/ACT/ST/BOOLEAN/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.82.Value/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.83.Value,140,13" />
                            <DAI name="phsB" desc="Check zone trip phase L2" sAddr="/ACT/ST/BOOLEAN/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.82.Value/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.84.Value,140,13" />
                            <DAI name="phsC" desc="Check zone trip phase L3" sAddr="/ACT/ST/BOOLEAN/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.82.Value/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.85.Value,140,13" />
                            <DAI name="q" desc="Check zone general trip" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.82.Value,140,100" />
                            <DAI name="t" desc="Check zone general trip" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.82.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="BZNT" lnClass="PDIF" inst="1" lnType="ABBIED670_REV3_BZNTPDIF">
                        <Private type="ABB_FunctionRefs">60c2dea9-1a2e-4019-8c13-23efedb1bd0d</Private>
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/-1,-1,-1" />
                            <DAI name="q" sAddr="/INC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Zone A general trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.44.Value,140,13" />
                            <DAI name="q" desc="Zone A general trip" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.44.Value,140,100" />
                            <DAI name="t" desc="Zone A general trip" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.44.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="DifAClc" desc="Differential Current">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="RMS differential current, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.144.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" desc="RMS differential current, range" sAddr="/CMV/MX/Enum/+/dchg/range/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.145.Value,33,30" />
                                <DAI name="q" desc="RMS differential current, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.144.Value,148,100" />
                                <DAI name="t" desc="RMS differential current, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.144.Value,148,32" />
                                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.82.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.83.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.72.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" desc="Values less than this are forced to zero in 0,001% of range" sAddr="/CMV/CF/INT32U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.73.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" desc="High High limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.74.Value,-1,-1" valKind="Set">
                                            <Val>4000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" desc="High limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.75.Value,-1,-1" valKind="Set">
                                            <Val>2000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" desc="Low limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.76.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" desc="Low Low limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.77.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" desc="Minimum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.78.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" desc="Maximum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.79.Value,-1,-1" valKind="Set">
                                            <Val>5000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="RMS differential current, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.148.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" desc="RMS differential current, range" sAddr="/CMV/MX/Enum/+/dchg/range/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.149.Value,33,30" />
                                <DAI name="q" desc="RMS differential current, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.148.Value,148,100" />
                                <DAI name="t" desc="RMS differential current, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.148.Value,148,32" />
                                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.94.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.95.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.84.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" desc="Values less than this are forced to zero in 0,001% of range" sAddr="/CMV/CF/INT32U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.85.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" desc="High High limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.86.Value,-1,-1" valKind="Set">
                                            <Val>4000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" desc="High limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.87.Value,-1,-1" valKind="Set">
                                            <Val>2000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" desc="Low limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.88.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" desc="Low Low limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.89.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" desc="Minimum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.90.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" desc="Maximum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.91.Value,-1,-1" valKind="Set">
                                            <Val>5000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="RMS differential current, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.152.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" desc="RMS differential current, range" sAddr="/CMV/MX/Enum/+/dchg/range/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.153.Value,33,30" />
                                <DAI name="q" desc="RMS differential current, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.152.Value,148,100" />
                                <DAI name="t" desc="RMS differential current, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.152.Value,148,32" />
                                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.106.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.107.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.96.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" desc="Values less than this are forced to zero in 0,001% of range" sAddr="/CMV/CF/INT32U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.97.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" desc="High High limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.98.Value,-1,-1" valKind="Set">
                                            <Val>4000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" desc="High limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.99.Value,-1,-1" valKind="Set">
                                            <Val>2000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" desc="Low limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.100.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" desc="Low Low limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.101.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" desc="Minimum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.102.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" desc="Maximum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.103.Value,-1,-1" valKind="Set">
                                            <Val>5000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="RstA" desc="Restraint Current">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="RMS incoming current L1, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.120.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" desc="RMS incoming current L1, range" sAddr="/CMV/MX/Enum/+/dchg/range/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.121.Value,33,30" />
                                <DAI name="q" desc="RMS incoming current L1, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.120.Value,148,100" />
                                <DAI name="t" desc="RMS incoming current L1, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.120.Value,148,32" />
                                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.10.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.11.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.0.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" desc="Values less than this are forced to zero in 0,001% of range" sAddr="/CMV/CF/INT32U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.1.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" desc="High High limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.2.Value,-1,-1" valKind="Set">
                                            <Val>4000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" desc="High limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.3.Value,-1,-1" valKind="Set">
                                            <Val>2000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" desc="Low limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.4.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" desc="Low Low limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.5.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" desc="Minimum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.6.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" desc="Maximum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.7.Value,-1,-1" valKind="Set">
                                            <Val>5000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="RMS incoming current L2, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.124.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" desc="RMS incoming current L2, range" sAddr="/CMV/MX/Enum/+/dchg/range/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.125.Value,33,30" />
                                <DAI name="q" desc="RMS incoming current L2, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.124.Value,148,100" />
                                <DAI name="t" desc="RMS incoming current L2, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.124.Value,148,32" />
                                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.22.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.23.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.12.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" desc="Values less than this are forced to zero in 0,001% of range" sAddr="/CMV/CF/INT32U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.13.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" desc="High High limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.14.Value,-1,-1" valKind="Set">
                                            <Val>4000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" desc="High limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.15.Value,-1,-1" valKind="Set">
                                            <Val>2000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" desc="Low limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.16.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" desc="Low Low limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.17.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" desc="Minimum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.18.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" desc="Maximum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.19.Value,-1,-1" valKind="Set">
                                            <Val>5000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="RMS incoming current L3, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.128.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" desc="RMS incoming current L3, range" sAddr="/CMV/MX/Enum/+/dchg/range/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.129.Value,33,30" />
                                <DAI name="q" desc="RMS incoming current L3, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.128.Value,148,100" />
                                <DAI name="t" desc="RMS incoming current L3, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.128.Value,148,32" />
                                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.34.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.35.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.24.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" desc="Values less than this are forced to zero in 0,001% of range" sAddr="/CMV/CF/INT32U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.25.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" desc="High High limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.26.Value,-1,-1" valKind="Set">
                                            <Val>4000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" desc="High limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.27.Value,-1,-1" valKind="Set">
                                            <Val>2000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" desc="Low limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.28.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" desc="Low Low limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.29.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" desc="Minimum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.30.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" desc="Maximum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.31.Value,-1,-1" valKind="Set">
                                            <Val>5000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="IndOpExBay" desc="Zone trip due to external trip from one of the connected bays ">
                            <DAI name="stVal" desc="Zone A trip due to external trip from one of connected bays" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.172.Value,140,13" />
                            <DAI name="q" desc="Zone A trip due to external trip from one of connected bays" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.172.Value,140,100" />
                            <DAI name="t" desc="Zone A trip due to external trip from one of connected bays" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.172.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="IndOpExZn" desc="Zone trip due to external input signal ">
                            <DAI name="stVal" desc="Zone A trip due to external input signal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.173.Value,140,13" />
                            <DAI name="q" desc="Zone A trip due to external input signal" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.173.Value,140,100" />
                            <DAI name="t" desc="Zone A trip due to external input signal" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.173.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="IndOpSen1" desc="Sensitive differential function trip phase 1">
                            <DAI name="stVal" desc="Sensitive differential function trip phase L1 Zone A" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.38.Value,140,13" />
                            <DAI name="q" desc="Sensitive differential function trip phase L1 Zone A" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.38.Value,140,100" />
                            <DAI name="t" desc="Sensitive differential function trip phase L1 Zone A" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.38.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpnCTAlm" desc="General open CT alarm ">
                            <DAI name="stVal" desc="General open CT alarm Zone A" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.110.Value,140,13" />
                            <DAI name="q" desc="General open CT alarm Zone A" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.110.Value,140,100" />
                            <DAI name="t" desc="General open CT alarm Zone A" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.110.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ADifAlm1" desc="Differential current alarm phase 1">
                            <DAI name="stVal" desc="Differential current alarm in phase L1 Zone A" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.26.Value,140,13" />
                            <DAI name="q" desc="Differential current alarm in phase L1 Zone A" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.26.Value,140,100" />
                            <DAI name="t" desc="Differential current alarm in phase L1 Zone A" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.26.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpRs" desc="Trip reset used by command handling">
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.BUSBARDIFPROTEC_3PH_A.1.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.ISPC.0.IEC,45,255" />
                                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.ISPC.0.IEC,45,200" />
                                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.ISPC.0.IEC,45,1" />
                                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpnCTRs" desc="Open CT reset used by command handling">
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.ISPC.1.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.BUSBARDIFPROTEC_3PH_A.1.ISPC.1.IEC,45,23" />
                                    <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.ISPC.1.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.ISPC.1.IEC,45,255" />
                                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.ISPC.1.IEC,45,200" />
                                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.ISPC.1.IEC,45,1" />
                                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.ISPC.1.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="IndOpDif1" desc="Differential trip phase 1">
                            <DAI name="stVal" desc="Biased differential trip phase L1 Zone A" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Biased differential trip phase L1 Zone A" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Biased differential trip phase L1 Zone A" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="IndOpDif2" desc="Differential trip phase 2">
                            <DAI name="stVal" desc="Biased differential trip phase L2 Zone A" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.9.Value,140,13" />
                            <DAI name="q" desc="Biased differential trip phase L2 Zone A" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.9.Value,140,100" />
                            <DAI name="t" desc="Biased differential trip phase L2 Zone A" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="IndOpDif3" desc="Differential trip phase 3">
                            <DAI name="stVal" desc="Biased differential trip phase L3 Zone A" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.10.Value,140,13" />
                            <DAI name="q" desc="Biased differential trip phase L3 Zone A" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.10.Value,140,100" />
                            <DAI name="t" desc="Biased differential trip phase L3 Zone A" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.10.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="IndOpSen2" desc="Sensitive differential function trip phase 2">
                            <DAI name="stVal" desc="Sensitive differential function trip phase L2 Zone A" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.39.Value,140,13" />
                            <DAI name="q" desc="Sensitive differential function trip phase L2 Zone A" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.39.Value,140,100" />
                            <DAI name="t" desc="Sensitive differential function trip phase L2 Zone A" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.39.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="IndOpSen3" desc="Sensitive differential function trip phase 3">
                            <DAI name="stVal" desc="Sensitive differential function trip phase L3 Zone A" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.40.Value,140,13" />
                            <DAI name="q" desc="Sensitive differential function trip phase L3 Zone A" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.40.Value,140,100" />
                            <DAI name="t" desc="Sensitive differential function trip phase L3 Zone A" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.40.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ADifAlm2" desc="Differential current alarm phase 2">
                            <DAI name="stVal" desc="Differential current alarm in phase L2 Zone A" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.27.Value,140,13" />
                            <DAI name="q" desc="Differential current alarm in phase L2 Zone A" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.27.Value,140,100" />
                            <DAI name="t" desc="Differential current alarm in phase L2 Zone A" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.27.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ADifAlm3" desc="Differential current alarm phase 3">
                            <DAI name="stVal" desc="Differential current alarm in phase L3 Zone A" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.28.Value,140,13" />
                            <DAI name="q" desc="Differential current alarm in phase L3 Zone A" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.28.Value,140,100" />
                            <DAI name="t" desc="Differential current alarm in phase L3 Zone A" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.28.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="BZNT" lnClass="PDIF" inst="2" lnType="ABBIED670_REV3_BZNTPDIF">
                        <Private type="ABB_FunctionRefs">06426c2f-d408-426e-a214-fe05db4029e0</Private>
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/-1,-1,-1" />
                            <DAI name="q" sAddr="/INC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Zone B general trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.45.Value,140,13" />
                            <DAI name="q" desc="Zone B general trip" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.45.Value,140,100" />
                            <DAI name="t" desc="Zone B general trip" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.45.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="DifAClc" desc="Differential Current">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="RMS differential current L1, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.156.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" desc="RMS differential current L1, range" sAddr="/CMV/MX/Enum/+/dchg/range/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.157.Value,33,30" />
                                <DAI name="q" desc="RMS differential current L1, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.156.Value,148,100" />
                                <DAI name="t" desc="RMS differential current L1, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.156.Value,148,32" />
                                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.118.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.119.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.108.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" desc="Values less than this are forced to zero in 0,001% of range" sAddr="/CMV/CF/INT32U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.109.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" desc="High High limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.110.Value,-1,-1" valKind="Set">
                                            <Val>4000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" desc="High limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.111.Value,-1,-1" valKind="Set">
                                            <Val>2000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" desc="Low limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.112.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" desc="Low Low limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.113.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" desc="Minimum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.114.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" desc="Maximum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.115.Value,-1,-1" valKind="Set">
                                            <Val>5000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="RMS differential current L2, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.160.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" desc="RMS differential current L2, range" sAddr="/CMV/MX/Enum/+/dchg/range/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.161.Value,33,30" />
                                <DAI name="q" desc="RMS differential current L2, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.160.Value,148,100" />
                                <DAI name="t" desc="RMS differential current L2, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.160.Value,148,32" />
                                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.130.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.131.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.120.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" desc="Values less than this are forced to zero in 0,001% of range" sAddr="/CMV/CF/INT32U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.121.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" desc="High High limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.122.Value,-1,-1" valKind="Set">
                                            <Val>4000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" desc="High limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.123.Value,-1,-1" valKind="Set">
                                            <Val>2000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" desc="Low limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.124.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" desc="Low Low limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.125.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" desc="Minimum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.126.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" desc="Maximum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.127.Value,-1,-1" valKind="Set">
                                            <Val>5000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="RMS differential current L3, reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.164.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" desc="RMS differential current L3, range" sAddr="/CMV/MX/Enum/+/dchg/range/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.165.Value,33,30" />
                                <DAI name="q" desc="RMS differential current L3, reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.164.Value,148,100" />
                                <DAI name="t" desc="RMS differential current L3, reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.164.Value,148,32" />
                                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.142.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.143.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.132.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" desc="Values less than this are forced to zero in 0,001% of range" sAddr="/CMV/CF/INT32U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.133.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" desc="High High limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.134.Value,-1,-1" valKind="Set">
                                            <Val>4000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" desc="High limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.135.Value,-1,-1" valKind="Set">
                                            <Val>2000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" desc="Low limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.136.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" desc="Low Low limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.137.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" desc="Minimum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.138.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" desc="Maximum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.139.Value,-1,-1" valKind="Set">
                                            <Val>5000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="RstA" desc="Restraint Current">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="RMS incoming current L1, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.132.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" desc="RMS incoming current L1, range" sAddr="/CMV/MX/Enum/+/dchg/range/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.133.Value,33,30" />
                                <DAI name="q" desc="RMS incoming current L1, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.132.Value,148,100" />
                                <DAI name="t" desc="RMS incoming current L1, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.132.Value,148,32" />
                                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.46.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.47.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.36.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" desc="Values less than this are forced to zero in 0,001% of range" sAddr="/CMV/CF/INT32U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.37.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" desc="High High limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.38.Value,-1,-1" valKind="Set">
                                            <Val>4000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" desc="High limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.39.Value,-1,-1" valKind="Set">
                                            <Val>2000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" desc="Low limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.40.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" desc="Low Low limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.41.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" desc="Minimum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.42.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" desc="Maximum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.43.Value,-1,-1" valKind="Set">
                                            <Val>5000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="RMS incoming current L2, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.136.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" desc="RMS incoming current L2, range" sAddr="/CMV/MX/Enum/+/dchg/range/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.137.Value,33,30" />
                                <DAI name="q" desc="RMS incoming current L2, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.136.Value,148,100" />
                                <DAI name="t" desc="RMS incoming current L2, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.136.Value,148,32" />
                                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.58.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.59.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.48.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" desc="Values less than this are forced to zero in 0,001% of range" sAddr="/CMV/CF/INT32U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.49.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" desc="High High limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.50.Value,-1,-1" valKind="Set">
                                            <Val>4000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" desc="High limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.51.Value,-1,-1" valKind="Set">
                                            <Val>2000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" desc="Low limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.52.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" desc="Low Low limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.53.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" desc="Minimum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.54.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" desc="Maximum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.55.Value,-1,-1" valKind="Set">
                                            <Val>5000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="RMS incoming current L3, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.140.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" desc="RMS incoming current L3, range" sAddr="/CMV/MX/Enum/+/dchg/range/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.141.Value,33,30" />
                                <DAI name="q" desc="RMS incoming current L3, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.140.Value,148,100" />
                                <DAI name="t" desc="RMS incoming current L3, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.140.Value,148,32" />
                                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.70.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.71.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.60.Value,-1,-1" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" desc="Values less than this are forced to zero in 0,001% of range" sAddr="/CMV/CF/INT32U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.61.Value,-1,-1" valKind="Set">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" desc="High High limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.62.Value,-1,-1" valKind="Set">
                                            <Val>4000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" desc="High limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.63.Value,-1,-1" valKind="Set">
                                            <Val>2000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" desc="Low limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.64.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" desc="Low Low limit" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.65.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" desc="Minimum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.66.Value,-1,-1" valKind="Set" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" desc="Maximum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.PARAM.67.Value,-1,-1" valKind="Set">
                                            <Val>5000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="IndOpExBay" desc="Zone trip due to external trip from one of the connected bays ">
                            <DAI name="stVal" desc="Zone B trip due to external trip from one of connected bays" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.174.Value,140,13" />
                            <DAI name="q" desc="Zone B trip due to external trip from one of connected bays" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.174.Value,140,100" />
                            <DAI name="t" desc="Zone B trip due to external trip from one of connected bays" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.174.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="IndOpExZn" desc="Zone trip due to external input signal ">
                            <DAI name="stVal" desc="Zone B trip due to external input signal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.175.Value,140,13" />
                            <DAI name="q" desc="Zone B trip due to external input signal" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.175.Value,140,100" />
                            <DAI name="t" desc="Zone B trip due to external input signal" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.175.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="IndOpSen1" desc="Sensitive differential function trip phase 1">
                            <DAI name="stVal" desc="Sensitive differential function trip phase L1 Zone B" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.41.Value,140,13" />
                            <DAI name="q" desc="Sensitive differential function trip phase L1 Zone B" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.41.Value,140,100" />
                            <DAI name="t" desc="Sensitive differential function trip phase L1 Zone B" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.41.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpnCTAlm" desc="General open CT alarm ">
                            <DAI name="stVal" desc="General open CT alarm Zone B" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.111.Value,140,13" />
                            <DAI name="q" desc="General open CT alarm Zone B" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.111.Value,140,100" />
                            <DAI name="t" desc="General open CT alarm Zone B" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.111.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ADifAlm1" desc="Differential current alarm phase 1">
                            <DAI name="stVal" desc="Differential current alarm in phase L1 Zone B" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.29.Value,140,13" />
                            <DAI name="q" desc="Differential current alarm in phase L1 Zone B" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.29.Value,140,100" />
                            <DAI name="t" desc="Differential current alarm in phase L1 Zone B" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.29.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpRs" desc="Trip reset used by command handling">
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.ISPC.2.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.BUSBARDIFPROTEC_3PH_A.1.ISPC.2.IEC,45,23" />
                                    <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.ISPC.2.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.ISPC.2.IEC,45,255" />
                                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.ISPC.2.IEC,45,200" />
                                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.ISPC.2.IEC,45,1" />
                                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.ISPC.2.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpnCTRs" desc="Open CT reset used by command handling">
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.ISPC.3.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.BUSBARDIFPROTEC_3PH_A.1.ISPC.3.IEC,45,23" />
                                    <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.ISPC.3.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.ISPC.3.IEC,45,255" />
                                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.ISPC.3.IEC,45,200" />
                                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.ISPC.3.IEC,45,1" />
                                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.ISPC.3.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="IndOpDif1" desc="Differential trip phase 1">
                            <DAI name="stVal" desc="Biased differential trip phase L1 Zone B" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.11.Value,140,13" />
                            <DAI name="q" desc="Biased differential trip phase L1 Zone B" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.11.Value,140,100" />
                            <DAI name="t" desc="Biased differential trip phase L1 Zone B" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.11.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="IndOpDif2" desc="Differential trip phase 2">
                            <DAI name="stVal" desc="Biased differential trip phase L2 Zone B" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.12.Value,140,13" />
                            <DAI name="q" desc="Biased differential trip phase L2 Zone B" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.12.Value,140,100" />
                            <DAI name="t" desc="Biased differential trip phase L2 Zone B" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.12.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="IndOpDif3" desc="Differential trip phase 3">
                            <DAI name="stVal" desc="Biased differential trip phase L3 Zone B" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.13.Value,140,13" />
                            <DAI name="q" desc="Biased differential trip phase L3 Zone B" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Biased differential trip phase L3 Zone B" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.13.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="IndOpSen2" desc="Sensitive differential function trip phase 2">
                            <DAI name="stVal" desc="Sensitive differential function trip phase L2 Zone B" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.42.Value,140,13" />
                            <DAI name="q" desc="Sensitive differential function trip phase L2 Zone B" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.42.Value,140,100" />
                            <DAI name="t" desc="Sensitive differential function trip phase L2 Zone B" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.42.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="IndOpSen3" desc="Sensitive differential function trip phase 3">
                            <DAI name="stVal" desc="Sensitive differential function trip phase L3 Zone B" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.43.Value,140,13" />
                            <DAI name="q" desc="Sensitive differential function trip phase L3 Zone B" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.43.Value,140,100" />
                            <DAI name="t" desc="Sensitive differential function trip phase L3 Zone B" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.43.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ADifAlm2" desc="Differential current alarm phase 2">
                            <DAI name="stVal" desc="Differential current alarm in phase L2 Zone B" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.30.Value,140,13" />
                            <DAI name="q" desc="Differential current alarm in phase L2 Zone B" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.30.Value,140,100" />
                            <DAI name="t" desc="Differential current alarm in phase L2 Zone B" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.30.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ADifAlm3" desc="Differential current alarm phase 3">
                            <DAI name="stVal" desc="Differential current alarm in phase L3 Zone B" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.31.Value,140,13" />
                            <DAI name="q" desc="Differential current alarm in phase L3 Zone B" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.31.Value,140,100" />
                            <DAI name="t" desc="Differential current alarm in phase L3 Zone B" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.31.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="BZIT" lnClass="GGIO" inst="1" lnType="ABBIED670_BZITGGIO">
                        <Private type="ABB_FunctionRefs">06a4b834-c341-43e2-950e-f88d0219b5e7</Private>
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/-1,-1,-1" />
                            <DAI name="q" sAddr="/INC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Alm" desc="General single alarm">
                            <DAI name="stVal" desc="Too long load transfer alarm" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Too long load transfer alarm" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Too long load transfer alarm" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.1.Value,140,200" />
                        </DOI>
                        <DOI name="Act" desc="Load Transfer/Zone Interconnection active ">
                            <DAI name="stVal" desc="Load Transfer/Zone Interconnection active" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Load Transfer/Zone Interconnection active" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Load Transfer/Zone Interconnection active" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BUSBARDIFPROTEC_3PH_A.1.OUT.0.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRG025249</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <DataTypeTemplates>
        <LNodeType id="ABBIED670_REV1_SECLLN0" lnClass="LLN0">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_ln0_dLPL" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV2_AGSAL" lnClass="GSAL">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="OpCntRs" type="ABB_f_dINC" />
            <DO name="NumCntRs" type="ABB_o_dINS" />
            <DO name="AuthFail" type="ABB_a_dSEC" />
            <DO name="AcsCtlFail" type="ABB_a_dSEC" />
            <DO name="SvcViol" type="ABB_a_dSEC" />
            <DO name="Ina" type="ABB_a_dSEC" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV6_LPHD" lnClass="LPHD">
            <DO name="PhyNam" type="ABB_b_dDPL" />
            <DO name="PhyHealth" type="ABB_n_dINS" />
            <DO name="Proxy" type="ABB_b_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_DRPRDRE" lnClass="RDRE">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="RcdMade" type="ABB_a_dSPS" />
            <DO name="FltNum" type="ABB_b_dINS" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV4_LLN0_#LIB1" lnClass="LLN0">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_n_dINS" />
            <DO name="NamPlt" type="ABB_ln0Root_dLPL " />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_SCHLCCH" lnClass="LCCH">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_b_dLPL" />
            <DO name="ChLiv" type="ABB_a_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_SDDRFUF" lnClass="RFUF">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_bLPL" />
            <DO name="Str3Ph" type="ABB_v2ACD" />
            <DO name="Str" type="ABB_v2ACD" />
            <DO name="StrRst" type="ABB_v2ACD" />
        </LNodeType>
        <LNodeType id="ABBIED670_PHPIOC" lnClass="PIOC">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Op" type="ABB_aACT" transient="true" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV3_ZCVPSOF" lnClass="PSOF">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_bLPL" />
            <DO name="Op" type="ABB_bACT" transient="true" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV3_CCRBRF" lnClass="RBRF">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="OpEx" type="ABB_b_dACT" transient="true" />
            <DO name="OpIn" type="ABB_a_dACT" transient="true" />
            <DO name="OpEx2" type="ABB_b_dACT" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV5_SMPPTRC" lnClass="PTRC">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Op" type="ABB_a_dACT" />
            <DO name="Str" type="ABB_h_dACD" />
            <DO name="LORs" type="ABB_v1_dSPC" />
            <DO name="SPTr" type="ABB_v1_dSPS" />
            <DO name="TwoPTr" type="ABB_v1_dSPS" />
            <DO name="TPTr" type="ABB_v1_dSPS" />
            <DO name="ClsLO" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV2_ZCPSCH" lnClass="PSCH">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="ProTx" type="ABB_a_dSPS" transient="true" />
            <DO name="ProRx" type="ABB_a_dSPS" transient="true" />
            <DO name="Str" type="ABB_b_dACD" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
            <DO name="CarRx" type="ABB_b_dACT" />
            <DO name="LosOfGrd" type="ABB_a_dSPS" />
            <DO name="StopTxBlk" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV2_ZCRWPSCH" lnClass="PSCH">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="ProTx" type="ABB_a_dSPS" transient="true" />
            <DO name="ProRx" type="ABB_a_dSPS" transient="true" />
            <DO name="Str" type="ABB_b_dACD" />
            <DO name="Op" type="ABB_a_dACT" transient="true" />
            <DO name="Echo" type="ABB_b_dACT" />
            <DO name="WeiOp" type="ABB_b_dACT" />
            <DO name="RvABlk" type="ABB_b_dACT" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV2_ZMRPSB" lnClass="RPSB">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Str" type="ABB_b_dACD" />
            <DO name="BlkZn" type="ABB_a_dSPS" />
            <DO name="ZOuter" type="ABB_v1_dSPS" />
            <DO name="ZInner" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_EFPIOC" lnClass="PIOC">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Op" type="ABB_bACT" transient="true" />
        </LNodeType>
        <LNodeType id="ABBIED670_TMAGGIO" lnClass="GGIO">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Out1" type="ABB_v1SPS" />
            <DO name="Out2" type="ABB_v1SPS" />
            <DO name="Out3" type="ABB_v1SPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_SXCBR" lnClass="XCBR">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Loc" type="ABB_a_dSPS" />
            <DO name="OpCnt" type="ABB_b_dINS" />
            <DO name="Pos" type="ABB_c_dDPC" />
            <DO name="BlkOpn" type="ABB_a_dSPC" />
            <DO name="BlkCls" type="ABB_a_dSPC" />
            <DO name="CBOpCap" type="ABB_h_dINS" />
            <DO name="BlkUpd" type="ABB_v1_dSPC" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV2_LMBRFLO" lnClass="RFLO">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="FltZ" type="ABB_d_dCMV" />
            <DO name="FltDiskm" type="ABB_b_dMV" />
            <DO name="FltLoop" type="ABB_e_dINS" />
            <DO name="FltDisRl" type="ABB_v2_dMV" />
            <DO name="ClcFlt" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV2_SP16GGIO" lnClass="GGIO">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Ind" type="ABB_c_dSPS" />
            <DO name="GrInd" type="ABB_v1_dSPS" />
            <DO name="Ind2" type="ABB_c_dSPS" />
            <DO name="Ind3" type="ABB_c_dSPS" />
            <DO name="Ind4" type="ABB_c_dSPS" />
            <DO name="Ind5" type="ABB_c_dSPS" />
            <DO name="Ind6" type="ABB_c_dSPS" />
            <DO name="Ind7" type="ABB_c_dSPS" />
            <DO name="Ind8" type="ABB_c_dSPS" />
            <DO name="Ind9" type="ABB_c_dSPS" />
            <DO name="Ind10" type="ABB_c_dSPS" />
            <DO name="Ind11" type="ABB_c_dSPS" />
            <DO name="Ind12" type="ABB_c_dSPS" />
            <DO name="Ind13" type="ABB_c_dSPS" />
            <DO name="Ind14" type="ABB_c_dSPS" />
            <DO name="Ind15" type="ABB_c_dSPS" />
            <DO name="Ind16" type="ABB_c_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_LCPTTR" lnClass="PTTR">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Tmp" type="ABB_b_dMV" />
            <DO name="TmpRl" type="ABB_b_dMV" />
            <DO name="Str" type="ABB_b_dACD" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
            <DO name="AlmThm" type="ABB_a_dSPS" />
            <DO name="BlkRecSt" type="ABB_v1_dSPS" />
            <DO name="SenFlt" type="ABB_v1_dSPS" />
            <DO name="TmmOp" type="ABB_v1_dINS" />
            <DO name="TmmRsLO" type="ABB_v1_dINS" />
            <DO name="TmpAmb" type="ABB_v2_dMV" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_SSIMG" lnClass="SIMG">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Pres" type="ABB_b_dMV" />
            <DO name="Tmp" type="ABB_b_dMV" />
            <DO name="InsAlm" type="ABB_a_dSPS" />
            <DO name="InsBlk" type="ABB_a_dSPS" />
            <DO name="PresAlm" type="ABB_a_dSPS" />
            <DO name="TmpAlm" type="ABB_a_dSPS" />
            <DO name="LORs" type="ABB_v1_dSPC" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_SSIML" lnClass="SIML">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Tmp" type="ABB_b_dMV" />
            <DO name="Pres" type="ABB_b_dMV" />
            <DO name="InsAlm" type="ABB_a_dSPS" />
            <DO name="InsBlk" type="ABB_a_dSPS" />
            <DO name="TmpAlm" type="ABB_a_dSPS" />
            <DO name="LORs" type="ABB_v1_dSPC" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV3_ETPMMTR" lnClass="MMTR">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="SupRs" type="ABB_v1_dSPC" />
            <DO name="MaxDmdRs" type="ABB_v1_dSPC" />
            <DO name="StrAcc" type="ABB_v1_dSPS" />
            <DO name="WhFwdAlm" type="ABB_v1_dSPS" />
            <DO name="WhRvAlm" type="ABB_v1_dSPS" />
            <DO name="VArhFwdAlm" type="ABB_v1_dSPS" />
            <DO name="VArhRvAlm" type="ABB_v1_dSPS" />
            <DO name="VArsAccFwd" type="ABB_v2_dBCR" />
            <DO name="VArsAccRev" type="ABB_v2_dBCR" />
            <DO name="WsAccFwd" type="ABB_v2_dBCR" />
            <DO name="WsAccRev" type="ABB_v2_dBCR" />
            <DO name="MaxVArFwdD" type="ABB_v2_dMV" />
            <DO name="MaxVArRvDm" type="ABB_v2_dMV" />
            <DO name="MaxWFwdDmd" type="ABB_v2_dMV" />
            <DO name="MaxWRvDmd" type="ABB_v2_dMV" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_CVMMXN" lnClass="MMXN">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Amp" type="ABB_a_dMV" />
            <DO name="Vol" type="ABB_a_dMV" />
            <DO name="Watt" type="ABB_a_dMV" />
            <DO name="VolAmpr" type="ABB_a_dMV" />
            <DO name="VolAmp" type="ABB_a_dMV" />
            <DO name="PwrFact" type="ABB_a_dMV" />
            <DO name="Hz" type="ABB_a_dMV" />
            <DO name="ALd" type="ABB_v1_dSPS" />
            <DO name="ALg" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV4_CMMXU" lnClass="MMXU">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="A" type="ABB_n_dWYE" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_VMMXU" lnClass="MMXU">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="PPV" type="ABB_a_dDEL" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV3_CMSQI" lnClass="MSQI">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="SeqA" type="ABB_b_dSEQ" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV3_VMSQI" lnClass="MSQI">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="SeqV" type="ABB_b_dSEQ" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV4_VNMMXU" lnClass="MMXU">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="PhV" type="ABB_n_dWYE" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV3_BRCPTOC" lnClass="PTOC">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Str" type="ABB_b_dACD" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
            <DO name="UnbA" type="ABB_v2_dMV" />
            <DO name="StrDur" type="ABB_v2_dMV" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV2_LOVPTUV" lnClass="PTUV">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Str" type="ABB_b_dACD" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
        </LNodeType>
        <LNodeType id="ABBIED670_CCRPLD" lnClass="RPLD">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_bLPL" />
            <DO name="Op" type="ABB_bACT" transient="true" />
            <DO name="Str" type="ABB_v2ACD" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV2_ECRWPSCH" lnClass="PSCH">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="ProTx" type="ABB_a_dSPS" transient="true" />
            <DO name="ProRx" type="ABB_a_dSPS" transient="true" />
            <DO name="Str" type="ABB_b_dACD" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
            <DO name="Echo" type="ABB_b_dACT" />
            <DO name="WeiOp" type="ABB_b_dACT" />
            <DO name="RvABlk" type="ABB_b_dACT" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_ECPSCH" lnClass="PSCH">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="ProTx" type="ABB_a_dSPS" transient="true" />
            <DO name="ProRx" type="ABB_a_dSPS" transient="true" />
            <DO name="Str" type="ABB_b_dACD" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
            <DO name="CarRx" type="ABB_b_dACT" />
            <DO name="LosOfGrd" type="ABB_a_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_SMBRREC" lnClass="RREC">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="BlkRec" type="ABB_bSPC" />
            <DO name="Op" type="ABB_bACT" transient="true" />
            <DO name="AutoRecSt" type="ABB_dINS" />
            <DO name="OpRs" type="ABB_v1SPC" />
            <DO name="RdyRec" type="ABB_v1SPS" />
            <DO name="ActRec" type="ABB_v1SPS" />
            <DO name="SucRec" type="ABB_v1SPS" />
            <DO name="UnsRec" type="ABB_v1SPS" />
            <DO name="PrgRec" type="ABB_v1SPS" />
            <DO name="PrgRec11" type="ABB_v1SPS" />
            <DO name="PrgRec21" type="ABB_v1SPS" />
            <DO name="PrgRec31" type="ABB_v1SPS" />
            <DO name="PrgRec32" type="ABB_v1SPS" />
            <DO name="PrgRec33" type="ABB_v1SPS" />
            <DO name="PrgRec34" type="ABB_v1SPS" />
            <DO name="PrgRec35" type="ABB_v1SPS" />
            <DO name="Prm1PhOp" type="ABB_v1SPS" />
            <DO name="Prp3PhOp" type="ABB_v1SPS" />
            <DO name="WtMst" type="ABB_v1SPS" />
            <DO name="Rec1PhCnt" type="ABB_v1INS" />
            <DO name="Rec2PhCnt" type="ABB_v1INS" />
            <DO name="Rec31Cnt" type="ABB_v1INS" />
            <DO name="Rec32Cnt" type="ABB_v1INS" />
            <DO name="Rec33Cnt" type="ABB_v1INS" />
            <DO name="Rec34Cnt" type="ABB_v1INS" />
            <DO name="Rec35Cnt" type="ABB_v1INS" />
            <DO name="TotRecCnt" type="ABB_v1INS" />
            <DO name="EnaRec" type="ABB_v1SPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV3_SSCBR" lnClass="SCBR">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_b_dLPL" />
            <DO name="OpCnt" type="ABB_v5_dINS" />
            <DO name="OpnAlm" type="ABB_v1_dSPS" />
            <DO name="RsAccAPwr" type="ABB_v1_dSPC" />
            <DO name="TmmsCls" type="ABB_v2_dMV" />
            <DO name="ClsAlm" type="ABB_v1_dSPS" />
            <DO name="OpNumAlm" type="ABB_v1_dSPS" />
            <DO name="OpNumLO" type="ABB_v1_dSPS" />
            <DO name="APwrAlm" type="ABB_v1_dSPS" />
            <DO name="APwrLO" type="ABB_v1_dSPS" />
            <DO name="LonTmAlm" type="ABB_v1_dSPS" />
            <DO name="SprChaAlm" type="ABB_v1_dSPS" />
            <DO name="PresAlm" type="ABB_v3_dSPS" />
            <DO name="InaTmdCnt" type="ABB_v1_dINS" />
            <DO name="PosOpn" type="ABB_v1_dSPS" />
            <DO name="PosIvd" type="ABB_v1_dSPS" />
            <DO name="PosCls" type="ABB_v1_dSPS" />
            <DO name="CBLifAlm" type="ABB_v1_dSPS" />
            <DO name="TmmsOpn" type="ABB_v2_dMV" />
            <DO name="TmsSprCha" type="ABB_v2_dMV" />
            <DO name="RmnLif" type="ABB_v1_dINS" />
            <DO name="RsCBWear" type="ABB_v1_dSPC" />
            <DO name="AccAPwr" type="ABB_v2_dMV" />
            <DO name="PresLO" type="ABB_v1_dSPS" />
            <DO name="RsTrvTm" type="ABB_v1_dSPC" />
            <DO name="RsSprChaTm" type="ABB_v1_dSPC" />
            <DO name="ColOpn" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_ZMFLLN0" lnClass="LLN0">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_ln0_dLPL" />
        </LNodeType>
        <LNodeType id="ABBIED670_PSFPDIS" lnClass="PDIS">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Str" type="ABB_a_dACD" />
            <DO name="Op" type="ABB_a_dACT" transient="true" />
        </LNodeType>
        <LNodeType id="ABBIED670_ZMFPDIS" lnClass="PDIS">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Str" type="ABB_b_dACD" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
        </LNodeType>
        <LNodeType id="ABBIED670_ZMFPTRC" lnClass="PTRC">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Op" type="ABB_a_dACT" />
            <DO name="Str" type="ABB_a_dACD" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_ZMFPDIS" lnClass="PDIS">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Str" type="ABB_b_dACD" />
            <DO name="Op" type="ABB_a_dACT" transient="true" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV4_ZMMMXU" lnClass="MMXU">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Z" type="ABB_m_dWYE" />
            <DO name="PPZ" type="ABB_v3_dDEL" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_EF4LLN0" lnClass="LLN0">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_ln0LPL" />
            <DO name="IvdCrv" type="ABB_v1SPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV3_EF4PTRC" lnClass="PTRC">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Op" type="ABB_b_dACT" />
            <DO name="Str" type="ABB_b_dACD" />
            <DO name="OpSOF" type="ABB_v2_dACT" />
            <DO name="StrSOF" type="ABB_v2_dACD" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV6_EF4RDIR" lnClass="RDIR">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Dir" type="ABB_b_dACD" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV3_GEN4PHAR" lnClass="PHAR">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Str" type="ABB_b_dACD" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV3_PH1PTOC" lnClass="PTOC">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Str" type="ABB_b_dACD" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
        </LNodeType>
        <LNodeType id="ABBIED670_OC4LLN0" lnClass="LLN0">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_ln0LPL" />
            <DO name="IvdCrv" type="ABB_v1SPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_PH3PTOC" lnClass="PTOC">
            <DO name="Mod" type="ABB_cINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Str" type="ABB_aACD" />
            <DO name="Op" type="ABB_aACT" transient="true" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV5_PH3PTRC" lnClass="PTRC">
            <DO name="Mod" type="ABB_cINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Op" type="ABB_aACT" />
            <DO name="Str" type="ABB_aACD" />
        </LNodeType>
        <LNodeType id="ABBIED670_GEN2LLN0" lnClass="LLN0">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_ln0LPL" />
        </LNodeType>
        <LNodeType id="ABBIED670_OV2PTOV" lnClass="PTOV">
            <DO name="Mod" type="ABB_cINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Str" type="ABB_aACD" />
            <DO name="Op" type="ABB_aACT" transient="true" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV3_PH1PTRC" lnClass="PTRC">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Op" type="ABB_b_dACT" />
            <DO name="Str" type="ABB_b_dACD" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_GEN2LLN0" lnClass="LLN0">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_ln0_dLPL" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV2_UV2PTUV" lnClass="PTUV">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Str" type="ABB_a_dACD" />
            <DO name="Op" type="ABB_a_dACT" transient="true" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV2_RSY1LLN0" lnClass="LLN0">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_ln0_dLPL" />
            <DO name="Bus1Sel" type="ABB_v1_dSPS" />
            <DO name="Bus2Sel" type="ABB_v1_dSPS" />
            <DO name="Lin1Sel" type="ABB_v1_dSPS" />
            <DO name="Lin2Sel" type="ABB_v1_dSPS" />
            <DO name="SelFuFail" type="ABB_v1_dSPS" />
            <DO name="TestEnOK" type="ABB_v1_dSPS" />
            <DO name="VHiAlm" type="ABB_v1_dSPS" />
            <DO name="InadCBCls" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV2_AUT1RSYN" lnClass="RSYN">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Rel" type="ABB_a_dSPS" />
            <DO name="VInd" type="ABB_a_dSPS" />
            <DO name="AngInd" type="ABB_a_dSPS" />
            <DO name="HzInd" type="ABB_a_dSPS" />
            <DO name="DifVClc" type="ABB_b_dMV" />
            <DO name="DifHzClc" type="ABB_b_dMV" />
            <DO name="DifAngClc" type="ABB_b_dMV" />
            <DO name="EnOK" type="ABB_v1_dSPS" />
            <DO name="TestSCOK" type="ABB_v1_dSPS" />
            <DO name="VBus" type="ABB_v2_dMV" />
            <DO name="VLin" type="ABB_v2_dMV" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV2_MAN1RSYN" lnClass="RSYN">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Rel" type="ABB_a_dSPS" />
            <DO name="VInd" type="ABB_a_dSPS" />
            <DO name="AngInd" type="ABB_a_dSPS" />
            <DO name="HzInd" type="ABB_a_dSPS" />
            <DO name="EnOK" type="ABB_v1_dSPS" />
            <DO name="TestSCOK" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV3_SYNRSYN" lnClass="RSYN">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Rel" type="ABB_a_dSPS" />
            <DO name="SynPrg" type="ABB_a_dSPS" />
            <DO name="FailSyn" type="ABB_v1_dSPS" />
            <DO name="TestSynOK" type="ABB_v1_dSPS" />
            <DO name="VHiAlmSyn" type="ABB_v1_dSPS" />
            <DO name="VIndSyn" type="ABB_v1_dSPS" />
            <DO name="HzIndSyn" type="ABB_v1_dSPS" />
            <DO name="HzInBndSyn" type="ABB_v1_dSPS" />
            <DO name="HzRCIndSyn" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_T3WPDIF" lnClass="PDIF">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Str" type="ABB_aACD" />
            <DO name="Op" type="ABB_bACT" transient="true" />
            <DO name="Blk2HPhA" type="ABB_v1SPS" />
            <DO name="Blk2HPhB" type="ABB_v1SPS" />
            <DO name="Blk2HPhC" type="ABB_v1SPS" />
            <DO name="Blk5HPhA" type="ABB_v1SPS" />
            <DO name="Blk5HPhB" type="ABB_v1SPS" />
            <DO name="Blk5HPhC" type="ABB_v1SPS" />
            <DO name="BlkWavPhA" type="ABB_v1SPS" />
            <DO name="BlkWavPhB" type="ABB_v1SPS" />
            <DO name="BlkWavPhC" type="ABB_v1SPS" />
            <DO name="OpRst" type="ABB_v1SPS" />
            <DO name="OpNSSen" type="ABB_v1SPS" />
            <DO name="OpNSUnRst" type="ABB_v1SPS" />
            <DO name="OpUnRst" type="ABB_v1SPS" />
            <DO name="Blk2H" type="ABB_v1SPS" />
            <DO name="Blk5H" type="ABB_v1SPS" />
            <DO name="BlkWav" type="ABB_v1SPS" />
            <DO name="ExFlt" type="ABB_v1SPS" />
            <DO name="ItrFlt" type="ABB_v1SPS" />
            <DO name="OpnCT" type="ABB_v1SPS" />
            <DO name="OpnCTVal" type="ABB_v1INS" />
            <DO name="OpnCTIn" type="ABB_v1INS" />
            <DO name="OpnCTPh" type="ABB_v1INS" />
            <DO name="OpnCTAlm" type="ABB_v1SPS" />
            <DO name="DifAlm" type="ABB_v1SPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_REFPDIF" lnClass="PDIF">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Str" type="ABB_b_dACD" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
            <DO name="Blk2H" type="ABB_v1_dSPS" />
            <DO name="ItrFlt" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV4_TRPTTR" lnClass="PTTR">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Str" type="ABB_b_dACD" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
            <DO name="AlmThm" type="ABB_a_dSPS" />
            <DO name="AlmThm2" type="ABB_a_dSPS" />
            <DO name="LO" type="ABB_v1_dSPS" />
            <DO name="Wrn" type="ABB_v1_dSPS" />
            <DO name="TmmOp" type="ABB_v2_dMV" />
            <DO name="TmmRsLO" type="ABB_v2_dMV" />
            <DO name="AClcPct" type="ABB_v2_dMV" />
            <DO name="TmpPct" type="ABB_v2_dMV" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_ROV2PTOV" lnClass="PTOV">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Str" type="ABB_b_dACD" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
        </LNodeType>
        <LNodeType id="IEC61850_IED_Tiger_Default_Reporting_client" lnClass="IHMI">
            <DO name="Mod" type="ABBIED600_Rev1_INC_Mod_On_ED1" />
            <DO name="Health" type="ABBIED600_Rev4_INS_health_ED1" />
            <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_RCHLCCH" lnClass="LCCH">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_b_dLPL" />
            <DO name="ChLiv" type="ABB_a_dSPS" />
            <DO name="RedChLiv" type="ABB_a_dSPS" />
            <DO name="FerCh" type="ABB_b_dINS" />
            <DO name="RedFerCh" type="ABB_b_dINS" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_VSGGIO" lnClass="GGIO">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="DPCSO" type="ABB_d_dDPC" />
        </LNodeType>
        <LNodeType id="ABBIED600_LLN0" lnClass="LLN0">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_ln0_dLPL" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV5_LPHD" lnClass="LPHD">
            <DO name="PhyNam" type="ABB_b_dDPL_#LIB1" />
            <DO name="PhyHealth" type="ABB_c_dINS" />
            <DO name="Proxy" type="ABB_b_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV1_QCBAY" lnClass="CBAY">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_b_dLPL" />
            <DO name="LocSwPos" type="ABB_v1_dINS" />
            <DO name="SrcOpPrm" type="ABB_v1_dINS" />
            <DO name="BlkCmd" type="ABB_v1_dSPC_#LIB1" />
            <DO name="BlkMeas" type="ABB_v1_dSPS" />
            <DO name="BlkUpd" type="ABB_v1_dSPC_#LIB1" />
            <DO name="Loc" type="ABB_v1_dSPS" />
            <DO name="Rem" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED600_TCSSCBR" lnClass="SCBR">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_c_dLPL" />
            <DO name="TrCctAlm" type="ABB_a_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED600_SPVNZBAT" lnClass="ZBAT">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Vol" type="ABB_b_dMV_#LIB1" />
            <DO name="BatHi" type="ABB_a_dSPS" />
            <DO name="BatLo" type="ABB_a_dSPS" />
            <DO name="OpBatLo" type="ABB_v1_dSPS" />
            <DO name="OpBatHi" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV1_CMMXU" lnClass="MMXU">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="A" type="ABB_a_dWYE" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV1_VMMXU" lnClass="MMXU">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="PPV" type="ABB_a_dDEL_#LIB1" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV2_CMSQI" lnClass="MSQI">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="SeqA" type="ABB_a_dSEQ" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV2_VMSQI" lnClass="MSQI">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="SeqV" type="ABB_a_dSEQ" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV1_VNMMXU" lnClass="MMXU">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="PhV" type="ABB_a_dWYE" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV1_CCRBRF" lnClass="RBRF">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="OpEx" type="ABB_b_dACT" transient="true" />
            <DO name="OpIn" type="ABB_b_dACT" transient="true" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV1_SMPPTRC" lnClass="PTRC">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
            <DO name="LORs" type="ABB_v1_dSPC_#LIB1" />
            <DO name="ClsLO" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV1_PHPIOC" lnClass="PIOC">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV1_TMAGGIO" lnClass="GGIO">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Out1" type="ABB_v1_dSPS" />
            <DO name="Out2" type="ABB_v1_dSPS" />
            <DO name="Out3" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV2_SMBRREC" lnClass="RREC">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="BlkRec" type="ABB_c_dSPC" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
            <DO name="AutoRecSt" type="ABB_d_dINS" />
            <DO name="OpRs" type="ABB_v1_dSPC_#LIB1" />
            <DO name="RdyRec" type="ABB_v1_dSPS" />
            <DO name="ActRec" type="ABB_v1_dSPS" />
            <DO name="SucRec" type="ABB_v1_dSPS" />
            <DO name="UnsRec" type="ABB_v1_dSPS" />
            <DO name="PrgRec" type="ABB_v1_dSPS" />
            <DO name="PrgRec31" type="ABB_v1_dSPS" />
            <DO name="PrgRec32" type="ABB_v1_dSPS" />
            <DO name="PrgRec33" type="ABB_v1_dSPS" />
            <DO name="PrgRec34" type="ABB_v1_dSPS" />
            <DO name="PrgRec35" type="ABB_v1_dSPS" />
            <DO name="WtMst" type="ABB_v1_dSPS" />
            <DO name="Rec31Cnt" type="ABB_v1_dINS" />
            <DO name="Rec32Cnt" type="ABB_v1_dINS" />
            <DO name="Rec33Cnt" type="ABB_v1_dINS" />
            <DO name="Rec34Cnt" type="ABB_v1_dINS" />
            <DO name="Rec35Cnt" type="ABB_v1_dINS" />
            <DO name="TotRecCnt" type="ABB_v1_dINS" />
            <DO name="EnaRec" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV1_CCRPLD" lnClass="RPLD">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_b_dLPL" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
            <DO name="Str" type="ABB_b_dACD" />
        </LNodeType>
        <LNodeType id="ABBIED600_SSCBR" lnClass="SCBR">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_c_dLPL" />
            <DO name="OpCnt" type="ABB_v5_dINS" />
            <DO name="OpnAlm" type="ABB_v1_dSPS" />
            <DO name="RsAccAPwr" type="ABB_v1_dSPC_#LIB1" />
            <DO name="TmmsCls" type="ABB_v2_dMV_#LIB1" />
            <DO name="ClsAlm" type="ABB_v1_dSPS" />
            <DO name="OpNumAlm" type="ABB_v1_dSPS" />
            <DO name="OpNumLO" type="ABB_v1_dSPS" />
            <DO name="APwrAlm" type="ABB_v1_dSPS" />
            <DO name="APwrLO" type="ABB_v1_dSPS" />
            <DO name="LonTmAlm" type="ABB_v1_dSPS" />
            <DO name="SprChaAlm" type="ABB_v1_dSPS" />
            <DO name="PresAlm" type="ABB_v3_dSPS" />
            <DO name="InaTmdCnt" type="ABB_v1_dINS" />
            <DO name="PosOpn" type="ABB_v1_dSPS" />
            <DO name="PosIvd" type="ABB_v1_dSPS" />
            <DO name="PosCls" type="ABB_v1_dSPS" />
            <DO name="CBLifAlm" type="ABB_v1_dSPS" />
            <DO name="TmmsOpn" type="ABB_v2_dMV_#LIB1" />
            <DO name="TmsSprCha" type="ABB_v2_dMV_#LIB1" />
            <DO name="AccAPwrPhB" type="ABB_v2_dMV_#LIB1" />
            <DO name="AccAPwrPhC" type="ABB_v2_dMV_#LIB1" />
            <DO name="RmnLifPhA" type="ABB_v1_dINS" />
            <DO name="RmnLifPhB" type="ABB_v1_dINS" />
            <DO name="RmnLifPhC" type="ABB_v1_dINS" />
            <DO name="RsCBWear" type="ABB_v1_dSPC_#LIB1" />
            <DO name="AccAPwrPhA" type="ABB_v2_dMV_#LIB1" />
            <DO name="PresLO" type="ABB_v1_dSPS" />
            <DO name="RsTrvTm" type="ABB_v1_dSPC_#LIB1" />
            <DO name="RsSprChaTm" type="ABB_v1_dSPC_#LIB1" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV1_SDDRFUF" lnClass="RFUF">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_b_dLPL" />
            <DO name="Str" type="ABB_b_dACD" />
            <DO name="Str3Ph" type="ABB_v2_dACD" />
            <DO name="StrRst" type="ABB_v2_dACD" />
        </LNodeType>
        <LNodeType id="ABBIED600_SSIMG" lnClass="SIMG">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Pres" type="ABB_b_dMV_#LIB1" />
            <DO name="Tmp" type="ABB_b_dMV_#LIB1" />
            <DO name="InsAlm" type="ABB_a_dSPS" />
            <DO name="PresAlm" type="ABB_a_dSPS" />
            <DO name="TmpAlm" type="ABB_a_dSPS" />
            <DO name="TmpLO" type="ABB_v1_dSPS" />
            <DO name="LORs" type="ABB_v1_dSPC_#LIB1" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV1_BRCPTOC" lnClass="PTOC">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Str" type="ABB_b_dACD" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
            <DO name="StrDur" type="ABB_v2_dMV_#LIB1" />
        </LNodeType>
        <LNodeType id="ABBIED600_LFPTTR" lnClass="PTTR">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Tmp" type="ABB_b_dMV_#LIB1" />
            <DO name="TmpRl" type="ABB_b_dMV_#LIB1" />
            <DO name="Str" type="ABB_b_dACD" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
            <DO name="AlmThm" type="ABB_a_dSPS" />
            <DO name="BlkRecSt" type="ABB_v1_dSPS" />
            <DO name="SenFlt" type="ABB_v1_dSPS" />
            <DO name="TmmOp" type="ABB_v1_dINS" />
            <DO name="TmmRsLO" type="ABB_v1_dINS" />
            <DO name="TmpAmb" type="ABB_v2_dMV_#LIB1" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV2_SPC8GGIO" lnClass="GGIO">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="SPCSO1" type="ABB_d_dSPC" />
            <DO name="SPCSO2" type="ABB_d_dSPC" />
            <DO name="SPCSO3" type="ABB_d_dSPC" />
            <DO name="SPCSO4" type="ABB_d_dSPC" />
            <DO name="SPCSO5" type="ABB_d_dSPC" />
            <DO name="SPCSO6" type="ABB_d_dSPC" />
            <DO name="SPCSO7" type="ABB_d_dSPC" />
            <DO name="SPCSO8" type="ABB_d_dSPC" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV2_SP16GGIO" lnClass="GGIO">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Ind" type="ABB_c_dSPS" />
            <DO name="GrInd" type="ABB_v1_dSPS" />
            <DO name="Ind2" type="ABB_c_dSPS" />
            <DO name="Ind3" type="ABB_c_dSPS" />
            <DO name="Ind4" type="ABB_c_dSPS" />
            <DO name="Ind5" type="ABB_c_dSPS" />
            <DO name="Ind6" type="ABB_c_dSPS" />
            <DO name="Ind7" type="ABB_c_dSPS" />
            <DO name="Ind8" type="ABB_c_dSPS" />
            <DO name="Ind9" type="ABB_c_dSPS" />
            <DO name="Ind10" type="ABB_c_dSPS" />
            <DO name="Ind11" type="ABB_c_dSPS" />
            <DO name="Ind12" type="ABB_c_dSPS" />
            <DO name="Ind13" type="ABB_c_dSPS" />
            <DO name="Ind14" type="ABB_c_dSPS" />
            <DO name="Ind15" type="ABB_c_dSPS" />
            <DO name="Ind16" type="ABB_c_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED600_CVMMXN" lnClass="MMXN">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Amp" type="ABB_a_dMV_#LIB1" />
            <DO name="Vol" type="ABB_a_dMV_#LIB1" />
            <DO name="Watt" type="ABB_a_dMV_#LIB1" />
            <DO name="VolAmpr" type="ABB_a_dMV_#LIB1" />
            <DO name="VolAmp" type="ABB_a_dMV_#LIB1" />
            <DO name="PwrFact" type="ABB_a_dMV_#LIB1" />
            <DO name="Hz" type="ABB_a_dMV_#LIB1" />
            <DO name="ALd" type="ABB_v1_dSPS" />
            <DO name="ALg" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV3_ETPMMTR" lnClass="MMTR">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="SupRs" type="ABB_v1_dSPC_#LIB1" />
            <DO name="MaxDmdRs" type="ABB_v1_dSPC_#LIB1" />
            <DO name="StrAcc" type="ABB_v1_dSPS" />
            <DO name="WhFwdAlm" type="ABB_v1_dSPS" />
            <DO name="WhRvAlm" type="ABB_v1_dSPS" />
            <DO name="VArhFwdAlm" type="ABB_v1_dSPS" />
            <DO name="VArhRvAlm" type="ABB_v1_dSPS" />
            <DO name="VArsAccFwd" type="ABB_v2_dBCR" />
            <DO name="VArsAccRev" type="ABB_v2_dBCR" />
            <DO name="WsAccFwd" type="ABB_v2_dBCR" />
            <DO name="WsAccRev" type="ABB_v2_dBCR" />
            <DO name="MaxVArFwdD" type="ABB_v2_dMV_#LIB1" />
            <DO name="MaxVArRvDm" type="ABB_v2_dMV_#LIB1" />
            <DO name="MaxWFwdDmd" type="ABB_v2_dMV_#LIB1" />
            <DO name="MaxWRvDmd" type="ABB_v2_dMV_#LIB1" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV1_SDEPSDE" lnClass="PSDE">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Str" type="ABB_b_dACD" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
            <DO name="OpResA" type="ABB_v1_dSPS" />
            <DO name="OpResV" type="ABB_v1_dSPS" />
            <DO name="StrResA" type="ABB_v1_dSPS" />
            <DO name="StrResV" type="ABB_v1_dSPS" />
            <DO name="AngAV" type="ABB_v2_dMV_#LIB1" />
            <DO name="ResA" type="ABB_v2_dMV_#LIB1" />
            <DO name="ResV" type="ABB_v2_dMV_#LIB1" />
            <DO name="ResP" type="ABB_v2_dMV_#LIB1" />
            <DO name="StrDirResA" type="ABB_v1_dSPS" />
            <DO name="OpDirResA" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED600_DRPRDRE" lnClass="RDRE">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="RcdMade" type="ABB_a_dSPS" />
            <DO name="FltNum" type="ABB_b_dINS" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV1_GEN2LLN0" lnClass="LLN0">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_ln0_dLPL" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV1_OV2PTOV" lnClass="PTOV">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Str" type="ABB_a_dACD" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV1_PH3PTRC" lnClass="PTRC">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
            <DO name="Str" type="ABB_a_dACD" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV1_OC4LLN0" lnClass="LLN0">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_ln0_dLPL" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV2_GEN4PHAR" lnClass="PHAR">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Str" type="ABB_b_dACD" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV1_PH3PTOC" lnClass="PTOC">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Str" type="ABB_b_dACD" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV2_EF4LLN0" lnClass="LLN0">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_ln0_dLPL" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV2_EF4RDIR" lnClass="RDIR">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Dir" type="ABB_b_dACD" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV2_PH1PTOC" lnClass="PTOC">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Str" type="ABB_b_dACD" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV2_EF4PTRC" lnClass="PTRC">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
            <DO name="Str" type="ABB_b_dACD" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV2_RSY1LLN0" lnClass="LLN0">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_ln0_dLPL" />
            <DO name="Bus1Sel" type="ABB_v1_dSPS" />
            <DO name="Bus2Sel" type="ABB_v1_dSPS" />
            <DO name="Lin1Sel" type="ABB_v1_dSPS" />
            <DO name="Lin2Sel" type="ABB_v1_dSPS" />
            <DO name="SelFuFail" type="ABB_v1_dSPS" />
            <DO name="TestEnOK" type="ABB_v1_dSPS" />
            <DO name="VHiAlm" type="ABB_v1_dSPS" />
            <DO name="InadCBCls" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV2_AUT1RSYN" lnClass="RSYN">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Rel" type="ABB_a_dSPS" />
            <DO name="VInd" type="ABB_a_dSPS" />
            <DO name="AngInd" type="ABB_a_dSPS" />
            <DO name="HzInd" type="ABB_a_dSPS" />
            <DO name="DifVClc" type="ABB_b_dMV_#LIB1" />
            <DO name="DifHzClc" type="ABB_b_dMV_#LIB1" />
            <DO name="DifAngClc" type="ABB_b_dMV_#LIB1" />
            <DO name="EnOK" type="ABB_v1_dSPS" />
            <DO name="TestSCOK" type="ABB_v1_dSPS" />
            <DO name="VBus" type="ABB_v2_dMV_#LIB1" />
            <DO name="VLin" type="ABB_v2_dMV_#LIB1" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV2_MAN1RSYN" lnClass="RSYN">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Rel" type="ABB_a_dSPS" />
            <DO name="VInd" type="ABB_a_dSPS" />
            <DO name="AngInd" type="ABB_a_dSPS" />
            <DO name="HzInd" type="ABB_a_dSPS" />
            <DO name="EnOK" type="ABB_v1_dSPS" />
            <DO name="TestSCOK" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV3_SYNRSYN" lnClass="RSYN">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Rel" type="ABB_a_dSPS" />
            <DO name="SynPrg" type="ABB_a_dSPS" />
            <DO name="FailSyn" type="ABB_v1_dSPS" />
            <DO name="TestSynOK" type="ABB_v1_dSPS" />
            <DO name="VHiAlmSyn" type="ABB_v1_dSPS" />
            <DO name="VIndSyn" type="ABB_v1_dSPS" />
            <DO name="HzIndSyn" type="ABB_v1_dSPS" />
            <DO name="HzInBndSyn" type="ABB_v1_dSPS" />
            <DO name="HzRCIndSyn" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV1_SECLLN0" lnClass="LLN0">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_ln0_dLPL" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV1_AGSAL" lnClass="GSAL">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="OpCntRs" type="ABB_f_dINC_#LIB1" />
            <DO name="NumCntRs" type="ABB_m_dINS" />
            <DO name="AuthFail" type="ABB_a_dSEC_#LIB1" />
            <DO name="AcsCtlFail" type="ABB_a_dSEC_#LIB1" />
            <DO name="SvcViol" type="ABB_a_dSEC_#LIB1" />
            <DO name="Ina" type="ABB_a_dSEC_#LIB1" />
        </LNodeType>
        <LNodeType id="ABBIED670_BBTPLLN0" lnClass="LLN0">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_ln0LPL" />
        </LNodeType>
        <LNodeType id="ABBIED670_BUTPTRC" lnClass="PTRC">
            <DO name="Mod" type="ABB_cINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Tr" type="ABB_bACT" />
            <DO name="Zn1" type="ABB_v1SPS" />
            <DO name="Zn2" type="ABB_v1SPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_BCZTPDIF" lnClass="PDIF">
            <DO name="Mod" type="ABB_cINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Op" type="ABB_aACT" transient="true" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV3_BZNTPDIF" lnClass="PDIF">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
            <DO name="DifAClc" type="ABB_n_dWYE" />
            <DO name="RstA" type="ABB_n_dWYE" />
            <DO name="IndOpExBay" type="ABB_v1_dSPS" />
            <DO name="IndOpExZn" type="ABB_v1_dSPS" />
            <DO name="IndOpSen1" type="ABB_v1_dSPS" />
            <DO name="OpnCTAlm" type="ABB_v1_dSPS" />
            <DO name="ADifAlm1" type="ABB_v1_dSPS" />
            <DO name="OpRs" type="ABB_v1_dSPC" />
            <DO name="OpnCTRs" type="ABB_v1_dSPC" />
            <DO name="IndOpDif1" type="ABB_v1_dSPS" />
            <DO name="IndOpDif2" type="ABB_v1_dSPS" />
            <DO name="IndOpDif3" type="ABB_v1_dSPS" />
            <DO name="IndOpSen2" type="ABB_v1_dSPS" />
            <DO name="IndOpSen3" type="ABB_v1_dSPS" />
            <DO name="ADifAlm2" type="ABB_v1_dSPS" />
            <DO name="ADifAlm3" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_BZITGGIO" lnClass="GGIO">
            <DO name="Mod" type="ABB_cINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Alm" type="ABB_bSPS" />
            <DO name="Act" type="ABB_v1SPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_SWSGGIO" lnClass="GGIO">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Alm" type="ABB_bSPS" />
            <DO name="Fcd" type="ABB_v1SPS" />
        </LNodeType>
        <DOType id="ABB_a_dINS" cdc="INS">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Beh" fc="ST" dchg="true">
                <Val>on</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_n_dINS" cdc="INS">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Health" fc="ST" dchg="true">
                <Val>Ok</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Integer/enum </Val>
            </DA>
        </DOType>
        <DOType id="ABB_ln0Root_dLPL " cdc="LPL">
            <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>ABB</Val>
            </DA>
            <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="ldNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>IEC 61850-7-4:2003</Val>
            </DA>
        </DOType>
        <DOType id="ABB_c_dINC" cdc="INC">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" fc="ST" dchg="true">
                <Val>on</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>status-only</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_c_dINS" cdc="INS">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Health" fc="ST" dchg="true">
                <Val>Ok</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_ln0_dLPL" cdc="LPL">
            <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>ABB</Val>
            </DA>
            <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>IED600</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="ldNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>IEC 61850-7-4:2003</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dLPL" cdc="LPL">
            <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>ABB</Val>
            </DA>
            <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>IED600</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
        </DOType>
        <DOType id="ABB_f_dINC" cdc="INC">
            <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABB_eOper" fc="CO" />
            <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true">
                <Val>0</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_o_dINS" cdc="INS">
            <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>IEC 61850-7-4:2007</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dSEC" cdc="SEC">
            <DA name="cnt" bType="INT32U" sAddr="-1,-1,-1" fc="ST" dchg="true">
                <Val>0</Val>
            </DA>
            <DA name="sev" bType="Enum" sAddr="-1,-1,-1" type="sev" fc="ST">
                <Val>unknown</Val>
            </DA>
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="addr" bType="Octet64" sAddr="-1,-1,-1" fc="ST">
                <Val />
            </DA>
            <DA name="addInfo" bType="VisString64" sAddr="-1,-1,-1" fc="ST">
                <Val>0</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Notification</Val>
            </DA>
        </DOType>
        <DOType id="ABB_b_dDPL" cdc="DPL">
            <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>ABB</Val>
            </DA>
            <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="serNum" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="model" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
        </DOType>
        <DOType id="ABB_b_dSPS" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
                <Val>false</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Notification/alarm</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dINC_#LIB1" cdc="INC">
            <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABB_cOper_#LIB1" fc="CO" />
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" fc="ST" dchg="true">
                <Val>on</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dSPS" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
                <Val>false</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Notification/alarm</Val>
            </DA>
        </DOType>
        <DOType id="ABB_b_dINS" cdc="INS">
            <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_b_dLPL" cdc="LPL">
            <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>ABB</Val>
            </DA>
            <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>IED600</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="lnNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_aINC" cdc="INC">
            <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABB_cOper_#LIB1" fc="CO" />
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" fc="ST" dchg="true">
                <Val>on</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>direct-with-normal-security</Val>
            </DA>
        </DOType>
        <DOType id="ABB_aINS" cdc="INS">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Beh" fc="ST" dchg="true">
                <Val>on</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
        </DOType>
        <DOType id="ABB_cINS" cdc="INS">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Health" fc="ST" dchg="true">
                <Val>Ok</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
        </DOType>
        <DOType id="ABB_bLPL" cdc="LPL">
            <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>ABB</Val>
            </DA>
            <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>IED670 1.0</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="lnNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v2ACD" cdc="ACD">
            <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_aLPL" cdc="LPL">
            <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>ABB</Val>
            </DA>
            <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>IED670 1.0</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
        </DOType>
        <DOType id="ABB_aACT" cdc="ACT">
            <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
        </DOType>
        <DOType id="ABB_bACT" cdc="ACT">
            <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
        </DOType>
        <DOType id="ABB_aACD" cdc="ACD">
            <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
        </DOType>
        <DOType id="ABB_b_dACT" cdc="ACT">
            <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Operate</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dACT" cdc="ACT">
            <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Operate</Val>
            </DA>
        </DOType>
        <DOType id="ABB_h_dACD" cdc="ACD">
            <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="neut" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="dirNeut" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" sAddr="-1,-1,-1" fc="DC">
                <Val>Start</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v1_dSPC" cdc="SPC">
            <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABB_bOper" fc="CO" />
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
                <Val>false</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Notification</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v1_dSPS" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Notification/alarm</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_b_dACD" cdc="ACD">
            <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
                <Val>false</Val>
            </DA>
            <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Start</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v1SPS" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_c_dDPC" cdc="DPC">
            <DA name="stVal" bType="Dbpos" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subVal" bType="Dbpos" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV">
                <Val>0</Val>
            </DA>
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>status-only</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Position</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dSPC" cdc="SPC">
            <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABB_bOper" fc="CO" />
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Boolean notification/alarm</Val>
            </DA>
        </DOType>
        <DOType id="ABB_h_dINS" cdc="INS">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="CBOpCap" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_d_dCMV" cdc="CMV">
            <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABB_aVector_#LIB1" fc="MX" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Measurand</Val>
            </DA>
        </DOType>
        <DOType id="ABB_b_dMV" cdc="MV">
            <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABB_aAnalogueValue" fc="MX" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Measurand</Val>
            </DA>
        </DOType>
        <DOType id="ABB_e_dINS" cdc="INS">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="FltLoop" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Interger/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v2_dMV" cdc="MV">
            <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABB_aAnalogueValue" fc="MX" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Measurand</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_c_dSPS" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Notification/alarm</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v1_dINS" cdc="INS">
            <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v2_dBCR" cdc="BCR">
            <DA name="actVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="pulsQty" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" fc="CF">
                <Val>1</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Counter</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dMV" cdc="MV">
            <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABB_aAnalogueValue" fc="MX" dchg="true" />
            <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="range" fc="MX" dchg="true">
                <Val>normal</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
            <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subMag" bType="Struct" sAddr="-1,-1,-1" type="ABB_aAnalogueValue" fc="SV" />
            <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
            <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
            <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
            <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABB_bRangeC" fc="CF" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Measurand</Val>
            </DA>
        </DOType>
        <DOType id="ABB_n_dWYECMV" cdc="CMV">
            <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABB_aVector" fc="MX" dchg="true" />
            <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="range" fc="MX" dchg="true">
                <Val>normal</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
            <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABB_aVector" fc="SV" />
            <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
            <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
            <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
            <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABB_bRangeC" fc="CF" />
        </DOType>
        <DOType id="ABB_n_dWYE" cdc="WYE">
            <SDO name="phsA" type="ABB_n_dWYECMV" />
            <SDO name="phsB" type="ABB_n_dWYECMV" />
            <SDO name="phsC" type="ABB_n_dWYECMV" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Measurand</Val>
            </DA>
        </DOType>
        <DOType id="ABB_aDELCMV" cdc="CMV">
            <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABB_aVector" fc="MX" dchg="true" />
            <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="range" fc="MX" dchg="true">
                <Val>normal</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
            <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABB_aVector" fc="SV" />
            <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
            <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
            <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
            <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABB_bRangeC" fc="CF" />
        </DOType>
        <DOType id="ABB_a_dDEL" cdc="DEL">
            <SDO name="phsAB" type="ABB_aDELCMV" />
            <SDO name="phsBC" type="ABB_aDELCMV" />
            <SDO name="phsCA" type="ABB_aDELCMV" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Measurand</Val>
            </DA>
        </DOType>
        <DOType id="ABB_aSEQCMV" cdc="CMV">
            <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABB_aVector" fc="MX" dchg="true" />
            <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="range" fc="MX" dchg="true">
                <Val>normal</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
            <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV">
                <Val>false</Val>
            </DA>
            <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABB_aVector" fc="SV" />
            <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV">
                <Val>0</Val>
            </DA>
            <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF">
                <Val>0</Val>
            </DA>
            <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF">
                <Val>0</Val>
            </DA>
            <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABB_bRangeC" fc="CF" />
        </DOType>
        <DOType id="ABB_b_dSEQ" cdc="SEQ">
            <SDO name="c1" type="ABB_aSEQCMV" />
            <SDO name="c2" type="ABB_aSEQCMV" />
            <SDO name="c3" type="ABB_aSEQCMV" />
            <DA name="seqT" bType="Enum" sAddr="-1,-1,-1" type="seqT" fc="MX">
                <Val>pos-neg-zero</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Sequence</Val>
            </DA>
        </DOType>
        <DOType id="ABB_bSPC" cdc="SPC">
            <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABB_bOper" fc="CO" />
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>status-only</Val>
            </DA>
        </DOType>
        <DOType id="ABB_dINS" cdc="INS">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="AutoRecSt" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
        </DOType>
        <DOType id="ABB_v1SPC" cdc="SPC">
            <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABB_bOper" fc="CO" />
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
                <Val>false</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v1INS" cdc="INS">
            <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v5_dINS" cdc="INS">
            <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>IEC 61850-7-4:2003</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v3_dSPS" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Notification/alarm</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>IEC 61850-7-4:2003</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dACD" cdc="ACD">
            <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Start</Val>
            </DA>
        </DOType>
        <DOType id="ABB_m_dWYECMV" cdc="CMV">
            <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABB_cVector" fc="MX" dchg="true" />
            <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="range" fc="MX" dchg="true">
                <Val>normal</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
            <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABB_aVector" fc="SV" />
            <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
            <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
            <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
            <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABB_bRangeC" fc="CF" />
        </DOType>
        <DOType id="ABB_m_dWYE" cdc="WYE">
            <SDO name="phsA" type="ABB_m_dWYECMV" />
            <SDO name="phsB" type="ABB_m_dWYECMV" />
            <SDO name="phsC" type="ABB_m_dWYECMV" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Measurand</Val>
            </DA>
        </DOType>
        <DOType id="ABB_dDELCMV" cdc="CMV">
            <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABB_cVector" fc="MX" dchg="true" />
            <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="range" fc="MX" dchg="true">
                <Val>normal</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
            <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABB_cVector" fc="SV" />
            <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
            <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
            <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
            <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABB_aRangeC" fc="CF" />
        </DOType>
        <DOType id="ABB_v3_dDEL" cdc="DEL">
            <SDO name="phsAB" type="ABB_dDELCMV" />
            <SDO name="phsBC" type="ABB_dDELCMV" />
            <SDO name="phsCA" type="ABB_dDELCMV" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Measurand</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_ln0LPL" cdc="LPL">
            <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>ABB</Val>
            </DA>
            <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>IED670 1.0</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="ldNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>IEC 61850-7-4:2003</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v2_dACT" cdc="ACT">
            <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Operate</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v2_dACD" cdc="ACD">
            <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Start</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_cINC" cdc="INC">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" fc="ST" dchg="true">
                <Val>on</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>status-only</Val>
            </DA>
        </DOType>
        <DOType id="ABBIED600_Rev1_INC_Mod_On_ED1" cdc="INC">
            <DA name="stVal" bType="Enum" type="BehaviourModeKind" fc="ST" dchg="true">
                <Val>on</Val>
            </DA>
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
                <Val>status-only</Val>
            </DA>
        </DOType>
        <DOType id="ABBIED600_Rev4_INS_health_ED1" cdc="INS">
            <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_HealthKind" fc="ST" dchg="true">
                <Val>Ok</Val>
            </DA>
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
        </DOType>
        <DOType id="ABBIED600_Rev1_LPL_1" cdc="LPL">
            <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
            <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
            <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
        </DOType>
        <DOType id="ABB_d_dDPC" cdc="DPC">
            <DA name="SBOw" bType="Struct" sAddr="-1,-1,-1" type="ABB_aSBOw" fc="CO" />
            <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABB_aOper" fc="CO" />
            <DA name="Cancel" bType="Struct" sAddr="-1,-1,-1" type="ABB_aCancel" fc="CO" />
            <DA name="stVal" bType="Dbpos" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="stSeld" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="sboTimeout" bType="INT32U" sAddr="-1,-1,-1" fc="CF">
                <Val>30000</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Position</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dINC" cdc="INC">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" fc="ST" dchg="true">
                <Val>on</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
            <DA name="Oper" bType="Struct" type="ABB_cOper" fc="CO" />
        </DOType>
        <DOType id="ABB_b_dDPL_#LIB1" cdc="DPL">
            <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>ABB</Val>
            </DA>
            <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="serNum" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="model" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>IED600</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v1_dSPC_#LIB1" cdc="SPC">
            <DA name="Oper" bType="Struct" type="ABB_bOper_#LIB1" fc="CO" />
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
                <Val>false</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Notification</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_c_dLPL" cdc="LPL">
            <DA name="vendor" bType="VisString255" sAddr="-1,-1,-1" fc="DC">
                <Val>ABB</Val>
            </DA>
            <DA name="swRev" bType="VisString255" sAddr="-1,-1,-1" fc="DC">
                <Val>IED600</Val>
            </DA>
            <DA name="d" bType="VisString255" sAddr="-1,-1,-1" fc="DC" />
            <DA name="configRev" bType="VisString255" sAddr="-1,-1,-1" fc="DC" />
            <DA name="lnNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>IEC 62271-3:2006</Val>
            </DA>
        </DOType>
        <DOType id="ABB_b_dMV_#LIB1" cdc="MV">
            <DA name="mag" bType="Struct" type="ABB_aAnalogueValue" fc="MX" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Measurand</Val>
            </DA>
        </DOType>
        <DOType id="ABB_aWYECMV" cdc="CMV">
            <DA name="cVal" bType="Struct" type="ABB_aVector_#LIB2" fc="MX" dchg="true" />
            <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="range" fc="MX" dchg="true">
                <Val>normal</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
            <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subCVal" bType="Struct" type="ABB_aVector_#LIB2" fc="SV" />
            <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
            <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
            <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
            <DA name="rangeC" bType="Struct" type="ABB_bRangeC_#LIB1" fc="CF" />
        </DOType>
        <DOType id="ABB_a_dWYE" cdc="WYE">
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Measurand</Val>
            </DA>
            <SDO name="phsA" type="ABB_aWYECMV" />
            <SDO name="phsB" type="ABB_aWYECMV" />
            <SDO name="phsC" type="ABB_aWYECMV" />
        </DOType>
        <DOType id="ABB_aDELCMV_#LIB1" cdc="CMV">
            <DA name="cVal" bType="Struct" type="ABB_aVector_#LIB2" fc="MX" dchg="true" />
            <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="range" fc="MX" dchg="true">
                <Val>normal</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
            <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subCVal" bType="Struct" type="ABB_aVector_#LIB2" fc="SV" />
            <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
            <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
            <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
            <DA name="rangeC" bType="Struct" type="ABB_bRangeC_#LIB1" fc="CF" />
        </DOType>
        <DOType id="ABB_a_dDEL_#LIB1" cdc="DEL">
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Measurand</Val>
            </DA>
            <SDO name="phsAB" type="ABB_aDELCMV_#LIB1" />
            <SDO name="phsBC" type="ABB_aDELCMV_#LIB1" />
            <SDO name="phsCA" type="ABB_aDELCMV_#LIB1" />
        </DOType>
        <DOType id="ABB_aSEQCMV_#LIB1" cdc="CMV">
            <DA name="cVal" bType="Struct" type="ABB_aVector_#LIB2" fc="MX" dchg="true" />
            <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="range" fc="MX" dchg="true">
                <Val>normal</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
            <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV">
                <Val>false</Val>
            </DA>
            <DA name="subCVal" bType="Struct" type="ABB_aVector_#LIB2" fc="SV" />
            <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV">
                <Val>0</Val>
            </DA>
            <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF">
                <Val>0</Val>
            </DA>
            <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF">
                <Val>0</Val>
            </DA>
            <DA name="rangeC" bType="Struct" type="ABB_bRangeC_#LIB1" fc="CF" />
        </DOType>
        <DOType id="ABB_a_dSEQ" cdc="SEQ">
            <DA name="seqT" bType="Enum" sAddr="-1,-1,-1" type="seqT" fc="MX">
                <Val>pos-neg-zero</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Sequence</Val>
            </DA>
            <SDO name="c1" type="ABB_aSEQCMV_#LIB1" />
            <SDO name="c2" type="ABB_aSEQCMV_#LIB1" />
            <SDO name="c3" type="ABB_aSEQCMV_#LIB1" />
        </DOType>
        <DOType id="ABB_c_dSPC" cdc="SPC">
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
                <Val>false</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="ctlModel" bType="Enum" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>status-only</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Notification</Val>
            </DA>
        </DOType>
        <DOType id="ABB_d_dINS" cdc="INS">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="AutoRecSt" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v2_dMV_#LIB1" cdc="MV">
            <DA name="mag" bType="Struct" type="ABB_aAnalogueValue" fc="MX" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Measurand</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_d_dSPC" cdc="SPC">
            <DA name="Oper" bType="Struct" type="ABB_bOper_#LIB1" fc="CO" />
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
                <Val>false</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="sboTimeout" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF">
                <Val>10000</Val>
            </DA>
            <DA name="sboClass" bType="Enum" sAddr="-1,-1,-1" type="sboClass" fc="CF">
                <Val>operate-once</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Boolean notification/alarm</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dMV_#LIB1" cdc="MV">
            <DA name="mag" bType="Struct" type="ABB_aAnalogueValue" fc="MX" dchg="true" />
            <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="range" fc="MX" dchg="true">
                <Val>normal</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
            <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subMag" bType="Struct" type="ABB_aAnalogueValue" fc="SV" />
            <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
            <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
            <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
            <DA name="rangeC" bType="Struct" type="ABB_bRangeC_#LIB1" fc="CF" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Measurand</Val>
            </DA>
        </DOType>
        <DOType id="ABB_f_dINC_#LIB1" cdc="INC">
            <DA name="Oper" bType="Struct" type="ABB_eOper_#LIB1" fc="CO" />
            <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true">
                <Val>0</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_m_dINS" cdc="INS">
            <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dSEC_#LIB1" cdc="SEC">
            <DA name="cnt" bType="INT32U" sAddr="-1,-1,-1" fc="ST" dchg="true">
                <Val>0</Val>
            </DA>
            <DA name="sev" bType="Enum" sAddr="-1,-1,-1" type="sev" fc="ST">
                <Val>unknown</Val>
            </DA>
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="addr" bType="Octet64" sAddr="-1,-1,-1" fc="ST" />
            <DA name="addInfo" bType="VisString64" sAddr="-1,-1,-1" fc="ST">
                <Val>0</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Notification</Val>
            </DA>
        </DOType>
        <DOType id="ABB_bSPS" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
                <Val>false</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
        </DOType>
        <DAType id="ABB_bOperOrigin">
            <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" type="orCategory" />
            <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="ABB_eOper">
            <BDA name="ctlVal" bType="INT32" sAddr="-1,-1,-1" />
            <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABB_bOperOrigin" />
            <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
            <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
            <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
            <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="ABB_cOper_#LIB1">
            <BDA name="ctlVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" />
            <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABB_bOperOrigin" />
            <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
            <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
            <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
            <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="ABB_aOperOrigin">
            <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" type="orCategory" />
            <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="ABB_bOper">
            <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" />
            <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABB_aOperOrigin" />
            <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
            <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
            <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
            <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="ABB_aAnalogueValue">
            <BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="ABB_aVector_#LIB1">
            <BDA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABB_aAnalogueValue" />
            <BDA name="ang" bType="Struct" sAddr="-1,-1,-1" type="ABB_aAnalogueValue" />
        </DAType>
        <DAType id="ABB_eAnalogueValue">
            <BDA name="f" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="ABB_bRangeC">
            <BDA name="hhLim" bType="Struct" sAddr="-1,-1,-1" type="ABB_eAnalogueValue" />
            <BDA name="hLim" bType="Struct" sAddr="-1,-1,-1" type="ABB_eAnalogueValue" />
            <BDA name="lLim" bType="Struct" sAddr="-1,-1,-1" type="ABB_eAnalogueValue" />
            <BDA name="llLim" bType="Struct" sAddr="-1,-1,-1" type="ABB_eAnalogueValue" />
            <BDA name="min" bType="Struct" sAddr="-1,-1,-1" type="ABB_eAnalogueValue" />
            <BDA name="max" bType="Struct" sAddr="-1,-1,-1" type="ABB_eAnalogueValue" />
        </DAType>
        <DAType id="ABB_aVector">
            <BDA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABB_aAnalogueValue" />
        </DAType>
        <DAType id="ABB_cVector">
            <BDA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABB_aAnalogueValue" />
            <BDA name="ang" bType="Struct" sAddr="-1,-1,-1" type="ABB_aAnalogueValue" />
        </DAType>
        <DAType id="ABB_aRangeC">
            <BDA name="hhLim" bType="Struct" sAddr="-1,-1,-1" type="ABB_aAnalogueValue" />
            <BDA name="hLim" bType="Struct" sAddr="-1,-1,-1" type="ABB_aAnalogueValue" />
            <BDA name="lLim" bType="Struct" sAddr="-1,-1,-1" type="ABB_aAnalogueValue" />
            <BDA name="llLim" bType="Struct" sAddr="-1,-1,-1" type="ABB_aAnalogueValue" />
            <BDA name="min" bType="Struct" sAddr="-1,-1,-1" type="ABB_aAnalogueValue" />
            <BDA name="max" bType="Struct" sAddr="-1,-1,-1" type="ABB_aAnalogueValue" />
        </DAType>
        <DAType id="ABB_aSBOwOrigin">
            <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" type="orCategory" />
            <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="ABB_aSBOw">
            <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" />
            <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABB_aSBOwOrigin" />
            <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
            <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
            <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
            <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="ABB_aOper">
            <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" />
            <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABB_aOperOrigin" />
            <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
            <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
            <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
            <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="ABB_aCancelOrigin">
            <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" type="orCategory" />
            <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="ABB_aCancel">
            <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" />
            <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABB_aCancelOrigin" />
            <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
            <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
            <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="ABB_cOper">
            <BDA name="ctlVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" />
            <BDA name="origin" bType="Struct" type="ABB_bOperOrigin" />
            <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
            <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
            <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
            <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="ABB_bOper_#LIB1">
            <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" />
            <BDA name="origin" bType="Struct" type="ABB_aOperOrigin" />
            <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
            <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
            <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
            <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="ABB_aVector_#LIB2">
            <BDA name="mag" bType="Struct" type="ABB_aAnalogueValue" />
        </DAType>
        <DAType id="ABB_bRangeC_#LIB1">
            <BDA name="hhLim" bType="Struct" type="ABB_eAnalogueValue" />
            <BDA name="hLim" bType="Struct" type="ABB_eAnalogueValue" />
            <BDA name="lLim" bType="Struct" type="ABB_eAnalogueValue" />
            <BDA name="llLim" bType="Struct" type="ABB_eAnalogueValue" />
            <BDA name="min" bType="Struct" type="ABB_eAnalogueValue" />
            <BDA name="max" bType="Struct" type="ABB_eAnalogueValue" />
        </DAType>
        <DAType id="ABB_eOper_#LIB1">
            <BDA name="ctlVal" bType="INT32" sAddr="-1,-1,-1" />
            <BDA name="origin" bType="Struct" type="ABB_bOperOrigin" />
            <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
            <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
            <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
            <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
        </DAType>
        <EnumType id="Mod">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="2">blocked</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="4">test/blocked</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="orCategory">
            <EnumVal ord="0">not-supported</EnumVal>
            <EnumVal ord="1">bay-control</EnumVal>
            <EnumVal ord="2">station-control</EnumVal>
            <EnumVal ord="3">remote-control</EnumVal>
            <EnumVal ord="4">automatic-bay</EnumVal>
            <EnumVal ord="5">automatic-station</EnumVal>
            <EnumVal ord="6">automatic-remote</EnumVal>
            <EnumVal ord="7">maintenance</EnumVal>
            <EnumVal ord="8">process</EnumVal>
        </EnumType>
        <EnumType id="ctlModel">
            <EnumVal ord="0">status-only</EnumVal>
            <EnumVal ord="1">direct-with-normal-security</EnumVal>
            <EnumVal ord="2">sbo-with-normal-security</EnumVal>
            <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
            <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
        </EnumType>
        <EnumType id="Beh">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="2">blocked</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="4">test/blocked</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="Health">
            <EnumVal ord="1">Ok</EnumVal>
            <EnumVal ord="2">Warning</EnumVal>
            <EnumVal ord="3">Alarm</EnumVal>
        </EnumType>
        <EnumType id="sev">
            <EnumVal ord="0">unknown</EnumVal>
            <EnumVal ord="1">critical</EnumVal>
            <EnumVal ord="2">major</EnumVal>
            <EnumVal ord="3">minor</EnumVal>
            <EnumVal ord="4">warning</EnumVal>
        </EnumType>
        <EnumType id="dir">
            <EnumVal ord="0">unknown</EnumVal>
            <EnumVal ord="1">forward</EnumVal>
            <EnumVal ord="2">backward</EnumVal>
            <EnumVal ord="3">both</EnumVal>
        </EnumType>
        <EnumType id="CBOpCap">
            <EnumVal ord="1">None</EnumVal>
            <EnumVal ord="2">Open</EnumVal>
            <EnumVal ord="3">Close-Open</EnumVal>
            <EnumVal ord="4">Open-Close-Open</EnumVal>
            <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
        </EnumType>
        <EnumType id="FltLoop">
            <EnumVal ord="1">PhaseAtoGround</EnumVal>
            <EnumVal ord="2">PhaseBtoGround</EnumVal>
            <EnumVal ord="3">PhaseCtoGround</EnumVal>
            <EnumVal ord="4">PhaseAtoB</EnumVal>
            <EnumVal ord="5">PhaseBtoC</EnumVal>
            <EnumVal ord="6">PhaseCtoA</EnumVal>
            <EnumVal ord="7">Others</EnumVal>
        </EnumType>
        <EnumType id="range">
            <EnumVal ord="0">normal</EnumVal>
            <EnumVal ord="1">high</EnumVal>
            <EnumVal ord="2">low</EnumVal>
            <EnumVal ord="3">high-high</EnumVal>
            <EnumVal ord="4">low-low</EnumVal>
        </EnumType>
        <EnumType id="seqT">
            <EnumVal ord="0">pos-neg-zero</EnumVal>
            <EnumVal ord="1">dir-quad-zero</EnumVal>
        </EnumType>
        <EnumType id="AutoRecSt">
            <EnumVal ord="1">Ready</EnumVal>
            <EnumVal ord="2">InProgress</EnumVal>
            <EnumVal ord="3">Successful</EnumVal>
        </EnumType>
        <EnumType id="BehaviourModeKind">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="2">blocked</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="4">test/blocked</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="ABBIED600_Rev1_CtlModelKind_Status">
            <EnumVal ord="0">status-only</EnumVal>
        </EnumType>
        <EnumType id="ABBIED600_Rev1_HealthKind">
            <EnumVal ord="-2">Waiting</EnumVal>
            <EnumVal ord="-1">Test</EnumVal>
            <EnumVal ord="1">Ok</EnumVal>
            <EnumVal ord="2">Warning</EnumVal>
            <EnumVal ord="3">Alarm</EnumVal>
        </EnumType>
        <EnumType id="sboClass">
            <EnumVal ord="0">operate-once</EnumVal>
            <EnumVal ord="1">operate-many</EnumVal>
        </EnumType>
    </DataTypeTemplates>
</SCL>